spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
ce0936e7-c3a2-4422-b748-5949d98b3893,a7a0db03-596a-4f9f-a3bf-34dbdf6331ff,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"Wellness Hall, Lockers","category":null}","Wellness Hall, Lockers",,,Serves
9d685a3d-6b46-4857-b481-a4c9ddc54bfa,a7a0db03-596a-4f9f-a3bf-34dbdf6331ff,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
c222046a-8151-432d-a9b8-7eb973f614ae,a7a0db03-596a-4f9f-a3bf-34dbdf6331ff,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
8566f7da-538c-4f64-a8a9-70a4f6a57cbb,a7a0db03-596a-4f9f-a3bf-34dbdf6331ff,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"8","category":null}",8,,,Neck Size
39aa684d-8416-46c7-a5ea-ee7b49183782,a7a0db03-596a-4f9f-a3bf-34dbdf6331ff,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"350","category":"Airflow"}",350,CFM,Airflow,Max Airflow
97348896-02eb-445c-96e8-710ac0665056,a7a0db03-596a-4f9f-a3bf-34dbdf6331ff,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"350","category":"Airflow"}",350,CFM,Airflow,Min Airflow
a128c7e9-a2a0-4be0-ad03-132af334da9d,a7a0db03-596a-4f9f-a3bf-34dbdf6331ff,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"350","category":"Heating Coil"}",350,CFM,Heating Coil,Max Heating Airflow
3186bba3-dea9-469a-a471-740ecc51a34f,a7a0db03-596a-4f9f-a3bf-34dbdf6331ff,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
3f5c8022-5727-4979-91a3-f47433304901,a7a0db03-596a-4f9f-a3bf-34dbdf6331ff,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"85.0","category":"Heating Coil"}",85.0,°F,Heating Coil,LAT
cd297ed5-6462-4c8b-a559-c169ef7492e6,a7a0db03-596a-4f9f-a3bf-34dbdf6331ff,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"3.5","category":"Heating Element"}",3.5,kW,Heating Element,Power
5b717e6e-8bca-4a2b-9894-89a870e356b4,a7a0db03-596a-4f9f-a3bf-34dbdf6331ff,,,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
08da8a0a-c429-4a29-938a-f91807aa2882,a7a0db03-596a-4f9f-a3bf-34dbdf6331ff,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,b0822647-9a15-4d4e-8196-230203593e69,120,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
265ea274-8c64-477c-911a-f2faf3c1266e,a7a0db03-596a-4f9f-a3bf-34dbdf6331ff,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
8c0d946d-7bb0-4a32-91ac-bffee3826c4f,a7a0db03-596a-4f9f-a3bf-34dbdf6331ff,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
6c557f0b-5e96-43ca-a71a-fff560b2e22d,d9a46193-a100-4ca0-bc37-5fa4ca2769a5,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"Holding Intake / Processing, Hold Interviews","category":null}","Holding Intake / Processing, Hold Interviews",,,Serves
7ac0e083-89ff-4170-b367-ba16a8445689,d9a46193-a100-4ca0-bc37-5fa4ca2769a5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
f6c75f53-b8d3-482f-a0f0-f2b36e39fcba,d9a46193-a100-4ca0-bc37-5fa4ca2769a5,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
3b2beb30-5504-469b-b307-37ebb530277d,d9a46193-a100-4ca0-bc37-5fa4ca2769a5,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"8","category":null}",8,,,Neck Size
7424be43-76b0-4d73-a95b-eb451c257b53,d9a46193-a100-4ca0-bc37-5fa4ca2769a5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"550","category":"Airflow"}",550,CFM,Airflow,Max Airflow
f14ff332-03fa-4da5-9b68-aa870355938d,d9a46193-a100-4ca0-bc37-5fa4ca2769a5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"165","category":"Airflow"}",165,CFM,Airflow,Min Airflow
b7fc496e-529a-40b3-b832-f316237585c2,d9a46193-a100-4ca0-bc37-5fa4ca2769a5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"165","category":"Heating Coil"}",165,CFM,Heating Coil,Max Heating Airflow
369a21fa-cec8-41a7-92de-d1760389af15,d9a46193-a100-4ca0-bc37-5fa4ca2769a5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
feaf8ca7-deb9-41dc-a8ee-9fa841e66ec2,d9a46193-a100-4ca0-bc37-5fa4ca2769a5,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"88.0","category":"Heating Coil"}",88.0,°F,Heating Coil,LAT
2e2ac225-7c81-4e18-a047-2db0bb1ee0b7,d9a46193-a100-4ca0-bc37-5fa4ca2769a5,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"2.0","category":"Heating Element"}",2.0,kW,Heating Element,Power
1b929411-4c18-499a-bb8a-15cc4e72aded,d9a46193-a100-4ca0-bc37-5fa4ca2769a5,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
3f43058e-76e6-4d1a-b2d4-abff4b866018,d9a46193-a100-4ca0-bc37-5fa4ca2769a5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
0455c91a-ff62-4f33-89fc-edb3f572f131,d9a46193-a100-4ca0-bc37-5fa4ca2769a5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
ef69ed4b-8806-485b-af99-e52d679d1d37,d9a46193-a100-4ca0-bc37-5fa4ca2769a5,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
21491231-c1cf-47d3-a3db-90560cf7d2b9,0cececd6-93d9-4f98-be4e-4724d58141b9,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"Public Entry, Soft Interview","category":null}","Public Entry, Soft Interview",,,Serves
3e5351c8-71ef-4464-9f7c-e56a68c552c6,0cececd6-93d9-4f98-be4e-4724d58141b9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
6b54e25a-ed47-43ef-bac7-6371dc14a9e1,0cececd6-93d9-4f98-be4e-4724d58141b9,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
307e97fb-2754-4887-bc77-2dd037a62150,0cececd6-93d9-4f98-be4e-4724d58141b9,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"8","category":null}",8,,,Neck Size
355dcf25-1121-4eb3-9c53-cd1d460eea1a,0cececd6-93d9-4f98-be4e-4724d58141b9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"600","category":"Airflow"}",600,CFM,Airflow,Max Airflow
0de74b34-d3f5-4f47-886a-4206df3eee34,0cececd6-93d9-4f98-be4e-4724d58141b9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"180","category":"Airflow"}",180,CFM,Airflow,Min Airflow
a0a82619-be60-478d-a0d7-c648baa3bef5,0cececd6-93d9-4f98-be4e-4724d58141b9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"180","category":"Heating Coil"}",180,CFM,Heating Coil,Max Heating Airflow
83345c5b-1d90-42ca-b067-99354d1c3889,0cececd6-93d9-4f98-be4e-4724d58141b9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
44ae14be-1cc5-4341-a9d5-40fefd3ebd5a,0cececd6-93d9-4f98-be4e-4724d58141b9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"97.0","category":"Heating Coil"}",97.0,°F,Heating Coil,LAT
7caf7ffd-0c7f-4606-9614-0c5c0e4c4b9a,0cececd6-93d9-4f98-be4e-4724d58141b9,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"2.5","category":"Heating Element"}",2.5,kW,Heating Element,Power
38f463c8-a2fd-420e-b094-600733929d47,0cececd6-93d9-4f98-be4e-4724d58141b9,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
15424122-cea5-481c-a8f2-5db6bfee42f1,0cececd6-93d9-4f98-be4e-4724d58141b9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
89864726-13fd-4eaf-9a1d-6ef6cf6cfe58,0cececd6-93d9-4f98-be4e-4724d58141b9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
98737c61-8b4d-475d-a631-05fa054d7aa8,0cececd6-93d9-4f98-be4e-4724d58141b9,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
67389e48-f5da-4f95-a709-56601a2bb9d2,6cb208e8-3735-4017-bf28-dd0cf1a41132,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"EM Radio, EM Shared Work Area","category":null}","EM Radio, EM Shared Work Area",,,Serves
5d5e74b3-394c-405a-82ce-5871ad987672,6cb208e8-3735-4017-bf28-dd0cf1a41132,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
bf8318cf-217f-42d5-943e-9d55fd9f5303,6cb208e8-3735-4017-bf28-dd0cf1a41132,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
a517db56-2e7e-40ff-880b-cc8da8b79d62,6cb208e8-3735-4017-bf28-dd0cf1a41132,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"10","category":null}",10,,,Neck Size
ae795bfc-5e88-47fb-9cac-13c28422b8ee,6cb208e8-3735-4017-bf28-dd0cf1a41132,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"625","category":"Airflow"}",625,CFM,Airflow,Max Airflow
27732916-03c0-46d9-be84-cac307372149,6cb208e8-3735-4017-bf28-dd0cf1a41132,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"188","category":"Airflow"}",188,CFM,Airflow,Min Airflow
5615d1c7-88ac-4d17-84e6-4b5278ac3848,6cb208e8-3735-4017-bf28-dd0cf1a41132,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"188","category":"Heating Coil"}",188,CFM,Heating Coil,Max Heating Airflow
5d8f840f-8a50-40e5-81e4-adb1e7660ce4,6cb208e8-3735-4017-bf28-dd0cf1a41132,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
77d00be1-c3fe-422a-8499-ba9de2888b20,6cb208e8-3735-4017-bf28-dd0cf1a41132,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"85.0","category":"Heating Coil"}",85.0,°F,Heating Coil,LAT
c701fc4f-1a08-4ffe-b4bc-2716b8480c12,6cb208e8-3735-4017-bf28-dd0cf1a41132,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"2.0","category":"Heating Element"}",2.0,kW,Heating Element,Power
a8a751f4-6171-4500-a89b-62797d0869c9,6cb208e8-3735-4017-bf28-dd0cf1a41132,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
529fe501-8f06-4b79-9ac9-222bfd2fde9d,6cb208e8-3735-4017-bf28-dd0cf1a41132,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,b0822647-9a15-4d4e-8196-230203593e69,120,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
0a000475-8e96-48e8-bb44-6a453b9ee5e2,6cb208e8-3735-4017-bf28-dd0cf1a41132,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
9dc2082c-4f30-4152-9157-da24e863f42b,6cb208e8-3735-4017-bf28-dd0cf1a41132,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
5e746436-5c28-42c9-a3de-e54aa25dc5b6,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"Hall, IT Closet, Mothers Room","category":null}","Hall, IT Closet, Mothers Room",,,Serves
fae4742a-34da-4bc5-b787-7260f54f4628,dc04c330-027e-45dd-9d70-7dcb91d1c41f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
b360c8ae-d388-406a-88e6-dc4f9a3eeff0,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
9235f5bf-ae28-4c0c-ad71-8b8bdc20f17f,dc04c330-027e-45dd-9d70-7dcb91d1c41f,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"10","category":null}",10,,,Neck Size
9932f6fc-d9df-4e9f-bedb-62d8586d8ac2,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"720","category":"Airflow"}",720,CFM,Airflow,Max Airflow
ad4829c8-4ae0-4fc7-9870-5c44cf00b432,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"216","category":"Airflow"}",216,CFM,Airflow,Min Airflow
1c36934c-712a-4ce2-bf14-ebf3d473ea83,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"216","category":"Heating Coil"}",216,CFM,Heating Coil,Max Heating Airflow
8bb79d5e-9744-4d28-8c3e-c2658d0d5bfd,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
dff6393d-36bc-40f1-bdf2-b07658063d2b,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"85.0","category":"Heating Coil"}",85.0,°F,Heating Coil,LAT
1c6928a9-6158-4784-b87a-0d23cfe3383e,dc04c330-027e-45dd-9d70-7dcb91d1c41f,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"2.5","category":"Heating Element"}",2.5,kW,Heating Element,Power
3bc3ca58-c00f-4b94-beed-c58ecafc51fc,dc04c330-027e-45dd-9d70-7dcb91d1c41f,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
2c2cba96-1ef7-4fe0-991d-89c5748e5379,dc04c330-027e-45dd-9d70-7dcb91d1c41f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
9e3eb1bd-6cdf-40c7-85b7-19d6b520901b,dc04c330-027e-45dd-9d70-7dcb91d1c41f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
718ca626-e085-49cc-82c6-6ec28ea507d6,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
66bf64e6-92ba-4c89-a2bc-6f931bae0435,ee47e822-5930-4958-94ed-6f816e7226f6,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"EM Comm Room","category":null}",EM Comm Room,,,Serves
e4e5714f-4a0e-42e1-8514-e8923dc3ed0d,ee47e822-5930-4958-94ed-6f816e7226f6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
963c8957-2a8f-49fa-8055-8218bf05a9d5,ee47e822-5930-4958-94ed-6f816e7226f6,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
961d2234-2268-43c1-9fa3-501c9011b5b0,ee47e822-5930-4958-94ed-6f816e7226f6,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"8","category":null}",8,,,Neck Size
3b9ed26a-8a77-45e1-a3b1-b7e1cffd811a,ee47e822-5930-4958-94ed-6f816e7226f6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"450","category":"Airflow"}",450,CFM,Airflow,Max Airflow
11e7c0c8-c9dd-4b22-b02e-290339e68f15,ee47e822-5930-4958-94ed-6f816e7226f6,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"135","category":"Airflow"}",135,CFM,Airflow,Min Airflow
20612e25-12f5-4153-80a1-97fe25194d59,ee47e822-5930-4958-94ed-6f816e7226f6,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"135","category":"Heating Coil"}",135,CFM,Heating Coil,Max Heating Airflow
e00517ad-63af-4c8d-8e83-ea23e34016da,ee47e822-5930-4958-94ed-6f816e7226f6,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
9905c2f9-492c-4288-bb83-809712c99c2e,ee47e822-5930-4958-94ed-6f816e7226f6,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"87.0","category":"Heating Coil"}",87.0,°F,Heating Coil,LAT
8241445e-fd35-4918-89b4-e19856e3e826,ee47e822-5930-4958-94ed-6f816e7226f6,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"1.5","category":"Heating Element"}",1.5,kW,Heating Element,Power
e505212d-46e4-4ec2-89a7-284ceca167d5,ee47e822-5930-4958-94ed-6f816e7226f6,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
8545a5f6-d1d8-4046-be18-f01e4f93f4ad,ee47e822-5930-4958-94ed-6f816e7226f6,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,b0822647-9a15-4d4e-8196-230203593e69,120,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
055919c4-2b71-4f4f-9e44-de2a76493c7c,ee47e822-5930-4958-94ed-6f816e7226f6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
bee2861b-14e7-4968-8c44-526adfe4344b,ee47e822-5930-4958-94ed-6f816e7226f6,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
2eca62e7-8211-46b0-9f00-51b25d20a2f7,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"6","category":null}",6,,,Neck Size
4711a058-649f-42dc-80a9-b2bcec6a7ba3,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
cd6729d1-0269-4fc1-a177-17b6f3530b57,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"EM Hall","category":null}",EM Hall,,,Serves
348ee938-511e-4bc4-85dc-7f58d3aa78c8,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
3c244354-9495-49a9-86f5-fa2ff737dd41,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"205","category":"Airflow"}",205,CFM,Airflow,Max Airflow
de247a6d-1382-4fb2-8c12-86c34a678882,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"62","category":"Airflow"}",62,CFM,Airflow,Min Airflow
e1555a70-93c8-49b9-bdd8-ef2d4bd7e94e,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"62","category":"Heating Coil"}",62,CFM,Heating Coil,Max Heating Airflow
8045b38f-1e7a-4f76-90fb-738faedc589a,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
297b7245-664d-4a35-9f08-b3bf3b1cdcdc,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"85.0","category":"Heating Coil"}",85.0,°F,Heating Coil,LAT
827f105c-8c3b-4b3c-9094-7cb4c4a8af00,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"1.0","category":"Heating Element"}",1.0,kW,Heating Element,Power
17ea4b7a-b497-439d-8eb5-21d6375ede7f,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
9f1a7db9-b385-46a6-a7e8-61619059bb9f,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
8a24053e-8001-4bbd-b158-0a325e63f11d,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
637245d0-8946-446e-87c1-a41b6dcfafb2,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
80b41fde-9c98-4d86-ba08-c8e52b9b2e94,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"EM Offices","category":null}",EM Offices,,,Serves
c12923e5-904d-4ac0-bee7-2a09b2619920,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
e24520d3-fd2b-48d1-afed-79ef71ae264b,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
cd384db9-acb8-430e-b0a4-86a369f74cab,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"8","category":null}",8,,,Neck Size
b83ef025-9f73-4401-89ff-df6898199f33,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"400","category":"Airflow"}",400,CFM,Airflow,Max Airflow
b2b68ff3-739e-4a8b-9463-0d48a937dd97,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"120","category":"Airflow"}",120,CFM,Airflow,Min Airflow
30b09a48-cc5f-484b-91ec-4a195ae73824,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"120","category":"Heating Coil"}",120,CFM,Heating Coil,Max Heating Airflow
3fd9e19a-7fea-415d-a5f2-90b168b06be4,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
203e3aab-2bd0-436f-ba4d-cfe7335b052e,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"99.0","category":"Heating Coil"}",99.0,°F,Heating Coil,LAT
7c61fd82-00f5-45ef-9ee6-a9b9639ea4d0,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"2.0","category":"Heating Element"}",2.0,kW,Heating Element,Power
d9bf6da1-e46b-47e9-ac49-5d26825b513e,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
d5a436ee-7426-4ddf-9d52-f7b324838232,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
18f97b5a-8390-4b7f-a54a-495d8ab2a40f,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
1b1e36bb-3060-43b1-a4c8-208101c2554d,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
77422385-ab4d-4959-a3e5-73a9737fae6a,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"K9 Office, Victim Advocate Office","category":null}","K9 Office, Victim Advocate Office",,,Serves
612d1fba-ee08-47c3-b0ce-8fa42d167622,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
998a89c7-2dd8-4cdc-b845-8c862a1d2166,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
56d996f0-f041-4e0d-83b3-50910ad9f724,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"8","category":null}",8,,,Neck Size
69d4b82e-e72d-4290-9b9a-3c24cb798e8d,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"400","category":"Airflow"}",400,CFM,Airflow,Max Airflow
184fef39-fbfa-431b-89c5-4a68c833dd33,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"120","category":"Airflow"}",120,CFM,Airflow,Min Airflow
67525bfc-1bdf-4460-8bd0-58ce25679c32,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"120","category":"Heating Coil"}",120,CFM,Heating Coil,Max Heating Airflow
290a8c7e-ad44-401b-a0f2-c381876c908a,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
5c47f37a-7469-432e-84f9-784378a6f84e,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"87.0","category":"Heating Coil"}",87.0,°F,Heating Coil,LAT
340956eb-7171-471f-b43d-6a913e21f126,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"1.5","category":"Heating Element"}",1.5,kW,Heating Element,Power
70b7492d-9bf2-406f-95d0-4a60fdddc44a,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
5d15c6b3-581f-4db9-8238-3b1d0118b2ff,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,b0822647-9a15-4d4e-8196-230203593e69,120,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
4e43d11d-d655-4aed-bb46-7550c66fd12b,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
c52a583f-7df4-44e9-ae0d-d48137a0f3dd,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
6b509ad2-960f-465b-9596-20c2e4862bfa,91784f49-3599-4499-b6ba-2ee96596fe9e,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"Open Squad Room","category":null}",Open Squad Room,,,Serves
a4c03e92-ee49-4c8b-b9d7-e220f1724215,91784f49-3599-4499-b6ba-2ee96596fe9e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
f046c7a5-1e39-47da-b848-538c90a0714d,91784f49-3599-4499-b6ba-2ee96596fe9e,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
45c1d5c2-94bb-443d-8001-2fbb19ae9610,91784f49-3599-4499-b6ba-2ee96596fe9e,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"10","category":null}",10,,,Neck Size
7dc9c097-1ca2-4b0c-81da-c8bce3c7fca2,91784f49-3599-4499-b6ba-2ee96596fe9e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"1,000","category":"Airflow"}","1,000",CFM,Airflow,Max Airflow
5f6f301f-9224-44b4-be1f-1304e9b27fe2,91784f49-3599-4499-b6ba-2ee96596fe9e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"300","category":"Airflow"}",300,CFM,Airflow,Min Airflow
c4758c3f-d19f-42ac-b3dd-4dc30e314613,91784f49-3599-4499-b6ba-2ee96596fe9e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"300","category":"Heating Coil"}",300,CFM,Heating Coil,Max Heating Airflow
d9f74f72-4725-46f9-b5d8-dc0e27995ae2,91784f49-3599-4499-b6ba-2ee96596fe9e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
8af20094-c448-4986-a9a2-1681c164d80d,91784f49-3599-4499-b6ba-2ee96596fe9e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"89.0","category":"Heating Coil"}",89.0,°F,Heating Coil,LAT
3127a1f9-0004-4b9d-8f2d-fcd44bd79230,91784f49-3599-4499-b6ba-2ee96596fe9e,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"3.5","category":"Heating Element"}",3.5,kW,Heating Element,Power
5b998cef-4f0f-45e4-902b-26253fc96214,91784f49-3599-4499-b6ba-2ee96596fe9e,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
6f7be6b0-508b-40e0-a28f-9a090da79720,91784f49-3599-4499-b6ba-2ee96596fe9e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
e2387028-656a-4f0f-b57a-b919ea414edc,91784f49-3599-4499-b6ba-2ee96596fe9e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
75a3c693-7a37-42b8-8888-bac8a25f77a1,91784f49-3599-4499-b6ba-2ee96596fe9e,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
c90feb70-b2d5-4279-ae57-4d539dae681e,3136393e-969a-4504-89a6-2994e07a702d,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"EM Storage","category":null}",EM Storage,,,Serves
2d818a3f-b46c-464f-a7db-6906f1d40224,3136393e-969a-4504-89a6-2994e07a702d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
e8148b96-7c10-4a0a-b589-20792d7b45bc,3136393e-969a-4504-89a6-2994e07a702d,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
e0bcfac9-6cd4-419b-8fe6-ebf3501f1bd9,3136393e-969a-4504-89a6-2994e07a702d,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"10","category":null}",10,,,Neck Size
05af42e7-4e15-402e-ba96-260f6d64d35e,3136393e-969a-4504-89a6-2994e07a702d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"800","category":"Airflow"}",800,CFM,Airflow,Max Airflow
b136b991-0b55-440d-bc3b-f396ec16073d,3136393e-969a-4504-89a6-2994e07a702d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"264","category":"Airflow"}",264,CFM,Airflow,Min Airflow
b01a4ad3-ce44-46a3-85a0-094aec7d5b7d,3136393e-969a-4504-89a6-2994e07a702d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"264","category":"Heating Coil"}",264,CFM,Heating Coil,Max Heating Airflow
ace3c341-ebde-4549-9442-97f69c44db2c,3136393e-969a-4504-89a6-2994e07a702d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
a8c70f03-14bd-4780-8725-750259d5ad8a,3136393e-969a-4504-89a6-2994e07a702d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"100.0","category":"Heating Coil"}",100.0,°F,Heating Coil,LAT
24bb5810-eb86-48a3-b7a5-e689d49ba75a,3136393e-969a-4504-89a6-2994e07a702d,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"4.0","category":"Heating Element"}",4.0,kW,Heating Element,Power
caddf8fa-6e6a-426d-9d16-10404a26e8ab,3136393e-969a-4504-89a6-2994e07a702d,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
f24f6a1e-6d74-4964-854a-461a0e0a9492,3136393e-969a-4504-89a6-2994e07a702d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Heating Element"}",208,V,Heating Element,Voltage
e15db337-5aeb-463b-9009-2993105c196a,3136393e-969a-4504-89a6-2994e07a702d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
5066f254-8834-44b2-a3b9-3e8a7d8b6595,3136393e-969a-4504-89a6-2994e07a702d,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
4a6260f5-32bb-4d42-ae40-7e1363e01ba5,86bb0cfb-2925-49b6-a834-5c6575f2f89d,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"Reception / Work Room, Office, Reception Storage","category":null}","Reception / Work Room, Office, Reception Storage",,,Serves
70f23d93-4c36-4287-857a-08a8f2da5af0,86bb0cfb-2925-49b6-a834-5c6575f2f89d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
a7562d12-4bff-4817-b33d-bf13187a0f03,86bb0cfb-2925-49b6-a834-5c6575f2f89d,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
8b93a9d4-68d2-4537-83f8-0a0a99726785,86bb0cfb-2925-49b6-a834-5c6575f2f89d,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"10","category":null}",10,,,Neck Size
e6d618d5-26e7-4411-ba4f-08693966dd86,86bb0cfb-2925-49b6-a834-5c6575f2f89d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"725","category":"Airflow"}",725,CFM,Airflow,Max Airflow
a4f5a504-89d5-452d-b17b-ffcab2579caf,86bb0cfb-2925-49b6-a834-5c6575f2f89d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"218","category":"Airflow"}",218,CFM,Airflow,Min Airflow
711784ac-b08e-4c05-8619-5bd31a54c3e1,86bb0cfb-2925-49b6-a834-5c6575f2f89d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"218","category":"Heating Coil"}",218,CFM,Heating Coil,Max Heating Airflow
245bcf60-ab8f-4c11-be94-c84987612854,86bb0cfb-2925-49b6-a834-5c6575f2f89d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
83c692f9-87af-47ec-b594-b67f2db7e478,86bb0cfb-2925-49b6-a834-5c6575f2f89d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"88.0","category":"Heating Coil"}",88.0,°F,Heating Coil,LAT
1ea351c0-a8cf-435c-b923-3287a053b283,86bb0cfb-2925-49b6-a834-5c6575f2f89d,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"2.5","category":"Heating Element"}",2.5,kW,Heating Element,Power
86c05c3c-f5d0-43bc-82ba-fc1e6bf6f65c,86bb0cfb-2925-49b6-a834-5c6575f2f89d,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
283434bd-36ae-47e6-8805-ed1c23329e6a,86bb0cfb-2925-49b6-a834-5c6575f2f89d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
b6a90cf0-433d-44d1-8055-f84c04c64f05,86bb0cfb-2925-49b6-a834-5c6575f2f89d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
8cc832a4-c427-4481-84bc-9dcbf9c6dc49,86bb0cfb-2925-49b6-a834-5c6575f2f89d,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
be814ebf-e74f-4aa6-ad52-099f04c94e76,68841c3a-c150-457a-ae88-f24e5e579b96,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"Evidence Storage","category":null}",Evidence Storage,,,Serves
a7d24e02-3baa-4dc2-80f8-f3852ab83383,68841c3a-c150-457a-ae88-f24e5e579b96,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
abafa2a0-f77c-48b2-a890-60c6c2747f45,68841c3a-c150-457a-ae88-f24e5e579b96,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
6d06bc26-d091-48b5-9c55-5d35464fb144,68841c3a-c150-457a-ae88-f24e5e579b96,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"8","category":null}",8,,,Neck Size
8272b8a3-f28e-4475-a283-265f5dd907c0,68841c3a-c150-457a-ae88-f24e5e579b96,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"525","category":"Airflow"}",525,CFM,Airflow,Max Airflow
90cb5b4b-a7af-4300-9595-b83cb324b0c1,68841c3a-c150-457a-ae88-f24e5e579b96,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"525","category":"Airflow"}",525,CFM,Airflow,Min Airflow
24881330-ef77-49c0-ae39-f9de60250263,68841c3a-c150-457a-ae88-f24e5e579b96,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"525","category":"Heating Coil"}",525,CFM,Heating Coil,Max Heating Airflow
45859105-f5c4-4f7b-9efa-3fe2f69e1768,68841c3a-c150-457a-ae88-f24e5e579b96,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
29f1f171-1f32-4e63-9362-8969d87aa8e1,68841c3a-c150-457a-ae88-f24e5e579b96,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"85.0","category":"Heating Coil"}",85.0,°F,Heating Coil,LAT
2fd74424-aca5-4e3d-a157-c6eadf9ad109,68841c3a-c150-457a-ae88-f24e5e579b96,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"5.0","category":"Heating Element"}",5.0,kW,Heating Element,Power
6269e250-6c50-480d-9c8e-89498b04d76b,68841c3a-c150-457a-ae88-f24e5e579b96,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
1167cd9f-4db1-434c-bc98-c6144686065f,68841c3a-c150-457a-ae88-f24e5e579b96,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Heating Element"}",208,V,Heating Element,Voltage
4de882d1-defb-4812-9271-dc5c09ed9600,68841c3a-c150-457a-ae88-f24e5e579b96,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
887a4ff8-fe1c-4013-9b96-ce875d9771e4,68841c3a-c150-457a-ae88-f24e5e579b96,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating