spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
9075e161-3c41-41f4-bd27-5405194f348a,a4680264-325f-4813-9fb9-2b2274bd46ee,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
db71b024-6f7d-4a58-bf46-78c5725f8b50,a4680264-325f-4813-9fb9-2b2274bd46ee,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SP-A90-QD","category":null}",SP-A90-QD,,,Model
e5e6bd59-a03e-430d-b5b4-c34ed6d89201,a4680264-325f-4813-9fb9-2b2274bd46ee,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEILING","category":null}",CEILING,,,Type
9bbf3d2a-eada-4fdc-966f-88d78c22b44d,a4680264-325f-4813-9fb9-2b2274bd46ee,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"80","category":"Performance"}",80,CFM,Performance,Airflow
dee8a0ee-8fd7-419f-b74c-3ae7ed33cd1c,a4680264-325f-4813-9fb9-2b2274bd46ee,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"\"","value":"0.25","category":"Performance"}",0.25,",Performance,ESP
642733ae-d501-4171-b5ab-6bafc0b06529,a4680264-325f-4813-9fb9-2b2274bd46ee,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"696","category":"Performance"}",696,RPM,Performance,Fan RPM
ac9cbacc-75dc-410d-8513-74f6842262f8,a4680264-325f-4813-9fb9-2b2274bd46ee,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
9453f91b-258d-40c7-bf09-c55c3758fb77,a4680264-325f-4813-9fb9-2b2274bd46ee,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":null,"value":"12","category":null}",12,,,Weight
2cca2c4d-33c2-4f9c-b3f8-209d4b0dc524,a4680264-325f-4813-9fb9-2b2274bd46ee,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"120","category":"Electrical"}",120,,Electrical,Voltage
03f9d160-850f-407e-9da0-a7f6e072a6b2,a4680264-325f-4813-9fb9-2b2274bd46ee,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fb973112-0de4-4184-a4e7-52397c1d00c9,a4680264-325f-4813-9fb9-2b2274bd46ee,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"Watts","value":"16.9","category":"Electrical"}",16.9,Watts,Electrical,Watts
a01cd973-516f-4866-b054-9b73edca3c07,a4680264-325f-4813-9fb9-2b2274bd46ee,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
5b93c2fa-d2e4-4794-89b5-6a75e8504fce,a4680264-325f-4813-9fb9-2b2274bd46ee,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE WITH INTEGRAL FACTORY-MOUNTED AND WIRED DISCONNECT.","category":"Notes"}",PROVIDE WITH INTEGRAL FACTORY-MOUNTED AND WIRED DISCONNECT.,,Notes,Note 1
204e66e5-97f9-489f-a8e2-86e3dfa70979,a4680264-325f-4813-9fb9-2b2274bd46ee,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH FACTORY-MOUNTED BACK-DRAFT DAMPER AND HANGING VIBRARTION ISOLATION KIT.","category":"Notes"}",PROVIDE WITH FACTORY-MOUNTED BACK-DRAFT DAMPER AND HANGING VIBRARTION ISOLATION KIT.,,Notes,Note 2
d435d6fa-93f2-41f7-97f1-e66520d888d6,8e2cec59-7a24-4ccb-aa02-e233e83787e6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
b1e5d5cd-5065-4f94-9d40-485acea88d6c,8e2cec59-7a24-4ccb-aa02-e233e83787e6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SP-A90-QD","category":null}",SP-A90-QD,,,Model
45b80870-f85d-4669-8b5d-c3f6874c7078,8e2cec59-7a24-4ccb-aa02-e233e83787e6,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEILING","category":null}",CEILING,,,Type
19db51e8-4c98-42b4-ab5f-a7a67f0569bb,8e2cec59-7a24-4ccb-aa02-e233e83787e6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"80","category":"Performance"}",80,CFM,Performance,Airflow
dba59997-926f-40fa-bf72-b882ce559756,8e2cec59-7a24-4ccb-aa02-e233e83787e6,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"\"","value":"0.25","category":"Performance"}",0.25,",Performance,ESP
fe7576a2-abbd-40b3-b6c3-33acc2d64486,8e2cec59-7a24-4ccb-aa02-e233e83787e6,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"696","category":"Performance"}",696,RPM,Performance,Fan RPM
51d47463-d807-4ba6-a7fb-99a01816a14d,8e2cec59-7a24-4ccb-aa02-e233e83787e6,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
260b9f14-4acb-4785-8cbf-13887cc205ef,8e2cec59-7a24-4ccb-aa02-e233e83787e6,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":null,"value":"12","category":null}",12,,,Weight
b3b87cbf-37fa-4e4f-a8b6-e2925723906b,8e2cec59-7a24-4ccb-aa02-e233e83787e6,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"120","category":"Electrical"}",120,,Electrical,Voltage
907efea9-28a5-4a7c-8b03-77e599a2c16b,8e2cec59-7a24-4ccb-aa02-e233e83787e6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
eb6b2a4d-de1f-4891-8487-f5f4410af0d7,8e2cec59-7a24-4ccb-aa02-e233e83787e6,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"Watts","value":"16.9","category":"Electrical"}",16.9,Watts,Electrical,Watts
4d55e17b-8f22-40c3-82f8-6a5064934065,8e2cec59-7a24-4ccb-aa02-e233e83787e6,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3","category":null}","1, 2, 3",,,Remarks
761a6d3e-607c-40a8-8c26-766c0e536246,8e2cec59-7a24-4ccb-aa02-e233e83787e6,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE WITH INTEGRAL FACTORY-MOUNTED AND WIRED DISCONNECT.","category":"Notes"}",PROVIDE WITH INTEGRAL FACTORY-MOUNTED AND WIRED DISCONNECT.,,Notes,Note 1
3d64733d-0645-424e-a3dd-f5f0f3f5f14c,8e2cec59-7a24-4ccb-aa02-e233e83787e6,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH FACTORY-MOUNTED BACK-DRAFT DAMPER AND HANGING VIBRARTION ISOLATION KIT.","category":"Notes"}",PROVIDE WITH FACTORY-MOUNTED BACK-DRAFT DAMPER AND HANGING VIBRARTION ISOLATION KIT.,,Notes,Note 2
fe19ec59-cc1a-4f78-878e-142cf7e0aa73,8e2cec59-7a24-4ccb-aa02-e233e83787e6,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"EC SHALL POWER AND CONTROL WITH INTERLOCKED ROOM LIGHTING CIRCUIT.","category":"Notes"}",EC SHALL POWER AND CONTROL WITH INTERLOCKED ROOM LIGHTING CIRCUIT.,,Notes,Note 3
d776de98-edde-4860-8353-c69f060b1274,e5de5e9f-88ef-40b1-ba52-83f9923764c4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
693db007-b3a5-4386-ae69-0a37ad17e445,e5de5e9f-88ef-40b1-ba52-83f9923764c4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CUE-095-DGE119XQD","category":null}",CUE-095-DGE119XQD,,,Model
9750d841-6e8b-4b9c-adbf-b30d2624b64b,e5de5e9f-88ef-40b1-ba52-83f9923764c4,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF","category":null}",ROOF,,,Type
e9fe03bc-fa4d-4e28-8ad1-064ce6fcd739,e5de5e9f-88ef-40b1-ba52-83f9923764c4,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"975","category":"Performance"}",975,CFM,Performance,Airflow
80d5639d-8d05-4659-a731-25e8821db9fc,e5de5e9f-88ef-40b1-ba52-83f9923764c4,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"\"","value":"0.125","category":"Performance"}",0.125,",Performance,ESP
df2b6216-7caa-4175-940b-2ff7e7fda866,e5de5e9f-88ef-40b1-ba52-83f9923764c4,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1550","category":"Performance"}",1550,RPM,Performance,Fan RPM
6eb8e211-2ea2-482a-b454-3e6394b839fa,e5de5e9f-88ef-40b1-ba52-83f9923764c4,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
c9332d54-e896-49ab-a805-5cd1564495aa,e5de5e9f-88ef-40b1-ba52-83f9923764c4,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":null,"value":"35","category":null}",35,,,Weight
976fd10f-b7dd-4165-b59b-a611857be495,e5de5e9f-88ef-40b1-ba52-83f9923764c4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"120","category":"Electrical"}",120,,Electrical,Voltage
23aaf7a9-013e-4c08-b249-45adb3088c75,e5de5e9f-88ef-40b1-ba52-83f9923764c4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
ca444204-cd76-4125-94ef-bf360a77b4d6,e5de5e9f-88ef-40b1-ba52-83f9923764c4,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"Watts","value":"139.9","category":"Electrical"}",139.9,Watts,Electrical,Watts
5b13104c-5c69-4b43-8bcf-a97072d1da37,e5de5e9f-88ef-40b1-ba52-83f9923764c4,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
915fea40-e53b-4a5e-a6ce-28238399b07a,e5de5e9f-88ef-40b1-ba52-83f9923764c4,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE WITH INTEGRAL FACTORY-MOUNTED AND WIRED DISCONNECT.","category":"Notes"}",PROVIDE WITH INTEGRAL FACTORY-MOUNTED AND WIRED DISCONNECT.,,Notes,Note 1
3ca4acfa-b7ed-41e0-8d59-6f1c2dab6355,e5de5e9f-88ef-40b1-ba52-83f9923764c4,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH FACTORY-MOUNTED BACK-DRAFT DAMPER AND HANGING VIBRARTION ISOLATION KIT.","category":"Notes"}",PROVIDE WITH FACTORY-MOUNTED BACK-DRAFT DAMPER AND HANGING VIBRARTION ISOLATION KIT.,,Notes,Note 2
b0bd138d-71aa-4006-84df-754c68a75e8c,81a12fbf-2d2d-4989-abab-f3e582a24861,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
0e17efa0-5e76-4dc5-b72e-d8ba8aef6500,81a12fbf-2d2d-4989-abab-f3e582a24861,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CUE-095-DGE119XQD","category":null}",CUE-095-DGE119XQD,,,Model
cc5f2478-0c21-4051-bec2-92feae44b638,81a12fbf-2d2d-4989-abab-f3e582a24861,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF","category":null}",ROOF,,,Type
0294231b-2f00-4912-8a1b-fbf126a304c4,81a12fbf-2d2d-4989-abab-f3e582a24861,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"750","category":"Performance"}",750,CFM,Performance,Airflow
5dc113c2-d210-46d9-aade-fc02a238f0d8,81a12fbf-2d2d-4989-abab-f3e582a24861,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"\"","value":"0.375","category":"Performance"}",0.375,",Performance,ESP
0b99a88f-bb81-44ee-834b-dfbb2ff2275b,81a12fbf-2d2d-4989-abab-f3e582a24861,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1550","category":"Performance"}",1550,RPM,Performance,Fan RPM
a4002b79-1b72-40d6-99fc-3f25c4a462fb,81a12fbf-2d2d-4989-abab-f3e582a24861,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
fc1cfba2-0e5f-49ce-a843-efed638619c8,81a12fbf-2d2d-4989-abab-f3e582a24861,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":null,"value":"35","category":null}",35,,,Weight
1c5476dd-d6d8-422c-acd4-7100e7fb2782,81a12fbf-2d2d-4989-abab-f3e582a24861,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"120","category":"Electrical"}",120,,Electrical,Voltage
c3f31146-c6e6-442c-98db-3fd18a5a94e5,81a12fbf-2d2d-4989-abab-f3e582a24861,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
2eb00e8b-8f90-4bba-852a-64ea263c34c5,81a12fbf-2d2d-4989-abab-f3e582a24861,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"Watts","value":"139.9","category":"Electrical"}",139.9,Watts,Electrical,Watts
0f4d8129-2575-4e5d-9578-fc3cb9d84c43,81a12fbf-2d2d-4989-abab-f3e582a24861,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
027df770-05df-4d91-9e0c-88664b38c52f,81a12fbf-2d2d-4989-abab-f3e582a24861,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE WITH INTEGRAL FACTORY-MOUNTED AND WIRED DISCONNECT.","category":"Notes"}",PROVIDE WITH INTEGRAL FACTORY-MOUNTED AND WIRED DISCONNECT.,,Notes,Note 1
490e0615-2228-48f0-9114-6cc7add40461,81a12fbf-2d2d-4989-abab-f3e582a24861,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH FACTORY-MOUNTED BACK-DRAFT DAMPER AND HANGING VIBRARTION ISOLATION KIT.","category":"Notes"}",PROVIDE WITH FACTORY-MOUNTED BACK-DRAFT DAMPER AND HANGING VIBRARTION ISOLATION KIT.,,Notes,Note 2
24c6892a-5161-4948-bd64-12d3c98d8325,5a7a8ba1-52e4-4843-89bd-5b4959561244,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
5508953f-7fd7-4949-9587-1766d70ad851,5a7a8ba1-52e4-4843-89bd-5b4959561244,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SEY-12-DGEX-QD","category":null}",SEY-12-DGEX-QD,,,Model
adb0a10a-100f-41c1-bd12-e4137afe6a80,5a7a8ba1-52e4-4843-89bd-5b4959561244,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SIDEWALL","category":null}",SIDEWALL,,,Type
c8ac38d8-53ca-4e27-a3ab-8a7ad3810e82,5a7a8ba1-52e4-4843-89bd-5b4959561244,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"810","category":"Performance"}",810,CFM,Performance,Airflow
0ccadfd4-3030-40d5-9a4e-d73afc55efff,5a7a8ba1-52e4-4843-89bd-5b4959561244,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"\"","value":"0.25","category":"Performance"}",0.25,",Performance,ESP
6c4b8324-4b6a-46c6-96c7-bc417c03366b,5a7a8ba1-52e4-4843-89bd-5b4959561244,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1350","category":"Performance"}",1350,RPM,Performance,Fan RPM
eaeeb923-5dd6-4631-9ae2-210a12b9f0f0,5a7a8ba1-52e4-4843-89bd-5b4959561244,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
a68eb153-73b0-4949-9804-708182c8c878,5a7a8ba1-52e4-4843-89bd-5b4959561244,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":null,"value":"20","category":null}",20,,,Weight
2cf7cb00-c1cd-425a-9aba-ceea048e1e25,5a7a8ba1-52e4-4843-89bd-5b4959561244,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"120","category":"Electrical"}",120,,Electrical,Voltage
012ce3d1-4d04-47d9-b97b-a75d66fdc2c2,5a7a8ba1-52e4-4843-89bd-5b4959561244,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
05750641-0d80-4002-a116-7e5f84afa695,5a7a8ba1-52e4-4843-89bd-5b4959561244,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"Watts","value":"93.3","category":"Electrical"}",93.3,Watts,Electrical,Watts
b786ba79-33b9-4f05-8b23-db39249bdfb2,5a7a8ba1-52e4-4843-89bd-5b4959561244,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
2aadbef9-431f-45a3-8065-a46c08f7aa2e,5a7a8ba1-52e4-4843-89bd-5b4959561244,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE WITH INTEGRAL FACTORY-MOUNTED AND WIRED DISCONNECT.","category":"Notes"}",PROVIDE WITH INTEGRAL FACTORY-MOUNTED AND WIRED DISCONNECT.,,Notes,Note 1
9b386799-6ccc-4cc4-a53d-8366c07badf4,5a7a8ba1-52e4-4843-89bd-5b4959561244,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH FACTORY-MOUNTED BACK-DRAFT DAMPER AND HANGING VIBRARTION ISOLATION KIT.","category":"Notes"}",PROVIDE WITH FACTORY-MOUNTED BACK-DRAFT DAMPER AND HANGING VIBRARTION ISOLATION KIT.,,Notes,Note 2