package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4fff7945-dc16-41e7-83a7-9daa60f1ed63,ae43d56d-d187-401c-8d9d-f9f4c4f02568,08f01ac4-9210-474f-9e29-7b8001ffa1cf,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MITSUBISHI","category":null}",MITSUBISHI,,,Manufacturer
4fff7945-dc16-41e7-83a7-9daa60f1ed63,5cff1842-af9e-4d65-9eb5-2393d70be272,08f01ac4-9210-474f-9e29-7b8001ffa1cf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PUY-AK 18NL","category":null}",PUY-AK 18NL,,,Model
4fff7945-dc16-41e7-83a7-9daa60f1ed63,336745d0-0418-48b4-a81f-97939ac2c807,08f01ac4-9210-474f-9e29-7b8001ffa1cf,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"BTU/HR","value":"18,000","category":null}","18,000",BTU/HR,,Cooling Capacity
4fff7945-dc16-41e7-83a7-9daa60f1ed63,f1c04dc9-3b95-4d36-b510-8101c1b7baed,08f01ac4-9210-474f-9e29-7b8001ffa1cf,,,,,,,"{"kind":"flat","type":"Fan Quantity","unit":null,"value":"1","category":null}",1,,,Fan Quantity
4fff7945-dc16-41e7-83a7-9daa60f1ed63,cd44dd52-e472-4814-ac93-d60a87819d5a,08f01ac4-9210-474f-9e29-7b8001ffa1cf,92b508a4-a09b-46b3-bc40-42d3e23122b0,Compressor Quantity,,,,,"{"kind":"flat","type":"Compressor Quantity","unit":null,"value":"1","category":null}",1,,,Compressor Quantity
4fff7945-dc16-41e7-83a7-9daa60f1ed63,a2fe3492-f1c7-49b3-bca5-f9aa5936d12f,08f01ac4-9210-474f-9e29-7b8001ffa1cf,,,,,,,"{"kind":"flat","type":"Mated Indoor Unit","unit":null,"value":"DFS-1","category":null}",DFS-1,,,Mated Indoor Unit
4fff7945-dc16-41e7-83a7-9daa60f1ed63,ee10b8cd-ca0a-486a-b982-b5ea3d266257,08f01ac4-9210-474f-9e29-7b8001ffa1cf,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R454B","category":null}",R454B,,,Refrigerant
4fff7945-dc16-41e7-83a7-9daa60f1ed63,b25f069a-8439-4fbc-97ed-b239ca8664ea,08f01ac4-9210-474f-9e29-7b8001ffa1cf,af87ad6c-0dee-4c7b-bf5c-13781178261a,SEER Rating,,,,,"{"kind":"flat","type":"SEER","unit":null,"value":"19.5","category":null}",19.5,,,SEER
4fff7945-dc16-41e7-83a7-9daa60f1ed63,3437180a-28ed-4559-b606-44e674561f37,08f01ac4-9210-474f-9e29-7b8001ffa1cf,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"112","category":null}",112,LBS,,Weight
4fff7945-dc16-41e7-83a7-9daa60f1ed63,e05646cf-d5e3-4a4a-923c-04ac69dc0269,08f01ac4-9210-474f-9e29-7b8001ffa1cf,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"16","category":"Electrical"}",16,,Electrical,MCA
4fff7945-dc16-41e7-83a7-9daa60f1ed63,5c739f19-03c5-47a8-b79c-638feb3bcc28,08f01ac4-9210-474f-9e29-7b8001ffa1cf,,,,,,,"{"kind":"flat","type":"RFS","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,RFS
4fff7945-dc16-41e7-83a7-9daa60f1ed63,3aa8ad49-f6b0-48b7-9a4f-fc3ef11bb0e8,08f01ac4-9210-474f-9e29-7b8001ffa1cf,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4fff7945-dc16-41e7-83a7-9daa60f1ed63,b7b26e32-ffdd-4f3b-b68a-4c89ba13eea9,08f01ac4-9210-474f-9e29-7b8001ffa1cf,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4fff7945-dc16-41e7-83a7-9daa60f1ed63,b1961948-1246-4fcc-8fe0-ba410ad79652,08f01ac4-9210-474f-9e29-7b8001ffa1cf,,,,,,,"{"kind":"flat","type":"Performance Basis Ambient Temperature","unit":"DEG-F","value":"95","category":"Operating Conditions"}",95,DEG-F,Operating Conditions,Performance Basis Ambient Temperature
4fff7945-dc16-41e7-83a7-9daa60f1ed63,c361bb77-d94b-450a-b3b4-012c8704e560,08f01ac4-9210-474f-9e29-7b8001ffa1cf,,,,,,,"{"kind":"flat","type":"Minimum Operating Ambient Temperature","unit":"DEG-F","value":"-20","category":"Operating Conditions"}",-20,DEG-F,Operating Conditions,Minimum Operating Ambient Temperature
4fff7945-dc16-41e7-83a7-9daa60f1ed63,747a8c3d-970b-4916-a9ee-2bc0b6713bbb,08f01ac4-9210-474f-9e29-7b8001ffa1cf,,,,,,,"{"kind":"flat","type":"Remark 1","unit":null,"value":"DISCONNECT SWITCH SHALL BE FURNISHED, SET, AND WIRED BY THE EC.","category":"Remarks"}","DISCONNECT SWITCH SHALL BE FURNISHED, SET, AND WIRED BY THE EC.",,Remarks,Remark 1
4fff7945-dc16-41e7-83a7-9daa60f1ed63,2bb2f527-dea3-464a-8ec2-c1eac8aeb8df,08f01ac4-9210-474f-9e29-7b8001ffa1cf,,,,,,,"{"kind":"flat","type":"Remark 2","unit":null,"value":"FURNISH WITH SINGLE POINT ELECTRICAL CONNECTION.","category":"Remarks"}",FURNISH WITH SINGLE POINT ELECTRICAL CONNECTION.,,Remarks,Remark 2
4fff7945-dc16-41e7-83a7-9daa60f1ed63,e6cc2f88-7877-453b-b72f-284e0aa043e2,08f01ac4-9210-474f-9e29-7b8001ffa1cf,,,,,,,"{"kind":"flat","type":"Remark 3","unit":null,"value":"PERFORMANCE BASED ON 95-DEG-F AMBIENT TEMPERATURE.","category":"Remarks"}",PERFORMANCE BASED ON 95-DEG-F AMBIENT TEMPERATURE.,,Remarks,Remark 3
4fff7945-dc16-41e7-83a7-9daa60f1ed63,e9001d9e-ed63-487e-8302-653aea1a2819,08f01ac4-9210-474f-9e29-7b8001ffa1cf,,,,,,,"{"kind":"flat","type":"Remark 4","unit":null,"value":"CONDENSING UNIT TO BE OF THE SAME MANUFACTURER AS EVAPORATOR UNIT.","category":"Remarks"}",CONDENSING UNIT TO BE OF THE SAME MANUFACTURER AS EVAPORATOR UNIT.,,Remarks,Remark 4
4fff7945-dc16-41e7-83a7-9daa60f1ed63,6d9530e4-df43-4617-9912-2909d49bfb32,08f01ac4-9210-474f-9e29-7b8001ffa1cf,,,,,,,"{"kind":"flat","type":"Remark 5","unit":null,"value":"FURNISH WITH ADVANCED WIND BAFFLE KIT FOR OPERATION DOWN TO MINIMUM -20-DEG-F AMBIENT TEMPERATURE.","category":"Remarks"}",FURNISH WITH ADVANCED WIND BAFFLE KIT FOR OPERATION DOWN TO MINIMUM -20-DEG-F AMBIENT TEMPERATURE.,,Remarks,Remark 5
4fff7945-dc16-41e7-83a7-9daa60f1ed63,039ff4eb-72ae-415e-8040-4509356a09a4,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,,,,,,,"{"kind":"flat","type":"RFS","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,RFS
4fff7945-dc16-41e7-83a7-9daa60f1ed63,deff9d97-e047-477c-bb45-298049a4cc0a,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MITSUBISHI","category":null}",MITSUBISHI,,,Manufacturer
4fff7945-dc16-41e7-83a7-9daa60f1ed63,8fb3b07e-28fa-4f32-b37e-54e0056fbbd6,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PUY-AK 12NL","category":null}",PUY-AK 12NL,,,Model
4fff7945-dc16-41e7-83a7-9daa60f1ed63,e845e225-d831-4cfa-b4f9-6e4eb02a0b95,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"BTU/HR","value":"12,000","category":null}","12,000",BTU/HR,,Cooling Capacity
4fff7945-dc16-41e7-83a7-9daa60f1ed63,ce4a585a-a6fa-4c98-9156-8cc45c2a24b1,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,,,,,,,"{"kind":"flat","type":"Fan Quantity","unit":null,"value":"1","category":null}",1,,,Fan Quantity
4fff7945-dc16-41e7-83a7-9daa60f1ed63,3009ba99-1667-45cd-ba71-c307782af55d,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,92b508a4-a09b-46b3-bc40-42d3e23122b0,Compressor Quantity,,,,,"{"kind":"flat","type":"Compressor Quantity","unit":null,"value":"1","category":null}",1,,,Compressor Quantity
4fff7945-dc16-41e7-83a7-9daa60f1ed63,c1e35ae6-b715-4721-bb46-5d7cf1d3bf09,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,,,,,,,"{"kind":"flat","type":"Mated Indoor Unit","unit":null,"value":"DFS-2","category":null}",DFS-2,,,Mated Indoor Unit
4fff7945-dc16-41e7-83a7-9daa60f1ed63,63132483-0bce-497a-a425-72b0925a45cf,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R454B","category":null}",R454B,,,Refrigerant
4fff7945-dc16-41e7-83a7-9daa60f1ed63,32c83d36-8402-4b91-83b2-9df89b42e6af,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,af87ad6c-0dee-4c7b-bf5c-13781178261a,SEER Rating,,,,,"{"kind":"flat","type":"SEER","unit":null,"value":"21.1","category":null}",21.1,,,SEER
4fff7945-dc16-41e7-83a7-9daa60f1ed63,1c0735f7-d4d9-413e-b8fb-be461df6336c,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"112","category":null}",112,LBS,,Weight
4fff7945-dc16-41e7-83a7-9daa60f1ed63,1c5e54e4-a7c3-42df-89e9-fdb8f532ecda,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"16","category":"Electrical"}",16,,Electrical,MCA
4fff7945-dc16-41e7-83a7-9daa60f1ed63,cfbb078b-3087-4d31-a195-a11ccd8ab77a,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4fff7945-dc16-41e7-83a7-9daa60f1ed63,7100c5dc-9dbc-4570-8863-69249a6c391c,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4fff7945-dc16-41e7-83a7-9daa60f1ed63,502b300a-ec47-480f-bcb7-651b97fdf33e,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,,,,,,,"{"kind":"flat","type":"Performance Basis Ambient Temperature","unit":"DEG-F","value":"95","category":"Operating Conditions"}",95,DEG-F,Operating Conditions,Performance Basis Ambient Temperature
4fff7945-dc16-41e7-83a7-9daa60f1ed63,030307ca-5521-411c-9da1-13d1df3c671b,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,2f416bba-8803-4d4c-b813-0ff009feab88,Operating Temperature Range,,,,,"{"kind":"flat","type":"Minimum Operating Ambient Temperature","unit":"DEG-F","value":"-20","category":"Operating Conditions"}",-20,DEG-F,Operating Conditions,Minimum Operating Ambient Temperature
4fff7945-dc16-41e7-83a7-9daa60f1ed63,8713faed-683e-4b5b-b169-786edd5ab49d,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,,,,,,,"{"kind":"flat","type":"Remark 1","unit":null,"value":"DISCONNECT SWITCH SHALL BE FURNISHED, SET, AND WIRED BY THE EC.","category":"Remarks"}","DISCONNECT SWITCH SHALL BE FURNISHED, SET, AND WIRED BY THE EC.",,Remarks,Remark 1
4fff7945-dc16-41e7-83a7-9daa60f1ed63,81ae6162-cf3c-480e-bc88-5e8bb481e5d9,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,,,,,,,"{"kind":"flat","type":"Remark 2","unit":null,"value":"FURNISH WITH SINGLE POINT ELECTRICAL CONNECTION.","category":"Remarks"}",FURNISH WITH SINGLE POINT ELECTRICAL CONNECTION.,,Remarks,Remark 2
4fff7945-dc16-41e7-83a7-9daa60f1ed63,bc424441-db4c-4da9-afbc-e72d180bc1c2,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,,,,,,,"{"kind":"flat","type":"Remark 3","unit":null,"value":"PERFORMANCE BASED ON 95-DEG-F AMBIENT TEMPERATURE.","category":"Remarks"}",PERFORMANCE BASED ON 95-DEG-F AMBIENT TEMPERATURE.,,Remarks,Remark 3
4fff7945-dc16-41e7-83a7-9daa60f1ed63,7b77b65f-4bcf-404b-9e0f-e6f56419806e,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,,,,,,,"{"kind":"flat","type":"Remark 4","unit":null,"value":"CONDENSING UNIT TO BE OF THE SAME MANUFACTURER AS EVAPORATOR UNIT.","category":"Remarks"}",CONDENSING UNIT TO BE OF THE SAME MANUFACTURER AS EVAPORATOR UNIT.,,Remarks,Remark 4
4fff7945-dc16-41e7-83a7-9daa60f1ed63,d9d7bec8-ebf1-4d6d-b255-894426258ff6,a3daee0e-380f-4f80-9f2b-635c7e10d7b4,,,,,,,"{"kind":"flat","type":"Remark 5","unit":null,"value":"FURNISH WITH ADVANCED WIND BAFFLE KIT FOR OPERATION DOWN TO MINIMUM -20-DEG-F AMBIENT TEMPERATURE.","category":"Remarks"}",FURNISH WITH ADVANCED WIND BAFFLE KIT FOR OPERATION DOWN TO MINIMUM -20-DEG-F AMBIENT TEMPERATURE.,,Remarks,Remark 5
4fff7945-dc16-41e7-83a7-9daa60f1ed63,49cb0c89-038c-4838-80ef-1b08a5250a6c,80f61996-1d10-4301-9022-281de986f7eb,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MITSUBISHI","category":null}",MITSUBISHI,,,Manufacturer
4fff7945-dc16-41e7-83a7-9daa60f1ed63,08996cc3-125d-426c-a93c-14df1a7f5e48,80f61996-1d10-4301-9022-281de986f7eb,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PKA-AL 12NL","category":null}",PKA-AL 12NL,,,Model
4fff7945-dc16-41e7-83a7-9daa60f1ed63,cbea1cce-35ed-4ec6-bfff-166c7b535130,80f61996-1d10-4301-9022-281de986f7eb,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"385","category":null}",385,CFM,,CFM
4fff7945-dc16-41e7-83a7-9daa60f1ed63,a03cc51e-2add-4ce7-882d-1accd9cc7063,80f61996-1d10-4301-9022-281de986f7eb,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1","category":null}",1,,,FLA
4fff7945-dc16-41e7-83a7-9daa60f1ed63,2e751ae3-1557-4ae6-b372-6e9dbfbc72ed,80f61996-1d10-4301-9022-281de986f7eb,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling","unit":"BTU/HR","value":"12,000","category":"Capacity"}","12,000",BTU/HR,Capacity,Cooling
4fff7945-dc16-41e7-83a7-9daa60f1ed63,ed8c3625-619c-483d-96b5-5e959ccc3998,80f61996-1d10-4301-9022-281de986f7eb,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":null,"value":"32","category":null}",32,,,Weight
4fff7945-dc16-41e7-83a7-9daa60f1ed63,8e63207e-6ed2-4f13-8349-d1666d61ae98,80f61996-1d10-4301-9022-281de986f7eb,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
4fff7945-dc16-41e7-83a7-9daa60f1ed63,950e64d2-1369-49c3-b891-f53fb0d48725,66e52ddb-7535-4bbe-b7df-6b68686d9cc9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MITSUBISHI","category":null}",MITSUBISHI,,,Manufacturer
4fff7945-dc16-41e7-83a7-9daa60f1ed63,ec6e1c6f-6c81-4f59-b1ca-1985b018f5e7,66e52ddb-7535-4bbe-b7df-6b68686d9cc9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PKA-AL 18NL","category":null}",PKA-AL 18NL,,,Model
4fff7945-dc16-41e7-83a7-9daa60f1ed63,bc41a30a-049d-4427-8d24-1016fb838ff4,66e52ddb-7535-4bbe-b7df-6b68686d9cc9,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"450","category":null}",450,CFM,,CFM
4fff7945-dc16-41e7-83a7-9daa60f1ed63,da388a1d-d5db-4cd4-a692-0f926707cb1c,66e52ddb-7535-4bbe-b7df-6b68686d9cc9,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1","category":null}",1,,,FLA
4fff7945-dc16-41e7-83a7-9daa60f1ed63,00e9f911-87e2-4a90-80ae-7b1ac87c8a78,66e52ddb-7535-4bbe-b7df-6b68686d9cc9,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling","unit":"BTU/HR","value":"18,000","category":"Capacity"}","18,000",BTU/HR,Capacity,Cooling
4fff7945-dc16-41e7-83a7-9daa60f1ed63,97f9feb3-f151-43f0-89cb-140dcb9ec5b6,66e52ddb-7535-4bbe-b7df-6b68686d9cc9,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":null,"value":"32","category":null}",32,,,Weight
4fff7945-dc16-41e7-83a7-9daa60f1ed63,e150f62e-25d2-4c3d-82fe-ab179674f949,66e52ddb-7535-4bbe-b7df-6b68686d9cc9,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
4fff7945-dc16-41e7-83a7-9daa60f1ed63,15f7f1b7-ff1e-4840-9167-03b396595d30,10c423f1-a794-4f3e-a90a-7559cc4279d3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MITSUBISHI","category":null}",MITSUBISHI,,,Manufacturer
4fff7945-dc16-41e7-83a7-9daa60f1ed63,78254f9a-954c-4de8-a5bf-e9c0763afba6,10c423f1-a794-4f3e-a90a-7559cc4279d3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PKA-AL 12NL","category":null}",PKA-AL 12NL,,,Model
4fff7945-dc16-41e7-83a7-9daa60f1ed63,1bf1fb53-2627-4fec-8c88-d82daa99ee1e,10c423f1-a794-4f3e-a90a-7559cc4279d3,17b0d394-6162-44b8-adc5-e44902b29d50,Indoor Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"385","category":null}",385,CFM,,CFM
4fff7945-dc16-41e7-83a7-9daa60f1ed63,a61c1df0-6204-4bc2-83a6-4a7e2fc8c404,10c423f1-a794-4f3e-a90a-7559cc4279d3,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1","category":null}",1,,,FLA
4fff7945-dc16-41e7-83a7-9daa60f1ed63,797b005c-8593-4f9c-aa64-526147880bae,10c423f1-a794-4f3e-a90a-7559cc4279d3,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling","unit":"BTU/HR","value":"12,200","category":"Capacity"}","12,200",BTU/HR,Capacity,Cooling
4fff7945-dc16-41e7-83a7-9daa60f1ed63,bc92b2e7-963d-4cea-9b00-f942a7c2f70a,10c423f1-a794-4f3e-a90a-7559cc4279d3,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating","unit":"BTU/HR","value":"18,000","category":"Capacity"}","18,000",BTU/HR,Capacity,Heating
4fff7945-dc16-41e7-83a7-9daa60f1ed63,8d573e56-26a8-4f19-95db-ce6514ff9064,10c423f1-a794-4f3e-a90a-7559cc4279d3,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":null,"value":"32","category":null}",32,,,Weight
4fff7945-dc16-41e7-83a7-9daa60f1ed63,d40f048d-3872-4010-aa63-7d9fccbd0f1e,10c423f1-a794-4f3e-a90a-7559cc4279d3,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,9f90b9a5-3488-49a2-9d16-00a2a50ff3b7,ff35f2f0-5d4c-4676-beb7-170da517607f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,9da7acf3-f7f7-4e53-b6b7-a3c5197431b8,Markel,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,7dfcb588-5eda-4950-9b16-ff3159a86ce8,ff35f2f0-5d4c-4676-beb7-170da517607f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HF3032DWBW","category":null}",HF3032DWBW,,,Model
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,b8252c8f-3f95-4279-8926-bfe5415eb983,ff35f2f0-5d4c-4676-beb7-170da517607f,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Input","unit":"W","value":"2,000","category":null}","2,000",W,,Input
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,5b6025b9-7935-47bb-b03c-e0a3a3944a4e,ff35f2f0-5d4c-4676-beb7-170da517607f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Airflow
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,4bdd1f2d-25b5-4f26-a196-99d87da38bb0,ff35f2f0-5d4c-4676-beb7-170da517607f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,d33b7071-8719-49a1-8eb5-d9738e2789c8,ff35f2f0-5d4c-4676-beb7-170da517607f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,1cf9d0d0-644a-4850-bc93-862c0096f5e2,ff35f2f0-5d4c-4676-beb7-170da517607f,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.0","category":"Electrical"}",8.0,,Electrical,FLA
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,dda21da5-5d57-4cf8-92de-93073c9cd348,ff35f2f0-5d4c-4676-beb7-170da517607f,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.","category":null}",PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.,,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,9b48d9e8-341a-4327-8edb-dc0fcd2abdd3,ff35f2f0-5d4c-4676-beb7-170da517607f,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.","category":null}","PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.",,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,7c1bfe29-0d80-4545-a4e8-e2ab8066c9e7,8ba6bd2a-23b1-447d-9059-3a79b54db629,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,9da7acf3-f7f7-4e53-b6b7-a3c5197431b8,Markel,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,c650a2ff-d2f4-48f0-803a-7d5445722eca,8ba6bd2a-23b1-447d-9059-3a79b54db629,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HF4320T2RPW","category":null}",HF4320T2RPW,,,Model
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,01b26ccb-e8ad-4589-b0d2-e3b40bb99347,8ba6bd2a-23b1-447d-9059-3a79b54db629,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Input","unit":"W","value":"2,000","category":null}","2,000",W,,Input
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,e5c34685-4352-4b37-a64c-eea256ca45b0,8ba6bd2a-23b1-447d-9059-3a79b54db629,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"70","category":null}",70,CFM,,Airflow
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,0e585b4d-7808-44b4-82dd-657015e4e6b8,8ba6bd2a-23b1-447d-9059-3a79b54db629,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,8e52d7ae-56ce-40fb-97cd-d6392d9bc8a4,8ba6bd2a-23b1-447d-9059-3a79b54db629,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,0b1545d3-c7ab-41c8-8261-e17ac96c7e81,8ba6bd2a-23b1-447d-9059-3a79b54db629,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.3","category":"Electrical"}",8.3,,Electrical,FLA
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,0b45cbfc-bcc0-4112-b504-0aa283a47e85,8ba6bd2a-23b1-447d-9059-3a79b54db629,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.","category":null}",PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.,,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,869b4f8b-91fa-4521-be01-eb4553ba9e01,8ba6bd2a-23b1-447d-9059-3a79b54db629,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.","category":null}","PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.",,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,58d83bb8-8e83-493a-9f22-d02b2f235e5f,6cad23bb-629c-434a-bcd2-8a5c043d6eac,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,9da7acf3-f7f7-4e53-b6b7-a3c5197431b8,Markel,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,5815a556-1113-4a35-affe-831a87a04372,6cad23bb-629c-434a-bcd2-8a5c043d6eac,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HF4320T2RPW","category":null}",HF4320T2RPW,,,Model
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,c6f983a3-8bdd-4f4c-bd52-4b7885f0b376,6cad23bb-629c-434a-bcd2-8a5c043d6eac,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Input","unit":"W","value":"2,000","category":null}","2,000",W,,Input
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,ffedf013-a233-4ec6-b36b-c254a7246d94,6cad23bb-629c-434a-bcd2-8a5c043d6eac,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"70","category":null}",70,CFM,,Airflow
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,d9c68363-1976-4c3e-b919-497a4dd530ca,6cad23bb-629c-434a-bcd2-8a5c043d6eac,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,63d15c42-275e-453f-8a37-5de3d02fc847,6cad23bb-629c-434a-bcd2-8a5c043d6eac,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,3fbdf656-ad18-44be-a391-93a26756a68b,6cad23bb-629c-434a-bcd2-8a5c043d6eac,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.3","category":"Electrical"}",8.3,,Electrical,FLA
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,d696e575-4744-4501-8c2d-2fe127582dc7,6cad23bb-629c-434a-bcd2-8a5c043d6eac,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.","category":null}",PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.,,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,78926ede-d21a-4c27-9aa2-09a329429129,6cad23bb-629c-434a-bcd2-8a5c043d6eac,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.","category":null}","PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.",,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,445a19ac-f810-4fd0-a520-70237c16fffe,482b0a0d-93a9-428d-8a43-1f88aebd7ad2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,9da7acf3-f7f7-4e53-b6b7-a3c5197431b8,Markel,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,c429e037-b7ee-4b1d-b003-0e6117ae379d,482b0a0d-93a9-428d-8a43-1f88aebd7ad2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HF4320T2RPW","category":null}",HF4320T2RPW,,,Model
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,1c25bbb8-3ae1-4d3d-94d8-e2f621019722,482b0a0d-93a9-428d-8a43-1f88aebd7ad2,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Input","unit":"W","value":"2,000","category":null}","2,000",W,,Input
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,10bb93c9-76ed-4c97-add7-6ecf594d5ef6,482b0a0d-93a9-428d-8a43-1f88aebd7ad2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"70","category":null}",70,CFM,,Airflow
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,73b3292d-910c-4f09-a562-a0991d8d1cb2,482b0a0d-93a9-428d-8a43-1f88aebd7ad2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,6fb502ce-6cc0-43c3-98d3-657e92d1a293,482b0a0d-93a9-428d-8a43-1f88aebd7ad2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,e75cdd01-8535-4810-9f7e-9de046098a73,482b0a0d-93a9-428d-8a43-1f88aebd7ad2,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.3","category":"Electrical"}",8.3,,Electrical,FLA
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,152ec518-3d82-49c8-9cdc-782c17baabdf,482b0a0d-93a9-428d-8a43-1f88aebd7ad2,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.","category":null}",PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.,,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,6fef244a-98b4-4caf-8200-8d370d5c2093,482b0a0d-93a9-428d-8a43-1f88aebd7ad2,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.","category":null}","PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.",,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,cc2fd193-3dd1-4d5a-8766-d8ad77f61c01,774cb6bf-d60b-45b1-bcbe-71e4cc4b8a8a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,9da7acf3-f7f7-4e53-b6b7-a3c5197431b8,Markel,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,951a2103-222e-4793-a567-361daa0edebb,774cb6bf-d60b-45b1-bcbe-71e4cc4b8a8a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HF4320T2RPW","category":null}",HF4320T2RPW,,,Model
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,58982d84-ddf8-45dc-a955-051becd10bcb,774cb6bf-d60b-45b1-bcbe-71e4cc4b8a8a,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Input","unit":"W","value":"2,000","category":null}","2,000",W,,Input
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,3185bdc8-7006-46fb-a77d-0744a857db39,774cb6bf-d60b-45b1-bcbe-71e4cc4b8a8a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"70","category":null}",70,CFM,,Airflow
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,455d5f62-7921-4787-be97-1f190084e5af,774cb6bf-d60b-45b1-bcbe-71e4cc4b8a8a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,594b99ef-872c-405c-bb92-8c61946f35d6,774cb6bf-d60b-45b1-bcbe-71e4cc4b8a8a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,720472ef-4830-42e7-9600-d881b0fae483,774cb6bf-d60b-45b1-bcbe-71e4cc4b8a8a,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.3","category":"Electrical"}",8.3,,Electrical,FLA
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,fa60fbfa-6246-44a7-ad26-6ac45dfafaa4,774cb6bf-d60b-45b1-bcbe-71e4cc4b8a8a,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.","category":null}",PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.,,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,f1dadb1c-77b7-464b-b19d-b508f58d719c,774cb6bf-d60b-45b1-bcbe-71e4cc4b8a8a,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.","category":null}","PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.",,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,dc494f96-2913-4b50-bdd4-48aa63dafccb,d772afdc-08ce-48f2-9a4e-799185326d99,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,9da7acf3-f7f7-4e53-b6b7-a3c5197431b8,Markel,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,af9624c4-9fbf-46f9-8a24-f11ecea174a4,d772afdc-08ce-48f2-9a4e-799185326d99,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HF4320T2RPW","category":null}",HF4320T2RPW,,,Model
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,16074d2a-8f09-4c5b-bcaa-b4b40c9dc5c6,d772afdc-08ce-48f2-9a4e-799185326d99,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Input","unit":"W","value":"2,000","category":null}","2,000",W,,Input
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,cec07454-b48e-475c-add2-0bc2298d7dd2,d772afdc-08ce-48f2-9a4e-799185326d99,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"70","category":null}",70,CFM,,Airflow
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,299e4285-e739-4409-9a6d-2ea60db549b9,d772afdc-08ce-48f2-9a4e-799185326d99,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,bbbacb12-f563-447e-aa85-39f45d430f5e,d772afdc-08ce-48f2-9a4e-799185326d99,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,c3330ac7-85a9-45da-9bcc-1f5e394e36e7,d772afdc-08ce-48f2-9a4e-799185326d99,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.3","category":"Electrical"}",8.3,,Electrical,FLA
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,3387399f-cfdd-45c3-a643-04670d4d829b,d772afdc-08ce-48f2-9a4e-799185326d99,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.","category":null}",PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.,,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,02aae7c2-d67d-48fd-a30c-2600fb359737,d772afdc-08ce-48f2-9a4e-799185326d99,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.","category":null}","PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.",,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,071d5761-59af-439c-b718-21c1e7cb49fb,e2d5d5f2-eb57-4906-a0fe-5c3c77fc8c6a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,9da7acf3-f7f7-4e53-b6b7-a3c5197431b8,Markel,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,9b9a3596-edd0-4057-b704-c24a9a46a2a8,e2d5d5f2-eb57-4906-a0fe-5c3c77fc8c6a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HF4320T2RPW","category":null}",HF4320T2RPW,,,Model
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,5f592929-26ab-46da-8cab-e641266bbbfd,e2d5d5f2-eb57-4906-a0fe-5c3c77fc8c6a,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Input","unit":"W","value":"2,000","category":null}","2,000",W,,Input
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,69351676-ff9b-4f8e-8362-1eefd666ca0b,e2d5d5f2-eb57-4906-a0fe-5c3c77fc8c6a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"70","category":null}",70,CFM,,Airflow
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,e821ba97-dc6c-4751-a771-699c144c6cd1,e2d5d5f2-eb57-4906-a0fe-5c3c77fc8c6a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,dcf705df-fd06-4b38-9705-cf16901b3e36,e2d5d5f2-eb57-4906-a0fe-5c3c77fc8c6a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,80ebadf8-c98b-4a81-85d3-8cad8819613f,e2d5d5f2-eb57-4906-a0fe-5c3c77fc8c6a,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.3","category":"Electrical"}",8.3,,Electrical,FLA
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,087cc2cc-087e-4c1c-ad3c-ec287d2bf833,e2d5d5f2-eb57-4906-a0fe-5c3c77fc8c6a,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.","category":null}",PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.,,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,f33ff3bc-91af-4c04-aa8b-9f808807aeeb,e2d5d5f2-eb57-4906-a0fe-5c3c77fc8c6a,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.","category":null}","PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.",,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,62a7c111-2033-440c-957e-5f7559b9b2b9,e7f89089-90ba-4c34-8c75-1c7585bc99a1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,9da7acf3-f7f7-4e53-b6b7-a3c5197431b8,Markel,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,2da3df21-a7b4-4ad5-b51e-6db3996bcf0d,e7f89089-90ba-4c34-8c75-1c7585bc99a1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HF3032DWBW","category":null}",HF3032DWBW,,,Model
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,8360c4c2-f682-4109-887e-568e2af6cb27,e7f89089-90ba-4c34-8c75-1c7585bc99a1,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Input","unit":"W","value":"2,000","category":null}","2,000",W,,Input
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,d571d98c-f233-403e-babd-af4a170e41f8,e7f89089-90ba-4c34-8c75-1c7585bc99a1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Airflow
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,2dd3c16a-996d-4f55-b1b0-2e3f7b5abd59,e7f89089-90ba-4c34-8c75-1c7585bc99a1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,81029c66-fb8f-4175-8894-e84e936a5380,e7f89089-90ba-4c34-8c75-1c7585bc99a1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,283dd8ef-56ab-4b1e-b279-45a3b6c9550f,e7f89089-90ba-4c34-8c75-1c7585bc99a1,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.0","category":"Electrical"}",8.0,,Electrical,FLA
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,d1f48b96-d64c-4048-b6b4-502c1ddbd62e,e7f89089-90ba-4c34-8c75-1c7585bc99a1,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.","category":null}",PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.,,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,8bce82a3-382b-456f-a214-c75159023d9e,e7f89089-90ba-4c34-8c75-1c7585bc99a1,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.","category":null}","PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.",,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,9118fda9-4ed7-4e02-aea3-bae4e2b901fd,db9bf1f9-c56a-4556-b949-dee771fbeca0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,9da7acf3-f7f7-4e53-b6b7-a3c5197431b8,Markel,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,4f323e76-9d0e-4a68-a981-72159b7a7615,db9bf1f9-c56a-4556-b949-dee771fbeca0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HF4320T2RPW","category":null}",HF4320T2RPW,,,Model
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,b4f6b4d6-8adc-4b76-8f7c-4dd227f8ae0c,db9bf1f9-c56a-4556-b949-dee771fbeca0,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Input","unit":"W","value":"2,000","category":null}","2,000",W,,Input
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,5d38f24a-6862-40b7-8ccc-ababa88daff5,db9bf1f9-c56a-4556-b949-dee771fbeca0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"70","category":null}",70,CFM,,Airflow
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,c164ebb4-0551-4941-8490-6a288d3fe7e7,db9bf1f9-c56a-4556-b949-dee771fbeca0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,7a656a97-735b-44b9-9a58-afe3f7277aeb,db9bf1f9-c56a-4556-b949-dee771fbeca0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,3ba77cbe-7d83-45de-859d-b3f653fe1c72,db9bf1f9-c56a-4556-b949-dee771fbeca0,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.3","category":"Electrical"}",8.3,,Electrical,FLA
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,7391303a-de56-4c14-a120-1a679c6ead17,db9bf1f9-c56a-4556-b949-dee771fbeca0,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.","category":null}",PROVIDE WITH FACTORY MOUNTED AND WIRED DISCONNECT.,,,Remark
cb27ffae-5c0c-4f9e-81f3-e406cb70a06c,d734661c-dbaa-4e3f-a4f8-5f19d6eacea5,db9bf1f9-c56a-4556-b949-dee771fbeca0,,,,,,,"{"kind":"flat","type":"Remark","unit":null,"value":"PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.","category":null}","PROVIDE WITH REMOTE MOUNTED LOW-VOLTAGE THERMOSTAT AND 24V STEP-DOWN TRANSFORMER, AND RECESSED MOUNTING BOX/KIT.",,,Remark
a2f761b8-4920-47b2-a016-11e12e29f87c,9e0562ff-9b28-4805-9105-d58050adfbb4,675467d9-4544-4207-9bd8-d5d74388d842,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
a2f761b8-4920-47b2-a016-11e12e29f87c,81d29d44-4e6e-4277-995c-4902dc4084e9,675467d9-4544-4207-9bd8-d5d74388d842,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"in DIA.","value":"14","category":null}",14,in DIA.,,Neck Size
a2f761b8-4920-47b2-a016-11e12e29f87c,7f2425e0-6e6d-4145-a465-3352056835c6,675467d9-4544-4207-9bd8-d5d74388d842,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
a2f761b8-4920-47b2-a016-11e12e29f87c,1b313d50-640b-4cce-980f-edbc5456bb54,675467d9-4544-4207-9bd8-d5d74388d842,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
a2f761b8-4920-47b2-a016-11e12e29f87c,0cade550-f365-4734-adfa-edd6f3f60a98,675467d9-4544-4207-9bd8-d5d74388d842,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SPD","category":null}",SPD,,,Model
a2f761b8-4920-47b2-a016-11e12e29f87c,7b3361b1-dfae-487b-b045-4df1307aa728,675467d9-4544-4207-9bd8-d5d74388d842,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
a2f761b8-4920-47b2-a016-11e12e29f87c,a2c59ba8-cfb4-4088-8b2a-81c43db32a93,675467d9-4544-4207-9bd8-d5d74388d842,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"24x24","category":null}",24x24,,,Overall Size
a2f761b8-4920-47b2-a016-11e12e29f87c,f6897491-d079-40ad-aaf2-7fcbe7d5697b,675467d9-4544-4207-9bd8-d5d74388d842,,,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
a2f761b8-4920-47b2-a016-11e12e29f87c,e87e7016-5c18-46ea-a95e-0563056631e4,675467d9-4544-4207-9bd8-d5d74388d842,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
a2f761b8-4920-47b2-a016-11e12e29f87c,fc81b0ae-63b0-4fe0-8856-91bbaaae4092,ce056864-395b-493b-b1c0-00563f0f62c6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
a2f761b8-4920-47b2-a016-11e12e29f87c,7fa2d897-204e-4a8d-a7de-406c7ef54557,ce056864-395b-493b-b1c0-00563f0f62c6,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"in DIA.","value":"8","category":null}",8,in DIA.,,Neck Size
a2f761b8-4920-47b2-a016-11e12e29f87c,18a4e7d8-971a-4fa1-a31b-afa7c3e7a642,ce056864-395b-493b-b1c0-00563f0f62c6,e4eff40a-a3a4-456e-9fc9-e299a70982a7,Maximum Primary Airflow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
a2f761b8-4920-47b2-a016-11e12e29f87c,c21ff6e1-435b-4309-a4c0-d98e2866ff11,ce056864-395b-493b-b1c0-00563f0f62c6,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
a2f761b8-4920-47b2-a016-11e12e29f87c,e3313157-d2ed-42cd-aa8b-cfe08dd699f0,ce056864-395b-493b-b1c0-00563f0f62c6,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
a2f761b8-4920-47b2-a016-11e12e29f87c,31aefd8d-ee1d-4ad8-9b6e-9e6d2e461435,ce056864-395b-493b-b1c0-00563f0f62c6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SPD","category":null}",SPD,,,Model
a2f761b8-4920-47b2-a016-11e12e29f87c,ebbdab88-ffd8-45f6-bf54-09481041ab9d,ce056864-395b-493b-b1c0-00563f0f62c6,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
a2f761b8-4920-47b2-a016-11e12e29f87c,7dba2db0-60e2-4473-89b2-7e09551dc325,ce056864-395b-493b-b1c0-00563f0f62c6,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"24x24","category":null}",24x24,,,Overall Size
a2f761b8-4920-47b2-a016-11e12e29f87c,5556a2a6-5837-45e2-82a2-196cae848085,ce056864-395b-493b-b1c0-00563f0f62c6,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
a2f761b8-4920-47b2-a016-11e12e29f87c,e7ea1a57-7ec8-411f-b25b-e5eaa967d085,1f8a15dd-db90-4598-b6e7-d2889ed23956,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
a2f761b8-4920-47b2-a016-11e12e29f87c,f02b76f1-fef6-40b0-bc56-e7fa47f55c28,1f8a15dd-db90-4598-b6e7-d2889ed23956,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SPD","category":null}",SPD,,,Model
a2f761b8-4920-47b2-a016-11e12e29f87c,851e5193-17e2-4dd4-9fce-c70671e26a79,1f8a15dd-db90-4598-b6e7-d2889ed23956,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
a2f761b8-4920-47b2-a016-11e12e29f87c,70f1c59d-9139-4015-aecb-eab141d3af65,1f8a15dd-db90-4598-b6e7-d2889ed23956,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"24x24","category":null}",24x24,,,Overall Size
a2f761b8-4920-47b2-a016-11e12e29f87c,bd9f0bc3-3eca-43a8-afc1-434799e2e665,1f8a15dd-db90-4598-b6e7-d2889ed23956,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"in DIA.","value":"12","category":null}",12,in DIA.,,Neck Size
a2f761b8-4920-47b2-a016-11e12e29f87c,e19cb4d7-75a6-456d-82a6-512a24693455,1f8a15dd-db90-4598-b6e7-d2889ed23956,3f3348cc-db25-4e7d-a6a3-c492b6a8b0dd,Primary Airflow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
a2f761b8-4920-47b2-a016-11e12e29f87c,cdbcd253-c1bf-4415-99a4-9bb8b6e64e2e,1f8a15dd-db90-4598-b6e7-d2889ed23956,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
