package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
a2f761b8-4920-47b2-a016-11e12e29f87c,8e5e1966-d68a-4bd0-9cd2-634d78d3719b,1f8a15dd-db90-4598-b6e7-d2889ed23956,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
a2f761b8-4920-47b2-a016-11e12e29f87c,d9a2f7c7-20ec-4645-9f3c-c14e30b2be6c,1f8a15dd-db90-4598-b6e7-d2889ed23956,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
a2f761b8-4920-47b2-a016-11e12e29f87c,d9484937-5e7a-4314-8698-b59da36ad545,b18f612e-d4aa-426a-9d7f-2bf5967762d0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
a2f761b8-4920-47b2-a016-11e12e29f87c,d6b4a3de-22bd-46ab-b7da-1ebbe39c17c2,b18f612e-d4aa-426a-9d7f-2bf5967762d0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PDDR","category":null}",PDDR,,,Model
a2f761b8-4920-47b2-a016-11e12e29f87c,40c7f8d7-bbc7-4923-b55c-b36eb70ce520,b18f612e-d4aa-426a-9d7f-2bf5967762d0,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,52e1343f-0db4-450f-9f23-319cac4d4adc,Exhaust,,,"{"kind":"flat","type":"Service","unit":null,"value":"EXHAUST","category":null}",EXHAUST,,,Service
a2f761b8-4920-47b2-a016-11e12e29f87c,8358aff2-a78d-4b49-aed2-76c3c1dad7c6,b18f612e-d4aa-426a-9d7f-2bf5967762d0,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"12x12","category":null}",12x12,,,Overall Size
a2f761b8-4920-47b2-a016-11e12e29f87c,5a47bc7f-d610-4b79-8af0-6ffbb5dac7cc,b18f612e-d4aa-426a-9d7f-2bf5967762d0,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"in DIA.","value":"6","category":null}",6,in DIA.,,Neck Size
a2f761b8-4920-47b2-a016-11e12e29f87c,b97dcd93-b1d9-41bd-8436-9c1af39be1f0,b18f612e-d4aa-426a-9d7f-2bf5967762d0,e4eff40a-a3a4-456e-9fc9-e299a70982a7,Maximum Primary Airflow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
a2f761b8-4920-47b2-a016-11e12e29f87c,93750f44-8239-4ff3-93fa-d9d19befaaf8,b18f612e-d4aa-426a-9d7f-2bf5967762d0,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
a2f761b8-4920-47b2-a016-11e12e29f87c,f3e98b7d-2bcb-45a4-971e-bc8cdf95d291,b18f612e-d4aa-426a-9d7f-2bf5967762d0,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
a2f761b8-4920-47b2-a016-11e12e29f87c,3a8769e1-76fa-472d-b277-b7c306330147,b18f612e-d4aa-426a-9d7f-2bf5967762d0,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
a2f761b8-4920-47b2-a016-11e12e29f87c,63962caa-10a2-4318-92d9-192d7278e659,285aef39-98d2-4dec-8a13-352c06f8dbbe,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
a2f761b8-4920-47b2-a016-11e12e29f87c,f28ccc81-3963-4cbd-b7e4-9216827912a8,285aef39-98d2-4dec-8a13-352c06f8dbbe,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PDDR","category":null}",PDDR,,,Model
a2f761b8-4920-47b2-a016-11e12e29f87c,4c97a396-8abd-44cf-90ad-9ad67e5ca0ef,285aef39-98d2-4dec-8a13-352c06f8dbbe,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,57aeb21f-d927-4064-962b-67452f64f868,Return,,,"{"kind":"flat","type":"Service","unit":null,"value":"RETURN","category":null}",RETURN,,,Service
a2f761b8-4920-47b2-a016-11e12e29f87c,604dfcd2-bd3e-446f-bb60-9a3cfb5d5e7a,285aef39-98d2-4dec-8a13-352c06f8dbbe,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"24x24","category":null}",24x24,,,Overall Size
a2f761b8-4920-47b2-a016-11e12e29f87c,7fcbd729-56a2-4cd0-9b9c-9cf414143abb,285aef39-98d2-4dec-8a13-352c06f8dbbe,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"22x22","category":null}",22x22,,,Neck Size
a2f761b8-4920-47b2-a016-11e12e29f87c,2c8b7b62-09ba-4bda-95d4-fd61110a0bdc,285aef39-98d2-4dec-8a13-352c06f8dbbe,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
a2f761b8-4920-47b2-a016-11e12e29f87c,b4931394-3865-43f7-be38-7c86a4d1aa89,285aef39-98d2-4dec-8a13-352c06f8dbbe,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
a2f761b8-4920-47b2-a016-11e12e29f87c,6b558cba-fff7-4b9c-bbaa-6543ce802fc4,285aef39-98d2-4dec-8a13-352c06f8dbbe,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
a2f761b8-4920-47b2-a016-11e12e29f87c,bbb7eb87-851a-4249-9bef-2fe5287d0282,285aef39-98d2-4dec-8a13-352c06f8dbbe,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
a2f761b8-4920-47b2-a016-11e12e29f87c,777c81b6-cc3a-4769-9ca6-67f12635c35d,285aef39-98d2-4dec-8a13-352c06f8dbbe,91375110-ba30-421b-8fa3-45dd013453b1,Insulation Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Insulation Thickness","unit":"in","value":"1","category":"Return Air Boot"}",1,in,Return Air Boot,Insulation Thickness
a2f761b8-4920-47b2-a016-11e12e29f87c,bc5c8710-b122-4afe-a689-4711ba8ad2e3,285aef39-98d2-4dec-8a13-352c06f8dbbe,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Insulation Type","unit":null,"value":"INTERNAL ACOUSTICAL","category":"Return Air Boot"}",INTERNAL ACOUSTICAL,,Return Air Boot,Insulation Type
a2f761b8-4920-47b2-a016-11e12e29f87c,18ed2973-00bd-479d-bce8-d47464930590,285aef39-98d2-4dec-8a13-352c06f8dbbe,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Maximum Sizing Velocity","unit":"FPM","value":"500","category":"Return Air Boot"}",500,FPM,Return Air Boot,Maximum Sizing Velocity
a2f761b8-4920-47b2-a016-11e12e29f87c,bc3d5af3-e0f4-40bf-97ce-beac3e32eae7,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
a2f761b8-4920-47b2-a016-11e12e29f87c,8bf4154d-0443-4332-b41d-171abc420b7c,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"in DIA.","value":"10","category":null}",10,in DIA.,,Neck Size
a2f761b8-4920-47b2-a016-11e12e29f87c,073565e9-32cd-4459-8659-6f8f2be262e3,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,e4eff40a-a3a4-456e-9fc9-e299a70982a7,Maximum Primary Airflow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
a2f761b8-4920-47b2-a016-11e12e29f87c,0e231c18-29ae-4782-9779-98aa24e1a3d7,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
a2f761b8-4920-47b2-a016-11e12e29f87c,eb1e0b20-22bd-4242-8c7d-08e603e0a3d0,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
a2f761b8-4920-47b2-a016-11e12e29f87c,26731610-8692-441f-9691-bc1ea03614fc,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SPD","category":null}",SPD,,,Model
a2f761b8-4920-47b2-a016-11e12e29f87c,4f277e6b-a242-44c7-80f5-c55928f964d4,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
a2f761b8-4920-47b2-a016-11e12e29f87c,37d92d16-cad5-4d0c-83b5-9220bc84251b,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"24x24","category":null}",24x24,,,Overall Size
a2f761b8-4920-47b2-a016-11e12e29f87c,9c2b866f-c7e2-4697-8c26-e72bebedfafe,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
a2f761b8-4920-47b2-a016-11e12e29f87c,244ac395-8dab-4dc9-b54b-b1dfcf25e570,5c72f790-d733-497c-944c-77888d8556c2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
a2f761b8-4920-47b2-a016-11e12e29f87c,230a70ee-5a62-4a1b-bf5b-13532b99255d,5c72f790-d733-497c-944c-77888d8556c2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"520D","category":null}",520D,,,Model
a2f761b8-4920-47b2-a016-11e12e29f87c,277ff2e1-5b5e-4cbd-b148-dd6696f772bb,5c72f790-d733-497c-944c-77888d8556c2,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
a2f761b8-4920-47b2-a016-11e12e29f87c,ef51897b-1c02-4b9c-84ef-99f6e6ed9539,5c72f790-d733-497c-944c-77888d8556c2,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"26x16","category":null}",26x16,,,Overall Size
a2f761b8-4920-47b2-a016-11e12e29f87c,63121084-8ad2-49a8-8012-625734e6b001,5c72f790-d733-497c-944c-77888d8556c2,,,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"24x14","category":null}",24x14,,,Neck Size
a2f761b8-4920-47b2-a016-11e12e29f87c,62ebf63c-c34a-42e0-a8b3-8993cb009700,5c72f790-d733-497c-944c-77888d8556c2,3f3348cc-db25-4e7d-a6a3-c492b6a8b0dd,Primary Airflow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
a2f761b8-4920-47b2-a016-11e12e29f87c,f4342c67-cc1a-43ea-8673-c5ab43af8cab,5c72f790-d733-497c-944c-77888d8556c2,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
a2f761b8-4920-47b2-a016-11e12e29f87c,44f142b8-2953-48b7-9796-11da5f7c3823,5c72f790-d733-497c-944c-77888d8556c2,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
a2f761b8-4920-47b2-a016-11e12e29f87c,50bc5c7b-7c6f-4c23-b27e-be6673b0a33c,5c72f790-d733-497c-944c-77888d8556c2,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
a2f761b8-4920-47b2-a016-11e12e29f87c,8d2477bf-d61d-45e3-a1a4-b9505d809278,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
a2f761b8-4920-47b2-a016-11e12e29f87c,01deff52-1273-452e-ae04-f4d0f721d0e3,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TBD4100","category":null}",TBD4100,,,Model
a2f761b8-4920-47b2-a016-11e12e29f87c,10cad245-d83a-4ba3-8fa5-fa4d753c8f15,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
a2f761b8-4920-47b2-a016-11e12e29f87c,c6816628-5cae-454b-a477-cfad8bbcb8cb,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"48","category":null}",48,,,Overall Size
a2f761b8-4920-47b2-a016-11e12e29f87c,80ed7c26-ed49-43d8-96de-37fe849aafd0,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"in DIA.","value":"10","category":null}",10,in DIA.,,Neck Size
a2f761b8-4920-47b2-a016-11e12e29f87c,f59a605f-a587-4863-9d95-7eb62b580f47,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
a2f761b8-4920-47b2-a016-11e12e29f87c,8a84788a-8c41-4c7d-8ad9-a0be79edfd2d,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
a2f761b8-4920-47b2-a016-11e12e29f87c,e2606f52-871d-4436-92d7-e2a3c86d1fa0,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
a2f761b8-4920-47b2-a016-11e12e29f87c,33831bab-3db1-45ac-99ae-0934d6771c1a,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
a2f761b8-4920-47b2-a016-11e12e29f87c,7594be40-c3b3-4cbe-8114-d0818c6d8448,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,,,,,,,"{"kind":"flat","type":"Component","unit":null,"value":"BLADE PATTERN CONTROLLER","category":"Installation Requirements"}",BLADE PATTERN CONTROLLER,,Installation Requirements,Component
a2f761b8-4920-47b2-a016-11e12e29f87c,6162500a-cd8d-4500-b8e9-cef52d2593db,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,,,,,,,"{"kind":"flat","type":"Slots","unit":null,"value":"2","category":"Installation Requirements"}",2,,Installation Requirements,Slots
a2f761b8-4920-47b2-a016-11e12e29f87c,01825959-e0c2-439d-a088-eaa03c174ce9,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Slot Width","unit":"in","value":"1","category":"Installation Requirements"}",1,in,Installation Requirements,Slot Width
a2f761b8-4920-47b2-a016-11e12e29f87c,fe9bc20f-da86-432a-b7d9-0fb061c5d4f4,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,,,,,,,"{"kind":"flat","type":"Component","unit":null,"value":"INSULATED SUPPLY PLENUM","category":"Installation Requirements"}",INSULATED SUPPLY PLENUM,,Installation Requirements,Component
a2f761b8-4920-47b2-a016-11e12e29f87c,1814a1f9-0243-451c-aced-932319434e12,566f9d86-b791-461c-b378-c21d67f7a62f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
a2f761b8-4920-47b2-a016-11e12e29f87c,59f41250-539b-48f8-9c1a-a8f23f7b9a93,566f9d86-b791-461c-b378-c21d67f7a62f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SPD","category":null}",SPD,,,Model
a2f761b8-4920-47b2-a016-11e12e29f87c,c91700cf-ae76-4ef1-b658-e4bff53ae6e9,566f9d86-b791-461c-b378-c21d67f7a62f,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
a2f761b8-4920-47b2-a016-11e12e29f87c,b1b6a36c-bf3b-46e2-83fc-54a6d51f4712,566f9d86-b791-461c-b378-c21d67f7a62f,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"24x24","category":null}",24x24,,,Overall Size
a2f761b8-4920-47b2-a016-11e12e29f87c,1a37532f-63c7-42ed-adf3-fd6e63384ab9,566f9d86-b791-461c-b378-c21d67f7a62f,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"in DIA.","value":"6","category":null}",6,in DIA.,,Neck Size
a2f761b8-4920-47b2-a016-11e12e29f87c,e0ae1fac-5398-4a0c-aa78-49cafc2c3f2c,566f9d86-b791-461c-b378-c21d67f7a62f,3f3348cc-db25-4e7d-a6a3-c492b6a8b0dd,Primary Airflow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
a2f761b8-4920-47b2-a016-11e12e29f87c,62f9dbc3-c985-4b1f-a81c-77271671894e,566f9d86-b791-461c-b378-c21d67f7a62f,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
a2f761b8-4920-47b2-a016-11e12e29f87c,2c5e991a-e957-40b7-901e-01396a9c6d65,566f9d86-b791-461c-b378-c21d67f7a62f,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
a2f761b8-4920-47b2-a016-11e12e29f87c,97437df5-d607-4536-b4d6-9b29bf0d3bc1,566f9d86-b791-461c-b378-c21d67f7a62f,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
a2f761b8-4920-47b2-a016-11e12e29f87c,f9718c81-af40-4663-abb1-388647f37967,017c9f3e-61e6-419f-a35d-3264fd82959d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
a2f761b8-4920-47b2-a016-11e12e29f87c,edaf9386-ad61-4186-b21e-b243f2f13c02,017c9f3e-61e6-419f-a35d-3264fd82959d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"520D","category":null}",520D,,,Model
a2f761b8-4920-47b2-a016-11e12e29f87c,86d42e3b-2245-4653-9e63-fcd86028c84d,017c9f3e-61e6-419f-a35d-3264fd82959d,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
a2f761b8-4920-47b2-a016-11e12e29f87c,fc964873-c107-4d15-a4fb-54f472bb4378,017c9f3e-61e6-419f-a35d-3264fd82959d,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"14x8","category":null}",14x8,,,Overall Size
a2f761b8-4920-47b2-a016-11e12e29f87c,ae12705b-b85e-4fa5-8ff1-9ce25d17bf43,017c9f3e-61e6-419f-a35d-3264fd82959d,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"12x6","category":null}",12x6,,,Neck Size
a2f761b8-4920-47b2-a016-11e12e29f87c,0b707c81-9ade-4900-a567-ca38136a29a3,017c9f3e-61e6-419f-a35d-3264fd82959d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
a2f761b8-4920-47b2-a016-11e12e29f87c,0368d091-6647-4f60-9848-7114c6f12b69,017c9f3e-61e6-419f-a35d-3264fd82959d,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
a2f761b8-4920-47b2-a016-11e12e29f87c,ba6c445a-2d54-47e0-b314-837fd09192fa,017c9f3e-61e6-419f-a35d-3264fd82959d,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
a2f761b8-4920-47b2-a016-11e12e29f87c,1a0423da-642f-434b-92f3-df82af366a9b,017c9f3e-61e6-419f-a35d-3264fd82959d,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
23ca4698-a541-427a-8087-5621319d00fd,f3419ec8-1112-465f-b42e-f4cfadbd98cc,9b60252e-3faf-4aff-bb86-a5f887a87d9c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MITSUBISHI","category":null}",MITSUBISHI,,,Manufacturer
23ca4698-a541-427a-8087-5621319d00fd,bc893c12-380e-410f-a74f-50aa2ac40c94,9b60252e-3faf-4aff-bb86-a5f887a87d9c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PUZ-AK 12NL","category":null}",PUZ-AK 12NL,,,Model
23ca4698-a541-427a-8087-5621319d00fd,4992cc9c-8668-42bd-8819-ceb96cf6617e,9b60252e-3faf-4aff-bb86-a5f887a87d9c,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"BTU/HR","value":"12,200","category":null}","12,200",BTU/HR,,Cooling Capacity
23ca4698-a541-427a-8087-5621319d00fd,7af29b37-4aaa-4a9f-8249-ea32ae9a184b,9b60252e-3faf-4aff-bb86-a5f887a87d9c,,,,,,,"{"kind":"flat","type":"Fan Quantity","unit":null,"value":"1","category":null}",1,,,Fan Quantity
23ca4698-a541-427a-8087-5621319d00fd,0abb23b1-4f66-4440-85e1-741cec0284e5,9b60252e-3faf-4aff-bb86-a5f887a87d9c,92b508a4-a09b-46b3-bc40-42d3e23122b0,Compressor Quantity,,,,,"{"kind":"flat","type":"Compressor Quantity","unit":null,"value":"1","category":null}",1,,,Compressor Quantity
23ca4698-a541-427a-8087-5621319d00fd,c529ac17-4196-49c9-b0d2-78d8dddb3d45,9b60252e-3faf-4aff-bb86-a5f887a87d9c,,,,,,,"{"kind":"flat","type":"Mated Indoor Unit","unit":null,"value":"DFS-3","category":null}",DFS-3,,,Mated Indoor Unit
23ca4698-a541-427a-8087-5621319d00fd,1bb01a8a-a928-4331-875d-09c3416a5c0b,9b60252e-3faf-4aff-bb86-a5f887a87d9c,f4ea72b5-51ce-4d52-bda0-f3e1c5537228,Refrigerant,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R454B","category":null}",R454B,,,Refrigerant
23ca4698-a541-427a-8087-5621319d00fd,0a034da2-d5d4-45a8-b82f-ca9a7914e906,9b60252e-3faf-4aff-bb86-a5f887a87d9c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"BTU/HR","value":"18,000","category":null}","18,000",BTU/HR,,Heating Capacity
23ca4698-a541-427a-8087-5621319d00fd,e0bf8501-d0a8-4579-ba84-d2cd243313fb,9b60252e-3faf-4aff-bb86-a5f887a87d9c,,,,,,,"{"kind":"flat","type":"SEER","unit":null,"value":"21.1","category":null}",21.1,,,SEER
23ca4698-a541-427a-8087-5621319d00fd,84b6861c-b111-4419-adfc-67b24d158f5b,9b60252e-3faf-4aff-bb86-a5f887a87d9c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"16","category":"Electrical"}",16,,Electrical,MCA
23ca4698-a541-427a-8087-5621319d00fd,0b8917b3-42e3-450e-8f30-fdf7bba6db26,9b60252e-3faf-4aff-bb86-a5f887a87d9c,,,,,,,"{"kind":"flat","type":"RFS","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,RFS
23ca4698-a541-427a-8087-5621319d00fd,0e60798d-4366-4d61-b1f7-611b9e33d3d3,9b60252e-3faf-4aff-bb86-a5f887a87d9c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
23ca4698-a541-427a-8087-5621319d00fd,df9875b0-ce7b-451d-9daf-25b7bcb0f89a,9b60252e-3faf-4aff-bb86-a5f887a87d9c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
23ca4698-a541-427a-8087-5621319d00fd,2e2723f2-b5a8-40d6-9cbf-3fce93bd8806,9b60252e-3faf-4aff-bb86-a5f887a87d9c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"112","category":null}",112,LBS,,Weight
23ca4698-a541-427a-8087-5621319d00fd,7c6517cc-c113-4678-8379-d110fbe93869,9b60252e-3faf-4aff-bb86-a5f887a87d9c,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4, 5","category":null}","1, 2, 3, 4, 5",,,Remarks
bf799710-7cc7-4aaf-a6da-52d2758c0038,ee0b6313-fa91-4260-aa83-ae41d1e1c106,0c136b24-142b-4a16-84db-b316d4b223eb,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Mtg Height","unit":"FT","value":"10","category":null}",10,FT,,Mtg Height
bf799710-7cc7-4aaf-a6da-52d2758c0038,c6371615-c4ab-4aa3-9295-03189f448f4f,0c136b24-142b-4a16-84db-b316d4b223eb,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
bf799710-7cc7-4aaf-a6da-52d2758c0038,66182efc-bdad-4fde-bcb8-78eb681ad832,0c136b24-142b-4a16-84db-b316d4b223eb,,,,,,,"{"kind":"flat","type":"Remark 1","unit":null,"value":"ELECTRICAL DISCONNECT SHALL BE PROVIDED BY EC.","category":null}",ELECTRICAL DISCONNECT SHALL BE PROVIDED BY EC.,,,Remark 1
bf799710-7cc7-4aaf-a6da-52d2758c0038,e4b3b6c8-878c-4a68-9a95-1e267f24f14a,0c136b24-142b-4a16-84db-b316d4b223eb,,,,,,,"{"kind":"flat","type":"Remark 2","unit":null,"value":"PROVIDE WITH OSHA FAN GUARD, LOW-VOLTAGE REMOTE-MOUNTED THERMOSTAT WITH STEP-DOWN TRANSFORMER, AND ADJUSTABLE LOUVERED DISCHARGE.","category":null}","PROVIDE WITH OSHA FAN GUARD, LOW-VOLTAGE REMOTE-MOUNTED THERMOSTAT WITH STEP-DOWN TRANSFORMER, AND ADJUSTABLE LOUVERED DISCHARGE.",,,Remark 2
bf799710-7cc7-4aaf-a6da-52d2758c0038,ffe23545-fa63-4041-82a6-c32524b65581,0c136b24-142b-4a16-84db-b316d4b223eb,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MODINE","category":null}",MODINE,,,Manufacturer
bf799710-7cc7-4aaf-a6da-52d2758c0038,220beb74-420b-4661-b914-34c719fee282,0c136b24-142b-4a16-84db-b316d4b223eb,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HD","category":null}",HD,,,Model
bf799710-7cc7-4aaf-a6da-52d2758c0038,bc0000ed-cdcd-4b61-bf75-17110df5b589,0c136b24-142b-4a16-84db-b316d4b223eb,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"30,000","category":"Performance"}","30,000",BTU/HR,Performance,Input
bf799710-7cc7-4aaf-a6da-52d2758c0038,782e6cfb-4a20-4e36-803b-4cf166a920ad,0c136b24-142b-4a16-84db-b316d4b223eb,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"24,900","category":"Performance"}","24,900",BTU/HR,Performance,Output
bf799710-7cc7-4aaf-a6da-52d2758c0038,2deca865-4523-49dd-a2fb-87f6ee20140a,0c136b24-142b-4a16-84db-b316d4b223eb,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"505","category":"Performance"}",505,CFM,Performance,Airflow
bf799710-7cc7-4aaf-a6da-52d2758c0038,e75ac821-3d13-4c6f-83e3-422582198606,0c136b24-142b-4a16-84db-b316d4b223eb,6aa2b35f-671f-4905-a1b8-0c05ecd67514,Velocity,,,,,"{"kind":"flat","type":"Velocity","unit":"FPM","value":"523","category":"Performance"}",523,FPM,Performance,Velocity
bf799710-7cc7-4aaf-a6da-52d2758c0038,ad8637eb-9a1b-49fd-be0c-8e7ab2fb2c1d,0c136b24-142b-4a16-84db-b316d4b223eb,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp Rise","unit":"F","value":"44","category":"Performance"}",44,F,Performance,Temp Rise
bf799710-7cc7-4aaf-a6da-52d2758c0038,a9a69c92-ebc2-4573-9122-507742df2608,0c136b24-142b-4a16-84db-b316d4b223eb,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Heat Throw","unit":"FT","value":"25","category":"Performance"}",25,FT,Performance,Heat Throw
bf799710-7cc7-4aaf-a6da-52d2758c0038,57f21690-e437-4555-b6f9-5f8d182ebf9f,0c136b24-142b-4a16-84db-b316d4b223eb,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"120","category":"Electrical"}",120,,Electrical,Voltage
bf799710-7cc7-4aaf-a6da-52d2758c0038,2210fbc7-b8bc-4ea3-9c43-829eae327471,0c136b24-142b-4a16-84db-b316d4b223eb,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
bf799710-7cc7-4aaf-a6da-52d2758c0038,f8c7e0e7-7074-4392-9779-e86bb5fdcfd9,0c136b24-142b-4a16-84db-b316d4b223eb,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":null,"value":"55","category":null}",55,,,Weight
bf799710-7cc7-4aaf-a6da-52d2758c0038,2043445c-4ab7-47c4-8aae-27f6f1ae113b,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HD","category":null}",HD,,,Model
bf799710-7cc7-4aaf-a6da-52d2758c0038,1e0347aa-65da-45a3-a9d9-4c99fedb3751,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Mtg Height","unit":"FT","value":"10","category":null}",10,FT,,Mtg Height
bf799710-7cc7-4aaf-a6da-52d2758c0038,dbe95b7b-feee-4e59-b26e-14f3f8eae3b5,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
bf799710-7cc7-4aaf-a6da-52d2758c0038,b666ca81-6926-44d0-b719-6416f2605faa,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,,,,,,,"{"kind":"flat","type":"Remark 1","unit":null,"value":"ELECTRICAL DISCONNECT SHALL BE PROVIDED BY EC.","category":null}",ELECTRICAL DISCONNECT SHALL BE PROVIDED BY EC.,,,Remark 1
bf799710-7cc7-4aaf-a6da-52d2758c0038,86f3f0d9-3a89-4c0a-ad33-9b2257474eb3,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,,,,,,,"{"kind":"flat","type":"Remark 2","unit":null,"value":"PROVIDE WITH OSHA FAN GUARD, LOW-VOLTAGE REMOTE-MOUNTED THERMOSTAT WITH STEP-DOWN TRANSFORMER, AND ADJUSTABLE LOUVERED DISCHARGE.","category":null}","PROVIDE WITH OSHA FAN GUARD, LOW-VOLTAGE REMOTE-MOUNTED THERMOSTAT WITH STEP-DOWN TRANSFORMER, AND ADJUSTABLE LOUVERED DISCHARGE.",,,Remark 2
bf799710-7cc7-4aaf-a6da-52d2758c0038,9494b287-667e-4e67-96d5-0e7531490552,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MODINE","category":null}",MODINE,,,Manufacturer
bf799710-7cc7-4aaf-a6da-52d2758c0038,3438a97c-cadb-4a76-9781-dfba7cb3bbde,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"30,000","category":"Performance"}","30,000",BTU/HR,Performance,Input
bf799710-7cc7-4aaf-a6da-52d2758c0038,21589658-2fe8-4848-9e3d-57c7011e8a68,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/HR","value":"24,900","category":"Performance"}","24,900",BTU/HR,Performance,Output
bf799710-7cc7-4aaf-a6da-52d2758c0038,29e95595-ce43-4556-8f08-688a55392600,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"505","category":"Performance"}",505,CFM,Performance,Airflow
bf799710-7cc7-4aaf-a6da-52d2758c0038,ba5bb009-6a68-422d-b3b4-df7ae5c43ec8,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,6aa2b35f-671f-4905-a1b8-0c05ecd67514,Velocity,,,,,"{"kind":"flat","type":"Velocity","unit":"FPM","value":"523","category":"Performance"}",523,FPM,Performance,Velocity
bf799710-7cc7-4aaf-a6da-52d2758c0038,feaf6569-f3a2-4b88-8a22-d01c158a354f,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp Rise","unit":"F","value":"44","category":"Performance"}",44,F,Performance,Temp Rise
bf799710-7cc7-4aaf-a6da-52d2758c0038,84b39720-fdd4-41f5-b96d-94c971a7133b,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Heat Throw","unit":"FT","value":"25","category":"Performance"}",25,FT,Performance,Heat Throw
bf799710-7cc7-4aaf-a6da-52d2758c0038,13812fcc-5062-43c9-ab5d-9b0411ef12f8,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"120","category":"Electrical"}",120,,Electrical,Voltage
bf799710-7cc7-4aaf-a6da-52d2758c0038,5c5868aa-dc35-440f-9994-3d5d4e288948,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
bf799710-7cc7-4aaf-a6da-52d2758c0038,292e57a4-b81f-44cf-bc7f-aa08fa8c7a39,7e207ddd-9129-43e9-b3c8-7b9d1a39b529,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":null,"value":"55","category":null}",55,,,Weight
450265ba-1bdc-43c8-baba-053fa720acac,cfb2024b-6bd0-4c22-8fa1-b6da3c406f4f,fa72ba6a-e212-4852-9de2-569f425d9d88,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
450265ba-1bdc-43c8-baba-053fa720acac,8e51ab9d-f49c-41e4-919d-0e33e9cf0a78,fa72ba6a-e212-4852-9de2-569f425d9d88,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"F99108-01-200","category":null}",F99108-01-200,,,Model
450265ba-1bdc-43c8-baba-053fa720acac,1c421395-9b9b-4661-b15b-30b815c23122,fa72ba6a-e212-4852-9de2-569f425d9d88,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"108","category":null}",108,IN,,Length
450265ba-1bdc-43c8-baba-053fa720acac,b9c369c8-12b9-4ca0-9afb-e1ab7ff1351e,fa72ba6a-e212-4852-9de2-569f425d9d88,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,,,"{"kind":"flat","type":"Watts","unit":null,"value":"1,800","category":"Electrical"}","1,800",,Electrical,Watts
450265ba-1bdc-43c8-baba-053fa720acac,f8901c25-d0ed-4ffb-878b-97e0517e50ab,fa72ba6a-e212-4852-9de2-569f425d9d88,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
450265ba-1bdc-43c8-baba-053fa720acac,af2519f7-5087-4f83-a961-3cdce1614aad,fa72ba6a-e212-4852-9de2-569f425d9d88,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
450265ba-1bdc-43c8-baba-053fa720acac,b6563f73-fe47-47c3-a45d-1705f9b1fa87,fa72ba6a-e212-4852-9de2-569f425d9d88,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.65","category":"Electrical"}",8.65,,Electrical,FLA
450265ba-1bdc-43c8-baba-053fa720acac,9d33e257-f1d2-4841-9625-88059e1089a2,fa72ba6a-e212-4852-9de2-569f425d9d88,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
450265ba-1bdc-43c8-baba-053fa720acac,fe62d5fe-b41d-4cc1-9740-868d8acde82d,7530da3c-0e43-43ef-a648-b43b29fc2eba,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
450265ba-1bdc-43c8-baba-053fa720acac,ab1639f9-fa35-4f76-8733-d63247014c02,7530da3c-0e43-43ef-a648-b43b29fc2eba,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"F9996-01-200","category":null}",F9996-01-200,,,Model
450265ba-1bdc-43c8-baba-053fa720acac,a8bf71c4-eb9e-4c59-ab92-efe18eb0ba34,7530da3c-0e43-43ef-a648-b43b29fc2eba,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"96","category":null}",96,IN,,Length
450265ba-1bdc-43c8-baba-053fa720acac,ddb452ea-9433-4b26-b9d9-b5e7fe085e32,7530da3c-0e43-43ef-a648-b43b29fc2eba,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,,,"{"kind":"flat","type":"Watts","unit":null,"value":"1,600","category":"Electrical"}","1,600",,Electrical,Watts
450265ba-1bdc-43c8-baba-053fa720acac,e91b9746-1a49-4518-b6e0-1f5adab87cf1,7530da3c-0e43-43ef-a648-b43b29fc2eba,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
450265ba-1bdc-43c8-baba-053fa720acac,8667ea32-3cb6-482c-a38c-edac52fd6b40,7530da3c-0e43-43ef-a648-b43b29fc2eba,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
450265ba-1bdc-43c8-baba-053fa720acac,43ca2fd1-986b-42ac-ac6f-88de00066be5,7530da3c-0e43-43ef-a648-b43b29fc2eba,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"7.69","category":"Electrical"}",7.69,,Electrical,FLA
450265ba-1bdc-43c8-baba-053fa720acac,a166764e-b627-474b-9883-0a41b0910f95,7530da3c-0e43-43ef-a648-b43b29fc2eba,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
450265ba-1bdc-43c8-baba-053fa720acac,10aa8321-f965-4b00-b714-773857ba3403,479a422c-f582-496d-9966-e6fd7928f0bc,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
450265ba-1bdc-43c8-baba-053fa720acac,8ef24d5b-28e4-4167-b9d7-74ae0ddfbdae,479a422c-f582-496d-9966-e6fd7928f0bc,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"F99108-01-200","category":null}",F99108-01-200,,,Model
450265ba-1bdc-43c8-baba-053fa720acac,8f423088-9f9e-417f-8c32-1f4c35fee8bd,479a422c-f582-496d-9966-e6fd7928f0bc,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"108","category":null}",108,IN,,Length
450265ba-1bdc-43c8-baba-053fa720acac,ff7693da-5892-45cf-a91c-52288bb82e4a,479a422c-f582-496d-9966-e6fd7928f0bc,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,,,"{"kind":"flat","type":"Watts","unit":null,"value":"1,800","category":"Electrical"}","1,800",,Electrical,Watts
450265ba-1bdc-43c8-baba-053fa720acac,7656c7e8-6c39-4507-af2b-d9b1e6c8f814,479a422c-f582-496d-9966-e6fd7928f0bc,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
450265ba-1bdc-43c8-baba-053fa720acac,7e1a7112-0d76-421f-bc7e-39b0b72a8151,479a422c-f582-496d-9966-e6fd7928f0bc,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
450265ba-1bdc-43c8-baba-053fa720acac,6d087c27-1a3b-4f23-92e6-b66047989dae,479a422c-f582-496d-9966-e6fd7928f0bc,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.65","category":"Electrical"}",8.65,,Electrical,FLA
450265ba-1bdc-43c8-baba-053fa720acac,ddc166b5-fea1-4f0b-a605-e9ab0c3fe9e7,479a422c-f582-496d-9966-e6fd7928f0bc,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
450265ba-1bdc-43c8-baba-053fa720acac,148bcc44-451d-44b1-bf43-0b2bebec088c,5514f262-3c10-466c-a535-06b36725fe90,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
450265ba-1bdc-43c8-baba-053fa720acac,b7e7a80b-9e72-4ea8-bc77-1a9d7f0efe43,5514f262-3c10-466c-a535-06b36725fe90,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"F9972-01-200","category":null}",F9972-01-200,,,Model
450265ba-1bdc-43c8-baba-053fa720acac,5457fa1a-07b3-4d8c-8f42-ed453135f908,5514f262-3c10-466c-a535-06b36725fe90,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"72","category":null}",72,IN,,Length
450265ba-1bdc-43c8-baba-053fa720acac,6906a787-b210-430e-a280-46674b6dc62e,5514f262-3c10-466c-a535-06b36725fe90,,,,,,,"{"kind":"flat","type":"Watts","unit":null,"value":"1,200","category":"Electrical"}","1,200",,Electrical,Watts
450265ba-1bdc-43c8-baba-053fa720acac,7d788e5e-9423-41bf-92d0-10349a38e8df,5514f262-3c10-466c-a535-06b36725fe90,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
450265ba-1bdc-43c8-baba-053fa720acac,16c0062b-d408-420e-8106-1033075154bb,5514f262-3c10-466c-a535-06b36725fe90,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
450265ba-1bdc-43c8-baba-053fa720acac,942d3ac8-a313-451a-872f-00a8c99bbfac,5514f262-3c10-466c-a535-06b36725fe90,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"5.77","category":"Electrical"}",5.77,,Electrical,FLA
450265ba-1bdc-43c8-baba-053fa720acac,2a5391d6-e5d3-42b4-83ee-1d13e3d5f526,5514f262-3c10-466c-a535-06b36725fe90,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
450265ba-1bdc-43c8-baba-053fa720acac,74bd5cea-fb44-4e3f-813d-60f2aeb867e6,5537e5fd-f2ca-4932-b271-98dc1e539030,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
450265ba-1bdc-43c8-baba-053fa720acac,7075711d-3799-4ba0-a6dc-50f82b1fbf41,5537e5fd-f2ca-4932-b271-98dc1e539030,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"F9972-01-200","category":null}",F9972-01-200,,,Model
450265ba-1bdc-43c8-baba-053fa720acac,aeeed1c5-ed17-4306-8bec-9b5cd7e51b6f,5537e5fd-f2ca-4932-b271-98dc1e539030,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"72","category":null}",72,IN,,Length
450265ba-1bdc-43c8-baba-053fa720acac,72824c33-d047-4a37-a06d-9aeaabac81c0,5537e5fd-f2ca-4932-b271-98dc1e539030,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,,,"{"kind":"flat","type":"Watts","unit":null,"value":"1,200","category":"Electrical"}","1,200",,Electrical,Watts
450265ba-1bdc-43c8-baba-053fa720acac,42580e61-c44c-465d-ad98-dc2603b41244,5537e5fd-f2ca-4932-b271-98dc1e539030,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
450265ba-1bdc-43c8-baba-053fa720acac,4485a6aa-099c-4b88-8440-3b4ccfbd85e4,5537e5fd-f2ca-4932-b271-98dc1e539030,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
450265ba-1bdc-43c8-baba-053fa720acac,96501905-7384-4ebc-8399-bfa6be654e0d,5537e5fd-f2ca-4932-b271-98dc1e539030,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"5.77","category":"Electrical"}",5.77,,Electrical,FLA
450265ba-1bdc-43c8-baba-053fa720acac,534651f0-6f71-4b8a-9384-b64c19fbbbc7,5537e5fd-f2ca-4932-b271-98dc1e539030,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
450265ba-1bdc-43c8-baba-053fa720acac,74ccd456-a744-40d3-8f14-2d8671b07a0b,bebc14b4-d68b-49a2-81da-d07b8edbf4a0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARKEL","category":null}",MARKEL,,,Manufacturer
450265ba-1bdc-43c8-baba-053fa720acac,56049350-e8ed-4e09-b5c1-41ebb6b1c636,bebc14b4-d68b-49a2-81da-d07b8edbf4a0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"F99108-01-200","category":null}",F99108-01-200,,,Model
450265ba-1bdc-43c8-baba-053fa720acac,2f73af5d-f3e8-40e3-973e-a96a85f8200c,bebc14b4-d68b-49a2-81da-d07b8edbf4a0,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"108","category":null}",108,IN,,Length
450265ba-1bdc-43c8-baba-053fa720acac,ec6c8a39-6632-4030-be74-5ae4fea0a1bd,bebc14b4-d68b-49a2-81da-d07b8edbf4a0,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,,,"{"kind":"flat","type":"Watts","unit":null,"value":"1,800","category":"Electrical"}","1,800",,Electrical,Watts
450265ba-1bdc-43c8-baba-053fa720acac,3f5ef54c-0dba-46dd-b03e-fe35e0fd72e8,bebc14b4-d68b-49a2-81da-d07b8edbf4a0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
450265ba-1bdc-43c8-baba-053fa720acac,bdd9b9ca-390f-4a94-b034-80eaeff61169,bebc14b4-d68b-49a2-81da-d07b8edbf4a0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
450265ba-1bdc-43c8-baba-053fa720acac,61128323-1a93-4b20-ad35-ec718ad89d5f,bebc14b4-d68b-49a2-81da-d07b8edbf4a0,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.65","category":"Electrical"}",8.65,,Electrical,FLA
450265ba-1bdc-43c8-baba-053fa720acac,65b0336b-b23f-4c38-841b-c8ae01ced316,bebc14b4-d68b-49a2-81da-d07b8edbf4a0,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
cd398dd8-98a6-45ac-a74e-4ab2b0ddad33,ff228202-8aa2-4b1c-b2a9-aea27ef5e923,68f6479a-29dd-41c4-bd81-466f1e43b692,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
cd398dd8-98a6-45ac-a74e-4ab2b0ddad33,7827b1e6-ee59-42fd-b0ff-1f3bb4e045bc,68f6479a-29dd-41c4-bd81-466f1e43b692,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YCD330D4P","category":null}",YCD330D4P,,,Model
cd398dd8-98a6-45ac-a74e-4ab2b0ddad33,df6cf764-1dfb-4bd3-bc3e-9b08c4895e6f,68f6479a-29dd-41c4-bd81-466f1e43b692,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"Supply Airflow","unit":null,"value":"9,641","category":null}","9,641",,,Supply Airflow
cd398dd8-98a6-45ac-a74e-4ab2b0ddad33,9220ba03-1e73-46db-86c6-51881feeb19d,68f6479a-29dd-41c4-bd81-466f1e43b692,,,,,,,"{"kind":"flat","type":"Outside Airflow","unit":null,"value":"1,215","category":null}","1,215",,,Outside Airflow
cd398dd8-98a6-45ac-a74e-4ab2b0ddad33,8fd2e0b6-a553-4996-8af9-8207178e033e,68f6479a-29dd-41c4-bd81-466f1e43b692,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"External Static Press.","unit":"\"","value":"1.000","category":"Supply Fan Data"}",1.000,",Supply Fan Data,External Static Press.
cd398dd8-98a6-45ac-a74e-4ab2b0ddad33,8b707075-84dc-4e2a-a8ae-b8c32269cde4,68f6479a-29dd-41c4-bd81-466f1e43b692,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"650","category":"Supply Fan Data"}",650,RPM,Supply Fan Data,Fan RPM
