package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,0e17efa0-5e76-4dc5-b72e-d8ba8aef6500,81a12fbf-2d2d-4989-abab-f3e582a24861,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CUE-095-DGE119XQD","category":null}",CUE-095-DGE119XQD,,,Model
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,cc5f2478-0c21-4051-bec2-92feae44b638,81a12fbf-2d2d-4989-abab-f3e582a24861,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF","category":null}",ROOF,,,Type
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,0294231b-2f00-4912-8a1b-fbf126a304c4,81a12fbf-2d2d-4989-abab-f3e582a24861,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"750","category":"Performance"}",750,CFM,Performance,Airflow
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,5dc113c2-d210-46d9-aade-fc02a238f0d8,81a12fbf-2d2d-4989-abab-f3e582a24861,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"\"","value":"0.375","category":"Performance"}",0.375,",Performance,ESP
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,0b99a88f-bb81-44ee-834b-dfbb2ff2275b,81a12fbf-2d2d-4989-abab-f3e582a24861,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1550","category":"Performance"}",1550,RPM,Performance,Fan RPM
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,a4002b79-1b72-40d6-99fc-3f25c4a462fb,81a12fbf-2d2d-4989-abab-f3e582a24861,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,fc1cfba2-0e5f-49ce-a843-efed638619c8,81a12fbf-2d2d-4989-abab-f3e582a24861,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":null,"value":"35","category":null}",35,,,Weight
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,1c5476dd-d6d8-422c-acd4-7100e7fb2782,81a12fbf-2d2d-4989-abab-f3e582a24861,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"120","category":"Electrical"}",120,,Electrical,Voltage
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,c3f31146-c6e6-442c-98db-3fd18a5a94e5,81a12fbf-2d2d-4989-abab-f3e582a24861,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,2eb00e8b-8f90-4bba-852a-64ea263c34c5,81a12fbf-2d2d-4989-abab-f3e582a24861,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"Watts","value":"139.9","category":"Electrical"}",139.9,Watts,Electrical,Watts
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,0f4d8129-2575-4e5d-9578-fc3cb9d84c43,81a12fbf-2d2d-4989-abab-f3e582a24861,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,027df770-05df-4d91-9e0c-88664b38c52f,81a12fbf-2d2d-4989-abab-f3e582a24861,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE WITH INTEGRAL FACTORY-MOUNTED AND WIRED DISCONNECT.","category":"Notes"}",PROVIDE WITH INTEGRAL FACTORY-MOUNTED AND WIRED DISCONNECT.,,Notes,Note 1
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,490e0615-2228-48f0-9114-6cc7add40461,81a12fbf-2d2d-4989-abab-f3e582a24861,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH FACTORY-MOUNTED BACK-DRAFT DAMPER AND HANGING VIBRARTION ISOLATION KIT.","category":"Notes"}",PROVIDE WITH FACTORY-MOUNTED BACK-DRAFT DAMPER AND HANGING VIBRARTION ISOLATION KIT.,,Notes,Note 2
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,24c6892a-5161-4948-bd64-12d3c98d8325,5a7a8ba1-52e4-4843-89bd-5b4959561244,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,5508953f-7fd7-4949-9587-1766d70ad851,5a7a8ba1-52e4-4843-89bd-5b4959561244,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SEY-12-DGEX-QD","category":null}",SEY-12-DGEX-QD,,,Model
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,adb0a10a-100f-41c1-bd12-e4137afe6a80,5a7a8ba1-52e4-4843-89bd-5b4959561244,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SIDEWALL","category":null}",SIDEWALL,,,Type
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,c8ac38d8-53ca-4e27-a3ab-8a7ad3810e82,5a7a8ba1-52e4-4843-89bd-5b4959561244,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"810","category":"Performance"}",810,CFM,Performance,Airflow
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,0ccadfd4-3030-40d5-9a4e-d73afc55efff,5a7a8ba1-52e4-4843-89bd-5b4959561244,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"\"","value":"0.25","category":"Performance"}",0.25,",Performance,ESP
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,6c4b8324-4b6a-46c6-96c7-bc417c03366b,5a7a8ba1-52e4-4843-89bd-5b4959561244,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1350","category":"Performance"}",1350,RPM,Performance,Fan RPM
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,eaeeb923-5dd6-4631-9ae2-210a12b9f0f0,5a7a8ba1-52e4-4843-89bd-5b4959561244,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,a68eb153-73b0-4949-9804-708182c8c878,5a7a8ba1-52e4-4843-89bd-5b4959561244,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":null,"value":"20","category":null}",20,,,Weight
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,2cf7cb00-c1cd-425a-9aba-ceea048e1e25,5a7a8ba1-52e4-4843-89bd-5b4959561244,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"120","category":"Electrical"}",120,,Electrical,Voltage
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,012ce3d1-4d04-47d9-b97b-a75d66fdc2c2,5a7a8ba1-52e4-4843-89bd-5b4959561244,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,05750641-0d80-4002-a116-7e5f84afa695,5a7a8ba1-52e4-4843-89bd-5b4959561244,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"Watts","value":"93.3","category":"Electrical"}",93.3,Watts,Electrical,Watts
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,b786ba79-33b9-4f05-8b23-db39249bdfb2,5a7a8ba1-52e4-4843-89bd-5b4959561244,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,2aadbef9-431f-45a3-8065-a46c08f7aa2e,5a7a8ba1-52e4-4843-89bd-5b4959561244,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE WITH INTEGRAL FACTORY-MOUNTED AND WIRED DISCONNECT.","category":"Notes"}",PROVIDE WITH INTEGRAL FACTORY-MOUNTED AND WIRED DISCONNECT.,,Notes,Note 1
32ec3f34-d334-4f3b-93ac-53e7a5b00a50,9b386799-6ccc-4cc4-a53d-8366c07badf4,5a7a8ba1-52e4-4843-89bd-5b4959561244,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH FACTORY-MOUNTED BACK-DRAFT DAMPER AND HANGING VIBRARTION ISOLATION KIT.","category":"Notes"}",PROVIDE WITH FACTORY-MOUNTED BACK-DRAFT DAMPER AND HANGING VIBRARTION ISOLATION KIT.,,Notes,Note 2
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,acb0c297-65d3-4067-a30b-d364ceb9a5f6,02e0db3e-d645-4f6b-9682-0fb91bbdb550,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ce271451-7829-4f52-a9e4-5f3ffb22ae6b,02e0db3e-d645-4f6b-9682-0fb91bbdb550,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5b2b2fc8-b14b-414e-b128-988b9eea6eb6,02e0db3e-d645-4f6b-9682-0fb91bbdb550,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,843d4eeb-a4fd-4772-bcbc-e138a63d630f,02e0db3e-d645-4f6b-9682-0fb91bbdb550,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b855ace4-7327-4a28-826a-c8a03de63b4b,02e0db3e-d645-4f6b-9682-0fb91bbdb550,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"425","category":"Cooling"}",425,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,da0dc977-aefc-41d8-bc73-bb309222a4e0,02e0db3e-d645-4f6b-9682-0fb91bbdb550,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"210","category":"Heating"}",210,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,095dddba-6d86-40d3-b594-f814e7c008a6,02e0db3e-d645-4f6b-9682-0fb91bbdb550,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"225","category":"Heating"}",225,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,46e1cec2-ca1b-4cdf-8269-97f8b83583d7,02e0db3e-d645-4f6b-9682-0fb91bbdb550,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"3","category":null}",3,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,09ef9463-4805-471a-97b2-251fec96f356,02e0db3e-d645-4f6b-9682-0fb91bbdb550,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,37fcc3f7-edaa-4773-8aae-8758c5d59def,02e0db3e-d645-4f6b-9682-0fb91bbdb550,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,edbf995f-eb3c-462a-b22b-4fec3e2d1ca1,02e0db3e-d645-4f6b-9682-0fb91bbdb550,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9e125ffc-c658-4e2d-840b-637f7fa557ac,00c3e6f8-8c09-41d6-8846-1e9350722783,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0bda026f-6d2a-4d51-82b4-3eb9a875f296,00c3e6f8-8c09-41d6-8846-1e9350722783,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f1075ad3-407a-441e-8bd7-6275a602c6cf,00c3e6f8-8c09-41d6-8846-1e9350722783,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"---","category":null}",---,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0d8b7d91-682e-41db-bb72-0bd96a90bb02,00c3e6f8-8c09-41d6-8846-1e9350722783,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Cooling"}",---,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,3854b23a-bd8f-4550-9acc-6f31102e63de,00c3e6f8-8c09-41d6-8846-1e9350722783,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"320","category":"Cooling"}",320,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,cc271936-e762-42de-8b87-856f477c0664,00c3e6f8-8c09-41d6-8846-1e9350722783,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Heating"}",---,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,10c507ff-2632-44ff-bf0d-62bd895c4926,00c3e6f8-8c09-41d6-8846-1e9350722783,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"350","category":"Heating"}",350,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,fce2f77e-05e8-4d58-9ffd-4e30ddbd2277,00c3e6f8-8c09-41d6-8846-1e9350722783,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"4.5","category":null}",4.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8f066d56-20f2-43c5-89e0-0589341f4fe7,00c3e6f8-8c09-41d6-8846-1e9350722783,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,273aa98d-d54f-4c89-a353-028dde813724,00c3e6f8-8c09-41d6-8846-1e9350722783,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,22f06aaa-8643-48df-aa0e-ab6010624d54,00c3e6f8-8c09-41d6-8846-1e9350722783,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4, 5","category":null}","1, 2, 3, 4, 5",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d4551fdb-a9bb-4692-9615-feb850bcdc39,9f628ab6-884f-4560-a835-58d3a31e93d3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ec804683-dbaf-4d33-a892-183e4393979e,9f628ab6-884f-4560-a835-58d3a31e93d3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,11594526-08e0-4547-b92e-ccab979b189e,9f628ab6-884f-4560-a835-58d3a31e93d3,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"14","category":null}",14,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f91e15f0-f763-461d-aa5b-e37821d0a4cf,9f628ab6-884f-4560-a835-58d3a31e93d3,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"320","category":"Cooling"}",320,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,eb21fa0c-460f-4934-a0c6-92d94fe4dcb6,9f628ab6-884f-4560-a835-58d3a31e93d3,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,600","category":"Cooling"}","1,600",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ecc2c1ca-d816-4a96-aad9-5cf3ad144477,9f628ab6-884f-4560-a835-58d3a31e93d3,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"910","category":"Heating"}",910,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c3b8b356-121d-4183-a571-260633a81f2d,9f628ab6-884f-4560-a835-58d3a31e93d3,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,000","category":"Heating"}","1,000",,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,776d440a-edce-4f17-a2a8-0819c23e3214,9f628ab6-884f-4560-a835-58d3a31e93d3,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"13","category":null}",13,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9d577407-c6ca-4795-995c-0e08c2cb0598,9f628ab6-884f-4560-a835-58d3a31e93d3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b55220ca-61d5-4574-b5eb-17cc3c58d107,9f628ab6-884f-4560-a835-58d3a31e93d3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,68778e64-f4d1-4e74-a975-7531da725bd2,9f628ab6-884f-4560-a835-58d3a31e93d3,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e411e255-786e-468a-928f-6749a3831b52,634eaf12-4417-4145-b704-a98fefafae38,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,fb20263c-e4fb-4061-b254-14c94923db62,634eaf12-4417-4145-b704-a98fefafae38,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5719128b-1556-4826-96ab-5b332f8619dd,634eaf12-4417-4145-b704-a98fefafae38,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,69f6ee99-178e-4099-8520-a9eb8c273c2f,634eaf12-4417-4145-b704-a98fefafae38,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Cooling"}",---,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,da35b07c-b9ce-42a8-a125-e1e9a29b5471,634eaf12-4417-4145-b704-a98fefafae38,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"450","category":"Cooling"}",450,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,57f19701-adb2-4779-9046-8967b04e0d86,634eaf12-4417-4145-b704-a98fefafae38,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Heating"}",---,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,21e2ab8e-6470-4409-afbf-7434f0f3d8b8,634eaf12-4417-4145-b704-a98fefafae38,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"525","category":"Heating"}",525,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,61600684-5594-4a93-9adf-f77b8e2db290,634eaf12-4417-4145-b704-a98fefafae38,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"5.5","category":null}",5.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,98abb535-5929-47ee-8838-a65552563dda,634eaf12-4417-4145-b704-a98fefafae38,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,974e7220-2736-48d2-b1f6-1a162e1d3c4a,634eaf12-4417-4145-b704-a98fefafae38,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1214b0e5-c815-4402-91bb-825c789e5987,634eaf12-4417-4145-b704-a98fefafae38,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5bf06a85-eb0c-40d9-a369-44af54a00eef,0ea2f104-4bbb-44a0-8e03-6ead697529ec,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,727a2e8a-9c7b-4508-a9b5-9608cf63686f,0ea2f104-4bbb-44a0-8e03-6ead697529ec,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f3832e06-82fd-4276-8ac9-f4a7593ab6cd,0ea2f104-4bbb-44a0-8e03-6ead697529ec,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7c97db8b-93a7-44f7-a260-633775147b74,0ea2f104-4bbb-44a0-8e03-6ead697529ec,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ee85f263-6f89-43a1-9ac0-84bd8ca8b779,0ea2f104-4bbb-44a0-8e03-6ead697529ec,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,280","category":"Cooling"}","1,280",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,af01f5dc-bdce-41e9-a296-2fb73e0d9f91,0ea2f104-4bbb-44a0-8e03-6ead697529ec,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"910","category":"Heating"}",910,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c9a49634-752c-433b-bf37-7ac076aaad90,0ea2f104-4bbb-44a0-8e03-6ead697529ec,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,000","category":"Heating"}","1,000",,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,3c640aa2-be26-4628-8635-719e2918b734,0ea2f104-4bbb-44a0-8e03-6ead697529ec,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"13","category":null}",13,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d9f43f75-2727-4e15-baa7-cb6c1eccafd4,0ea2f104-4bbb-44a0-8e03-6ead697529ec,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,009feb2a-fef8-46b8-ba99-c1fa7bad1984,0ea2f104-4bbb-44a0-8e03-6ead697529ec,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,702f14fd-896c-4527-aba2-39b5739ae3c2,0ea2f104-4bbb-44a0-8e03-6ead697529ec,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d80d8965-fd8a-459d-b477-04ba91e354c8,171b4c56-b259-4367-9750-69892182ce43,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0f271912-1b3f-4c6a-9f7c-f48d2b1eebfc,171b4c56-b259-4367-9750-69892182ce43,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,639ce1f8-ed36-4f9a-85f1-57fdfc8b0b9f,171b4c56-b259-4367-9750-69892182ce43,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7926c181-930e-4c95-b645-b9f9658a5a13,171b4c56-b259-4367-9750-69892182ce43,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,44889199-d31f-43d9-85c4-791723456dab,171b4c56-b259-4367-9750-69892182ce43,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,450","category":"Cooling"}","1,450",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,01b87f50-87d1-427a-b85b-6a650bd76036,171b4c56-b259-4367-9750-69892182ce43,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"700","category":"Heating"}",700,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8d515de3-be94-4bbf-883c-2f7f9026699e,171b4c56-b259-4367-9750-69892182ce43,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"870","category":"Heating"}",870,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,72283b94-c653-4902-a352-565b1e81d508,171b4c56-b259-4367-9750-69892182ce43,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"10","category":null}",10,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c1b7d5a1-461c-4fb0-843f-1b64c5f2b333,171b4c56-b259-4367-9750-69892182ce43,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e37ad33e-5aa6-487b-bea6-acd48d312f9e,171b4c56-b259-4367-9750-69892182ce43,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,3c423c03-25a5-4927-b88d-28be8edb5e6a,171b4c56-b259-4367-9750-69892182ce43,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,adcc5565-e55d-4b4b-a232-beb29ab6116b,d8e7a6ea-7012-45ce-a336-34b89a12c757,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,80727b95-4672-4c0f-8f6f-366c98edfc91,d8e7a6ea-7012-45ce-a336-34b89a12c757,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8d3aefed-e197-4d13-94fa-9e31705ac14e,d8e7a6ea-7012-45ce-a336-34b89a12c757,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8727f075-6bc0-4139-b27f-a88062f4bc16,d8e7a6ea-7012-45ce-a336-34b89a12c757,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d2bbbcb2-1682-4327-a0ad-c80c457d7434,d8e7a6ea-7012-45ce-a336-34b89a12c757,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"420","category":"Cooling"}",420,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,4121a3ca-982a-4575-b441-f900ea96cde7,d8e7a6ea-7012-45ce-a336-34b89a12c757,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"210","category":"Heating"}",210,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,943a7f44-7ff5-4c47-926d-b27cc9aba4c7,d8e7a6ea-7012-45ce-a336-34b89a12c757,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"250","category":"Heating"}",250,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f8a8386e-35ae-46ab-973a-ef24688bca77,d8e7a6ea-7012-45ce-a336-34b89a12c757,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"3","category":null}",3,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c274f211-8b57-427a-a8d6-0829a2dfdd0f,d8e7a6ea-7012-45ce-a336-34b89a12c757,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,4a7a593f-5519-4a64-9194-80c09251caaf,d8e7a6ea-7012-45ce-a336-34b89a12c757,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,cb7c7aaa-0ed2-48bf-a84c-677cb57075c8,d8e7a6ea-7012-45ce-a336-34b89a12c757,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f4e61187-407e-4b4c-9716-4ad8aa845411,71817da6-8fb6-49ae-8190-dfca1fd373d9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,4ab912ad-7e44-4d8d-8c30-ac54e69a3375,71817da6-8fb6-49ae-8190-dfca1fd373d9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,322d4088-2c74-494d-b4a3-19691ad55e0c,71817da6-8fb6-49ae-8190-dfca1fd373d9,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,209e885b-42a3-4e03-8d81-1d57a5b4ec7c,71817da6-8fb6-49ae-8190-dfca1fd373d9,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d7b2adaf-ac62-4f7e-aa7e-8293fa4a8501,71817da6-8fb6-49ae-8190-dfca1fd373d9,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"700","category":"Cooling"}",700,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,09624b2a-8d79-4bc1-91fe-74a48bd25d55,71817da6-8fb6-49ae-8190-dfca1fd373d9,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"350","category":"Heating"}",350,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,150f3d1a-fefb-431e-9ee7-49403d0a1aed,71817da6-8fb6-49ae-8190-dfca1fd373d9,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"425","category":"Heating"}",425,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c1da3a78-f094-4f08-8394-2ebcd055433c,71817da6-8fb6-49ae-8190-dfca1fd373d9,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"5","category":null}",5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1e68515b-b713-4021-b2a9-e4bf359976b1,71817da6-8fb6-49ae-8190-dfca1fd373d9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a680c41b-0979-4426-b8fb-0a6aeadd0572,71817da6-8fb6-49ae-8190-dfca1fd373d9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d4fe4953-4458-4f98-86a8-b52769569479,71817da6-8fb6-49ae-8190-dfca1fd373d9,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b7ca422c-f209-45e3-b5ef-200c38fa357c,e5dd5bf1-93ce-433a-9311-ec0f179cd276,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,cb269536-5301-4dbe-b322-2c27284074ed,e5dd5bf1-93ce-433a-9311-ec0f179cd276,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,afa76126-0a50-4d1a-adea-9c87403a5064,e5dd5bf1-93ce-433a-9311-ec0f179cd276,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ba5904da-ee62-4837-84d7-416c10ec328a,e5dd5bf1-93ce-433a-9311-ec0f179cd276,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Cooling"}",---,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5db589ec-72da-4a6e-9572-8cc21ea47819,e5dd5bf1-93ce-433a-9311-ec0f179cd276,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"765","category":"Cooling"}",765,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,bf2a861d-01a0-40d2-9a31-517449448b98,e5dd5bf1-93ce-433a-9311-ec0f179cd276,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Heating"}",---,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,afecef9a-20d7-4aca-8bd7-80185729163e,e5dd5bf1-93ce-433a-9311-ec0f179cd276,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"650","category":"Heating"}",650,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1c77a0ba-9a85-46c8-908c-5986dfa493fe,e5dd5bf1-93ce-433a-9311-ec0f179cd276,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"8","category":null}",8,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,05260076-f97b-402a-9d32-72d32dd31321,e5dd5bf1-93ce-433a-9311-ec0f179cd276,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ad99f64e-5019-40a9-995a-207cbba07493,e5dd5bf1-93ce-433a-9311-ec0f179cd276,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d2c821b6-f446-43d4-98c9-129b34083e93,e5dd5bf1-93ce-433a-9311-ec0f179cd276,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4, 5","category":null}","1, 2, 3, 4, 5",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ea35445b-3225-4396-be92-b68449012953,7d010914-310a-427c-a05a-fb65c4e3d5a5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f95254c9-f4de-4d81-a81c-1599ad635453,7d010914-310a-427c-a05a-fb65c4e3d5a5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,62eac219-f57b-497a-97de-ef55e8bac13a,7d010914-310a-427c-a05a-fb65c4e3d5a5,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2eec7d94-da0c-40fb-860f-90ef36d627aa,7d010914-310a-427c-a05a-fb65c4e3d5a5,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e52afd2f-6f69-4898-b1ef-4f4c08b54d55,7d010914-310a-427c-a05a-fb65c4e3d5a5,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"850","category":"Cooling"}",850,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,aad66072-4f46-444c-b22c-0e3131163d5e,7d010914-310a-427c-a05a-fb65c4e3d5a5,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"455","category":"Heating"}",455,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,66c971f0-82ff-4ef5-8aba-b2efdadb6261,7d010914-310a-427c-a05a-fb65c4e3d5a5,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"500","category":"Heating"}",500,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2f0b665d-7d55-423a-b0fe-d164faed7837,7d010914-310a-427c-a05a-fb65c4e3d5a5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"6.5","category":null}",6.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,4706eb1d-b967-4771-a01f-3ce6c6ad00c2,7d010914-310a-427c-a05a-fb65c4e3d5a5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9d1d6699-1933-4918-b487-2c20c541779e,7d010914-310a-427c-a05a-fb65c4e3d5a5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b56edb2d-6d59-451f-9c0f-b6cd45061c35,7d010914-310a-427c-a05a-fb65c4e3d5a5,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,4ee48ca8-45f2-4ca1-8cdd-601f32a7a793,78c1d113-4733-446b-a08b-8458b0116229,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,370ab43d-1779-419f-8a42-8534aa23427e,78c1d113-4733-446b-a08b-8458b0116229,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,67ee2549-fb2f-4b78-8665-a11e51c25a66,78c1d113-4733-446b-a08b-8458b0116229,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"4","category":null}",4,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,dffb6ac4-c971-47c4-8b75-5c35508a7188,78c1d113-4733-446b-a08b-8458b0116229,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"25","category":"Cooling"}",25,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0b073962-a632-44be-9352-bb83ec3f8395,78c1d113-4733-446b-a08b-8458b0116229,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"75","category":"Cooling"}",75,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0cfd58bb-8ad1-4619-9f13-90c83206ceca,78c1d113-4733-446b-a08b-8458b0116229,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"85","category":"Heating"}",85,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d1df068c-4eaa-44d8-8e4f-0835679973b2,78c1d113-4733-446b-a08b-8458b0116229,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"85","category":"Heating"}",85,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,be0b3c61-a9e4-4f5d-a74a-894f97c09bd3,78c1d113-4733-446b-a08b-8458b0116229,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"1","category":null}",1,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,cdc95eda-9a35-48ed-8e5d-cbfccab7cd41,78c1d113-4733-446b-a08b-8458b0116229,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b80f0141-6e18-422b-a2e9-50ccb3af924d,78c1d113-4733-446b-a08b-8458b0116229,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9b3eac07-c16d-477e-8818-0fe57f1c66d3,78c1d113-4733-446b-a08b-8458b0116229,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5169daa3-f031-40cf-9818-181f4e408873,12368252-df8e-4c3f-940a-e2c042ca66e3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,93d81be1-c244-49e0-aa46-ebd4dfb878d7,12368252-df8e-4c3f-940a-e2c042ca66e3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,cf5d2f41-0118-4da3-914f-4a3bc7984eac,12368252-df8e-4c3f-940a-e2c042ca66e3,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,385f6547-faf8-4d4c-bba3-2d6a1099eb53,12368252-df8e-4c3f-940a-e2c042ca66e3,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1adb6428-4564-4ce0-b41d-a19c74aa4a5a,12368252-df8e-4c3f-940a-e2c042ca66e3,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"515","category":"Cooling"}",515,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b2a5f4cc-e6e9-4528-b256-eed5c85654ef,12368252-df8e-4c3f-940a-e2c042ca66e3,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"210","category":"Heating"}",210,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,99008d0c-02be-49e5-a4ea-b0c304672762,12368252-df8e-4c3f-940a-e2c042ca66e3,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"300","category":"Heating"}",300,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7dcec2c1-0603-47b0-b3da-02fc722f5398,12368252-df8e-4c3f-940a-e2c042ca66e3,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"3","category":null}",3,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,91af9a36-705d-480a-9068-212e357b71d7,12368252-df8e-4c3f-940a-e2c042ca66e3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e1c91827-4e69-4c1a-b21d-fa71dcdbe5e1,12368252-df8e-4c3f-940a-e2c042ca66e3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f44770af-21f4-499d-942b-45707e4f97e1,12368252-df8e-4c3f-940a-e2c042ca66e3,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c45edd6c-49c4-40ec-a872-aa214cdacde1,fb3eb737-7a44-44ee-8c26-3920e5abcae1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7680e224-a8a9-4fcf-adab-4f6d6a3d8bb8,fb3eb737-7a44-44ee-8c26-3920e5abcae1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,bbeed5d0-2d33-4984-be53-b734838eaff4,fb3eb737-7a44-44ee-8c26-3920e5abcae1,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,83db5756-8133-438d-ace1-796920510ba6,fb3eb737-7a44-44ee-8c26-3920e5abcae1,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f7a848bf-11a8-4033-afb2-44291c2b0aeb,fb3eb737-7a44-44ee-8c26-3920e5abcae1,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"460","category":"Cooling"}",460,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,35cd3477-d5f6-43c1-9d38-7c8ee940d7b2,fb3eb737-7a44-44ee-8c26-3920e5abcae1,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"280","category":"Heating"}",280,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9d9490df-f5b8-4f10-a4d1-5a8b4fefab94,fb3eb737-7a44-44ee-8c26-3920e5abcae1,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"325","category":"Heating"}",325,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9a524747-1a1b-4b95-92b4-16d25e372d8c,fb3eb737-7a44-44ee-8c26-3920e5abcae1,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"4","category":null}",4,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,95729a39-4e17-4f27-a9ba-bcf7387b2d55,fb3eb737-7a44-44ee-8c26-3920e5abcae1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,802d33a9-e9b5-48a5-b773-9724d09f9b95,fb3eb737-7a44-44ee-8c26-3920e5abcae1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5c691489-a9f6-478d-8657-a138e42d26d5,fb3eb737-7a44-44ee-8c26-3920e5abcae1,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1136ce45-5af4-4ecd-b8ad-9752efa5ba7b,1d2a9ae9-c673-45c4-99dd-8b832854b171,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,91a48466-9d11-4a44-ae38-d234380ed331,1d2a9ae9-c673-45c4-99dd-8b832854b171,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,81c45885-023c-4414-9575-983f50fcac80,1d2a9ae9-c673-45c4-99dd-8b832854b171,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"16","category":null}",16,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9cb77b3c-0531-47cd-9039-6f4f1c2ad1a5,1d2a9ae9-c673-45c4-99dd-8b832854b171,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,78f1353e-fb25-40b8-9746-9123d1625c94,1d2a9ae9-c673-45c4-99dd-8b832854b171,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"350","category":"Cooling"}",350,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ed869e83-493c-45bd-a13f-f0c128be0f16,1d2a9ae9-c673-45c4-99dd-8b832854b171,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"385","category":"Heating"}",385,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ba0b3de6-aebc-4e00-a6df-f1f137e58f14,1d2a9ae9-c673-45c4-99dd-8b832854b171,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"450","category":"Heating"}",450,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f5aa61b5-b636-48dd-9b55-8dcb89febda7,1d2a9ae9-c673-45c4-99dd-8b832854b171,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"5.5","category":null}",5.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,40eeeb8f-462c-47cc-9dfe-b07001041f57,1d2a9ae9-c673-45c4-99dd-8b832854b171,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,308b0fed-1fab-46b4-ab84-44fae212e06a,1d2a9ae9-c673-45c4-99dd-8b832854b171,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b1fc604f-c85e-4a76-9cd9-c020f80e62a1,1d2a9ae9-c673-45c4-99dd-8b832854b171,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8216c490-9d6c-41ac-a9dd-e75d6c2ac89c,38d1ea17-79ce-4b33-b734-149c9d05967f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1cf67ab6-51d6-4d34-951c-e84594bde96b,38d1ea17-79ce-4b33-b734-149c9d05967f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,6d91c4c5-b5b1-485f-86fc-654a2e5947a5,38d1ea17-79ce-4b33-b734-149c9d05967f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"4","category":null}",4,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ea8551b1-a296-40c5-a499-fc4148476fdd,38d1ea17-79ce-4b33-b734-149c9d05967f,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"25","category":"Cooling"}",25,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,88ab554c-ae11-4fa7-ad96-799ec85a215e,38d1ea17-79ce-4b33-b734-149c9d05967f,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"75","category":"Cooling"}",75,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,81f47e63-f289-4cfd-9d1e-7238810fafbd,38d1ea17-79ce-4b33-b734-149c9d05967f,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"85","category":"Heating"}",85,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b52d4506-6e7d-46e1-b241-aef207479a83,38d1ea17-79ce-4b33-b734-149c9d05967f,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"85","category":"Heating"}",85,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,90e266cb-912b-4ae1-9644-cc985632fadc,38d1ea17-79ce-4b33-b734-149c9d05967f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"1","category":null}",1,kW,,Heating kW
