package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2301670c-2829-4941-a462-d3d737c4305d,38d1ea17-79ce-4b33-b734-149c9d05967f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f4728afb-fbb8-46a1-b455-b700f4710331,38d1ea17-79ce-4b33-b734-149c9d05967f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8fb5a9b3-5ea8-4e55-a3dc-5c3369cf75a5,38d1ea17-79ce-4b33-b734-149c9d05967f,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1ef972ed-9357-4919-a45d-2067500c0810,e9c4f484-be8d-414e-a2fb-09778a519ff9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2b6cfd80-127e-4d5f-9c8a-8c0d6ec2328a,e9c4f484-be8d-414e-a2fb-09778a519ff9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,aefcb17e-e4f0-4476-bb8f-df8ac8fd4e89,e9c4f484-be8d-414e-a2fb-09778a519ff9,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2307fbb8-6068-48bf-b4c7-3af13b080a07,e9c4f484-be8d-414e-a2fb-09778a519ff9,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2680ddcc-9e28-467f-82ac-57b32032460c,e9c4f484-be8d-414e-a2fb-09778a519ff9,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"920","category":"Cooling"}",920,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,60dcdf72-4c94-44f7-ae3f-b08a74d7b7bf,e9c4f484-be8d-414e-a2fb-09778a519ff9,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"490","category":"Heating"}",490,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,3fe3b4cb-da95-4142-a29b-71fea0842b37,e9c4f484-be8d-414e-a2fb-09778a519ff9,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"550","category":"Heating"}",550,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,14b66a63-ff13-4272-987e-0bb1900ed3a8,e9c4f484-be8d-414e-a2fb-09778a519ff9,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"7","category":null}",7,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a5c93420-da8d-47f2-b76d-01774588f12b,e9c4f484-be8d-414e-a2fb-09778a519ff9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,fdd7ae5d-3b68-424d-8d1f-914908135236,e9c4f484-be8d-414e-a2fb-09778a519ff9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e24ae065-1c00-4575-aea0-9b03edcfb445,e9c4f484-be8d-414e-a2fb-09778a519ff9,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,761153d0-c4f8-4e46-86d0-5f0e60b8f314,cb3662ce-2f10-4688-8227-f54b880f3a8b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,6a6a5bf6-b477-4517-8556-cb50236f9721,cb3662ce-2f10-4688-8227-f54b880f3a8b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e3282155-5f64-4453-a91d-ca70f0283168,cb3662ce-2f10-4688-8227-f54b880f3a8b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,4c39d760-81e1-438f-b161-f122331c3c39,cb3662ce-2f10-4688-8227-f54b880f3a8b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,92706b1f-7cc7-44f4-92e0-14fe3b6ce094,cb3662ce-2f10-4688-8227-f54b880f3a8b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"355","category":"Cooling"}",355,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2b7037e0-198c-4b6a-9a1a-2ff0968971dd,cb3662ce-2f10-4688-8227-f54b880f3a8b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"215","category":"Heating"}",215,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f6b2cb77-c50d-4bdd-9c17-841134b648a9,cb3662ce-2f10-4688-8227-f54b880f3a8b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"215","category":"Heating"}",215,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1d446007-8765-4de2-b248-140bd87c6aab,cb3662ce-2f10-4688-8227-f54b880f3a8b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"2.5","category":null}",2.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f33a4232-b2e8-4327-855f-45f61e89bdda,cb3662ce-2f10-4688-8227-f54b880f3a8b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0aaf5a18-67e4-438e-bf2a-7f5e2704cf3c,cb3662ce-2f10-4688-8227-f54b880f3a8b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0b52c09f-a880-40f1-8ffa-2afee67a3147,cb3662ce-2f10-4688-8227-f54b880f3a8b,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,cf821c63-37be-41a6-ad4c-5a892b3d59b7,be003462-8d0f-4721-bf0a-a0a4272e759f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5fe6740d-887b-4a39-8d8b-917039e5a21c,be003462-8d0f-4721-bf0a-a0a4272e759f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,366a10b8-6a1b-4a14-880a-46a0eb6f9381,be003462-8d0f-4721-bf0a-a0a4272e759f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"14","category":null}",14,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a4840779-eb6c-445c-ba64-98cb75e0b064,be003462-8d0f-4721-bf0a-a0a4272e759f,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"320","category":"Cooling"}",320,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,29df88af-d9af-4104-835a-c514ae59020b,be003462-8d0f-4721-bf0a-a0a4272e759f,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1200","category":"Cooling"}",1200,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,cd48ff92-aa5c-4155-bfbd-6febbbfef86e,be003462-8d0f-4721-bf0a-a0a4272e759f,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"685","category":"Heating"}",685,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,4301f0bd-02b0-4685-9336-d9e24c181241,be003462-8d0f-4721-bf0a-a0a4272e759f,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"700","category":"Heating"}",700,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1ba19525-1e1b-4e4b-b9f9-e9f71fe941bf,be003462-8d0f-4721-bf0a-a0a4272e759f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"8","category":null}",8,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e35bcbb4-704a-4860-95f2-1c8882a8589d,be003462-8d0f-4721-bf0a-a0a4272e759f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,95475ec0-060d-43ea-831d-57b11cae79fb,be003462-8d0f-4721-bf0a-a0a4272e759f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d020fb53-8b54-45fc-9b2c-2f9e36bfeffa,be003462-8d0f-4721-bf0a-a0a4272e759f,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8966ae6d-c4c3-4a77-bd7e-d5f57028e65f,5d8337e9-a925-450b-bd30-c8efc6c18685,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,58dfe3ce-42f3-48e5-8973-028ee0de7b38,5d8337e9-a925-450b-bd30-c8efc6c18685,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,52f39576-01b7-46e4-8c8f-cfb84f85c9d4,5d8337e9-a925-450b-bd30-c8efc6c18685,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d82b3971-cb48-4304-8fe0-a7f8bb07a579,5d8337e9-a925-450b-bd30-c8efc6c18685,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c893e378-bd34-4356-b65f-43e71a74f8c0,5d8337e9-a925-450b-bd30-c8efc6c18685,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"550","category":"Cooling"}",550,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,51c70ce3-d1b6-43ee-93b4-d0dfa0a008df,5d8337e9-a925-450b-bd30-c8efc6c18685,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"350","category":"Heating"}",350,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,65fab17a-43d4-4143-8d14-4d635fa37b92,5d8337e9-a925-450b-bd30-c8efc6c18685,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"375","category":"Heating"}",375,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,89aefb83-e7a7-4707-aaea-c2d403dc3287,5d8337e9-a925-450b-bd30-c8efc6c18685,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"5","category":null}",5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e8b5b4eb-7d84-4a3d-b34c-32a92aba2a9d,5d8337e9-a925-450b-bd30-c8efc6c18685,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,095e63c5-db2e-48f8-959b-0ad8f7bdac82,5d8337e9-a925-450b-bd30-c8efc6c18685,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0012fdad-251e-4f37-bc4f-76f54791bc64,5d8337e9-a925-450b-bd30-c8efc6c18685,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9a2e2016-4c71-46fe-a116-269010785dc9,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0506a4e6-af77-40f4-9304-cd239a7ec97c,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,91aa32ab-ce7d-47ad-b82b-b7cc8f3fdac0,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9132c563-983c-4605-8ddd-3fc1fe765c27,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,de01a2a4-f797-43f8-91f5-2e8e9f1416af,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,050","category":"Cooling"}","1,050",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e846f688-8ce3-45d2-9e19-5a31745da10d,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"525","category":"Heating"}",525,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2df04ebc-b8b1-4523-9c57-559aec39bf86,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"650","category":"Heating"}",650,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b28da435-f130-4308-8651-96fcebc4f4d7,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"7.5","category":null}",7.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d9826722-32a0-4ab0-9b3f-27901d73b075,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a0b852f2-7faf-44f8-8319-cfe1ace29033,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,dbdf02a7-2d31-4463-b6ac-d0ca5df958ef,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,33ef042c-99f1-4c44-a240-92b0de9c3797,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9810bf17-e433-4477-9dfe-43cbc766cdbf,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c463eabd-178f-4b5d-b278-533527ce4485,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,88c064c3-547e-4660-b692-6eeb8f4a3b48,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,3b323549-c218-4a9b-a93c-d775ef4d0ae2,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,450","category":"Cooling"}","1,450",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,cbec1774-f25d-46ae-9cc9-07e82e40ad78,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"630","category":"Heating"}",630,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,300cb761-bbb3-429a-bbc7-30a7281c3c2d,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"875","category":"Heating"}",875,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8b4751f7-d9e6-47ce-8339-40c7635fe6c0,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"9","category":null}",9,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a2c94907-9bbb-4d93-87ec-048f13b0cfc9,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f5e5cf92-d03b-456a-bd99-795dc652f511,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,820c16b8-a69c-46fc-912f-c2a6fbca8605,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8e035646-0a60-4a3b-b3b8-2ceef3ac01f3,a344c994-6e75-465b-b637-b96bff299e6f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ad0345aa-bfb9-4f67-841a-ab9af4b70a47,a344c994-6e75-465b-b637-b96bff299e6f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,40ae9a90-66b7-46ef-8947-da86b335b332,a344c994-6e75-465b-b637-b96bff299e6f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5e4132be-4f63-47c4-9122-f310e3810a68,a344c994-6e75-465b-b637-b96bff299e6f,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1d86a131-accb-44bc-947e-af178ae42d94,a344c994-6e75-465b-b637-b96bff299e6f,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,530","category":"Cooling"}","1,530",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ea42c975-42fa-41d8-b9dc-11f0444e65ea,a344c994-6e75-465b-b637-b96bff299e6f,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"700","category":"Heating"}",700,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a72ab314-428a-43b3-baf6-8b6c15b45acb,a344c994-6e75-465b-b637-b96bff299e6f,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"920","category":"Heating"}",920,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b9cd9693-8e7b-49d6-bbf4-bad5fac2b512,a344c994-6e75-465b-b637-b96bff299e6f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"10","category":null}",10,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,bc94eda3-6aac-4ed5-8598-ddce6ced808e,a344c994-6e75-465b-b637-b96bff299e6f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a8f99fdc-591c-4379-8744-03b3dca18711,a344c994-6e75-465b-b637-b96bff299e6f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,08fa0bb4-0d85-4840-94b2-3449f85b6058,a344c994-6e75-465b-b637-b96bff299e6f,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2ca5766d-8397-4e6b-ad4b-cfeddb5db5b3,fdc7b887-9c2f-4072-99e3-e2945bd40cda,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,40c04da5-3f72-496c-a22b-6cb3033fdd7f,fdc7b887-9c2f-4072-99e3-e2945bd40cda,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8963f2a6-a7bc-4a9e-a4bb-c918c1492ec1,fdc7b887-9c2f-4072-99e3-e2945bd40cda,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,326a427a-9b0c-4989-8df3-f982cdd70f02,fdc7b887-9c2f-4072-99e3-e2945bd40cda,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,86672076-a424-4495-a11d-726119c643cc,fdc7b887-9c2f-4072-99e3-e2945bd40cda,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"650","category":"Cooling"}",650,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1b0569a3-b34e-4a0c-81a3-bdbe91937e77,fdc7b887-9c2f-4072-99e3-e2945bd40cda,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"350","category":"Heating"}",350,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,775019a0-494d-430d-9207-21b0b2be8f7d,fdc7b887-9c2f-4072-99e3-e2945bd40cda,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"400","category":"Heating"}",400,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,6b91b520-d1f1-4c4e-b93e-521a6ad02071,fdc7b887-9c2f-4072-99e3-e2945bd40cda,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"5","category":null}",5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,249f6ce4-3b4f-4a7a-aa89-ea3f20fcbb43,fdc7b887-9c2f-4072-99e3-e2945bd40cda,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,72d66e70-843e-473c-89a9-8c655d171ccd,fdc7b887-9c2f-4072-99e3-e2945bd40cda,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0d261f5d-9581-418b-8fa9-8d50a6c99567,fdc7b887-9c2f-4072-99e3-e2945bd40cda,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e6b4e65c-c194-4a63-a22a-6388c02ac92e,739cd56b-81e4-46d8-8fe8-51065d373f01,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0c3d0453-1355-4b4a-b6ba-b800c6b0965a,739cd56b-81e4-46d8-8fe8-51065d373f01,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,34914d39-5853-4aba-85f1-6ee8b7a29c54,739cd56b-81e4-46d8-8fe8-51065d373f01,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1b911d8d-052f-46b4-b9f3-2af2c2ab461c,739cd56b-81e4-46d8-8fe8-51065d373f01,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Cooling"}",---,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,dfa8d417-644a-48df-b97d-374f6337c974,739cd56b-81e4-46d8-8fe8-51065d373f01,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"---","category":"Cooling"}",---,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8d600d01-7f47-4a2e-ab08-54d6049110e6,739cd56b-81e4-46d8-8fe8-51065d373f01,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Heating"}",---,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,453b9660-563e-4dc9-abe8-5ba9e0da192a,739cd56b-81e4-46d8-8fe8-51065d373f01,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"---","category":"Heating"}",---,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,54cf121a-e244-4373-ae5e-3718acac754e,739cd56b-81e4-46d8-8fe8-51065d373f01,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"---","category":null}",---,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e8832800-568c-426f-990c-121bebfcfd05,739cd56b-81e4-46d8-8fe8-51065d373f01,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9dd2c688-2a62-42fb-a599-148223087027,739cd56b-81e4-46d8-8fe8-51065d373f01,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7ce0cac8-b7e7-40f8-b278-9ac9f0e9c651,739cd56b-81e4-46d8-8fe8-51065d373f01,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4, 5","category":null}","1, 2, 3, 4, 5",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c8d487f7-18a2-4fd6-b607-369c26ffdcbe,91307313-1823-4a47-a0f3-68f57690f86b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1cd8f0b5-611f-4adf-9b6f-c46856eb38fc,91307313-1823-4a47-a0f3-68f57690f86b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9af06eb3-decd-4341-a572-b40fedf77c9c,91307313-1823-4a47-a0f3-68f57690f86b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,de7baea6-bdd1-4a63-a239-47dbf6d3fa9e,91307313-1823-4a47-a0f3-68f57690f86b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7be32e18-f052-41ad-9538-6b5ae6c5e092,91307313-1823-4a47-a0f3-68f57690f86b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"400","category":"Cooling"}",400,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ee244113-3b28-43ba-b5e2-78580290dc04,91307313-1823-4a47-a0f3-68f57690f86b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"190","category":"Heating"}",190,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,cf13a10a-1977-464d-a571-c5b5d76d800b,91307313-1823-4a47-a0f3-68f57690f86b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"245","category":"Heating"}",245,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7d959a6a-fa66-4ce9-b520-a707fcdc76fa,91307313-1823-4a47-a0f3-68f57690f86b,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"2.5","category":null}",2.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ebb737f9-2b63-44bb-84fd-bb32e0f2c3fe,91307313-1823-4a47-a0f3-68f57690f86b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,29c9bd64-d3b2-4d24-a6d5-e806fcffffe0,91307313-1823-4a47-a0f3-68f57690f86b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,3787c7bd-99cb-4845-9c55-bfc99ed8a42c,91307313-1823-4a47-a0f3-68f57690f86b,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2cb086a4-fb5c-4a10-b6b6-d7d4312a27e9,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,febbad70-0e5d-41d9-8507-4cd6125c2bf3,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,90a313c8-da5c-47f0-aa94-544294f5fe41,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f7ab16b4-4694-4215-a955-3564d3ac92b5,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d3e07d67-1744-451c-9d29-4173161f1ff1,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"500","category":"Cooling"}",500,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d5787c96-d5f5-4591-b2e1-ddcb24696cfd,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"215","category":"Heating"}",215,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2aa452d0-1375-42c7-a8f7-8cff7d02c407,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"300","category":"Heating"}",300,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,bcd15d35-589f-475f-b569-c7ac532196c0,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"3","category":null}",3,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7101d879-ed32-4411-a0b1-c014da560e66,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7a0e73dd-e97e-4f5b-be34-4d4f786bf5fa,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,17bfa839-eaad-4875-a4a3-ba87274fc6e6,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,3b2e6fb0-2cbd-4821-a77e-e8e98baa7cf1,2a39caac-6967-40eb-890f-35a92148d9da,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e9f03ff2-025c-45e1-b8f9-67f22ddff5f7,2a39caac-6967-40eb-890f-35a92148d9da,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8e25bf12-44db-4c0c-a982-a5bd54675fb4,2a39caac-6967-40eb-890f-35a92148d9da,,,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"24x16","category":null}",24x16,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,36d68aab-0d00-4af5-82ed-322a2dd8b010,2a39caac-6967-40eb-890f-35a92148d9da,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"800","category":"Cooling"}",800,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,69100cb1-2198-4dcc-bce3-1fe1a70a6032,2a39caac-6967-40eb-890f-35a92148d9da,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"3,100","category":"Cooling"}","3,100",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7a7ecf89-0dab-47c6-971b-35f60cde1d75,2a39caac-6967-40eb-890f-35a92148d9da,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"1,755","category":"Heating"}","1,755",,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b1600fb7-6498-4fd7-a1d7-0cc163b36ff1,2a39caac-6967-40eb-890f-35a92148d9da,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,900","category":"Heating"}","1,900",,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2c145a23-551f-4e96-b830-c31f84360670,2a39caac-6967-40eb-890f-35a92148d9da,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"24","category":null}",24,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,895c14c8-0d04-4f4d-80a1-9eff51798751,2a39caac-6967-40eb-890f-35a92148d9da,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9f885ec9-e5ad-4c7d-942b-f5b6fcfd0238,2a39caac-6967-40eb-890f-35a92148d9da,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,834cfd55-9329-421d-8d35-ea77b0da9804,2a39caac-6967-40eb-890f-35a92148d9da,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7ebedbae-131a-489b-8ebd-2ded1b259c7a,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d62d775c-a99b-453a-a6e4-d2a52bb384e6,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0c2a54a7-b465-4931-b1a8-c495280e5b12,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ce1c2a0a-a653-4729-b084-e4868bdd5e56,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,acf0e4c9-44d7-4cf1-925d-de9c4fa53dda,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,280","category":"Cooling"}","1,280",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,57b550d3-625d-440b-bca5-3de17474a8d9,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"700","category":"Heating"}",700,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f01d7d87-aef0-45ce-b11e-3ae95f9bf1d1,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"775","category":"Heating"}",775,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2fecbf3c-05df-43db-878c-08b27221618f,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"10","category":null}",10,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,cb4d5612-c5a0-4d3e-b3a1-cbde9d12bbae,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,75cddea7-a352-4d75-9155-97334d2e9724,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,404340de-3829-42d4-93d3-0646b356b279,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,cb8c2f4f-f6a3-48cf-89f8-cfe5d415a3e2,fa36d013-060e-4a42-a870-cc9968f7a846,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,df08aec0-bebd-423b-8c17-fc492311577d,fa36d013-060e-4a42-a870-cc9968f7a846,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,93d4e821-9e35-4407-bf42-2d7a13630243,fa36d013-060e-4a42-a870-cc9968f7a846,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"5","category":null}",5,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c5dc85a1-ef09-4028-bfc9-49ea7ef729c1,fa36d013-060e-4a42-a870-cc9968f7a846,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"40","category":"Cooling"}",40,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c7b9107d-30ed-47d7-a14a-2db957cc6bce,fa36d013-060e-4a42-a870-cc9968f7a846,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"240","category":"Cooling"}",240,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,24aef4c6-1ec1-4401-a75e-53ac0bb915c0,fa36d013-060e-4a42-a870-cc9968f7a846,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"125","category":"Heating"}",125,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,da7d9cbc-93dc-4fac-b5fd-1182a3fd23a2,fa36d013-060e-4a42-a870-cc9968f7a846,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"150","category":"Heating"}",150,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c5cbd278-c210-4986-86e9-8e82187ea84c,fa36d013-060e-4a42-a870-cc9968f7a846,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"1.5","category":null}",1.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f1dbaa71-8702-4a64-adb4-2e56c958f606,fa36d013-060e-4a42-a870-cc9968f7a846,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,707692f8-06e8-4bf8-8784-c0c0e17f545f,fa36d013-060e-4a42-a870-cc9968f7a846,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,6311e3b0-72df-4c9e-9c2c-f7ed5bd6a814,fa36d013-060e-4a42-a870-cc9968f7a846,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,431e8242-6806-4a1b-ba92-9def4a38e435,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b411b8e0-fd2d-4f3b-9674-e6dfdcc0d837,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5055b022-b769-4419-81f1-1401bba4ae4d,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,dfc1768f-81b6-421d-bb78-771938ca2994,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c62fdfc9-c424-42a2-8ba0-3d55d41e8d72,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"575","category":"Cooling"}",575,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5e153011-7f3e-4d15-a21e-28d3d2778717,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"290","category":"Heating"}",290,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c714ab3f-7191-4226-a3a8-6d2abfbf318d,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"350","category":"Heating"}",350,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f050a1a7-10d8-4dfc-8ba3-deecc88b7f24,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"4","category":null}",4,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9000c31a-ac01-47d2-b60e-51738d0d2c0e,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,db7b221f-0664-4acb-bdff-c08fe4b068e2,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9edfa788-ba87-44db-86b7-bf4c2e6c77d1,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,53bdebfc-fa20-4407-a202-6fff17e7a11f,6d65f18c-31ce-435b-93a7-29b2a7161d8d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,673b22b3-c97e-4a67-b6de-985019c9a4b4,6d65f18c-31ce-435b-93a7-29b2a7161d8d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e4758f95-8ea7-423d-90b8-5b99a29166be,6d65f18c-31ce-435b-93a7-29b2a7161d8d,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"16","category":null}",16,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,38e39bbf-92dd-47e2-9158-216d19f4b2c6,6d65f18c-31ce-435b-93a7-29b2a7161d8d,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"420","category":"Cooling"}",420,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,fbc70aae-8014-4272-90da-e707e38f182d,6d65f18c-31ce-435b-93a7-29b2a7161d8d,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"2,050","category":"Cooling"}","2,050",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,eb016160-3fee-437d-b70c-88bf87bac11a,6d65f18c-31ce-435b-93a7-29b2a7161d8d,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"980","category":"Heating"}",980,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a6ce9bc6-0583-421a-a207-ff621788741b,6d65f18c-31ce-435b-93a7-29b2a7161d8d,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,460","category":"Heating"}","1,460",,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7c2c3777-060b-46a4-b042-9b0a3b02ffe6,6d65f18c-31ce-435b-93a7-29b2a7161d8d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"14","category":null}",14,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,537b6098-9c05-4701-af8c-f69166febfcb,6d65f18c-31ce-435b-93a7-29b2a7161d8d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,23de0a03-d988-456b-ad63-6ff83a715407,6d65f18c-31ce-435b-93a7-29b2a7161d8d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,66cc986e-40d6-458d-a07c-834c9ebf47a9,6d65f18c-31ce-435b-93a7-29b2a7161d8d,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9580cd08-1d6e-450f-9b26-88f8834ab0d0,a3ca98ad-052e-4b45-bc56-59093ceb48ca,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f3ac8436-10ef-496d-aaeb-4bea5f024a15,a3ca98ad-052e-4b45-bc56-59093ceb48ca,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a2b61aa9-1c2d-431a-b992-65455a4a182e,a3ca98ad-052e-4b45-bc56-59093ceb48ca,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"6","category":null}",6,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,62d08d56-34ee-4f7c-a6ff-873ae1c33594,a3ca98ad-052e-4b45-bc56-59093ceb48ca,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"60","category":"Cooling"}",60,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,554f2109-1270-49e4-b9b1-d42889e8d125,a3ca98ad-052e-4b45-bc56-59093ceb48ca,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"130","category":"Cooling"}",130,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f851b8aa-0764-4fab-b4ad-bbf4d8309519,a3ca98ad-052e-4b45-bc56-59093ceb48ca,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"125","category":"Heating"}",125,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,aedc8b82-dcdc-4127-8728-8396eba95c4d,a3ca98ad-052e-4b45-bc56-59093ceb48ca,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"125","category":"Heating"}",125,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,86d00335-f6d0-4df3-879f-d75744c72de0,a3ca98ad-052e-4b45-bc56-59093ceb48ca,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"1.5","category":null}",1.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,75512816-0074-4ed9-a8b8-9cb2972c9733,a3ca98ad-052e-4b45-bc56-59093ceb48ca,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,4fe1dd0f-42e9-4766-8bfd-da3d0f461f61,a3ca98ad-052e-4b45-bc56-59093ceb48ca,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,26ec931a-c608-4c52-9b3e-720938ecaee5,a3ca98ad-052e-4b45-bc56-59093ceb48ca,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b4aafe6e-7969-4b8a-8a43-d3970e904c7c,16bda801-2305-4f5d-bcad-ac1d05e14d1b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,70cef2b5-9236-49d6-8325-4efe619d0588,16bda801-2305-4f5d-bcad-ac1d05e14d1b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0789183d-d5d6-47a6-8d92-ff27bd1a0308,16bda801-2305-4f5d-bcad-ac1d05e14d1b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f4a696a8-677b-4c19-913b-ce45656fab4e,16bda801-2305-4f5d-bcad-ac1d05e14d1b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
