package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d6d29ff6-ef7e-4a60-a5cc-11f8b5285894,16bda801-2305-4f5d-bcad-ac1d05e14d1b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"630","category":"Cooling"}",630,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7432d5c1-57ef-4a51-bc21-16740e64af60,16bda801-2305-4f5d-bcad-ac1d05e14d1b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"455","category":"Heating"}",455,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c97c1cc1-892f-482c-a0fb-d355aaa7f320,16bda801-2305-4f5d-bcad-ac1d05e14d1b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"500","category":"Heating"}",500,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d418fd79-7b81-45d8-afbe-4ed231c746e9,16bda801-2305-4f5d-bcad-ac1d05e14d1b,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"6.5","category":null}",6.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e2497015-601f-4c82-ad21-1912758d193c,16bda801-2305-4f5d-bcad-ac1d05e14d1b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,699a2c56-2101-4abf-b6d1-aadc90d6f51b,16bda801-2305-4f5d-bcad-ac1d05e14d1b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b916f5e0-53f6-463d-bcbe-ab7e1b723293,16bda801-2305-4f5d-bcad-ac1d05e14d1b,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0b48dec9-5a50-469a-ad43-a5a84b66ee0c,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,16bf5e52-81e6-42db-a901-a67ab87ed11b,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c5b0ab40-6984-4272-b56f-d4030ae73120,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ec6bd15e-6c65-4ff9-bdb9-b6b5970a16df,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,599fed22-f96b-4539-97c7-f0374d7b4c0c,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"500","category":"Cooling"}",500,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,036c076f-f06c-4278-a500-3d5ecc4aff71,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"210","category":"Heating"}",210,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c34a8747-4d65-4d7b-a699-ee56c3b81c02,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"300","category":"Heating"}",300,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e7ce11ff-8af4-44d2-bdc9-2085bcb1ae83,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"3","category":null}",3,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ec28bb03-8d8d-4a84-bce1-840ddfa81307,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,368bdc44-87ff-45bc-b517-bd7be4f4d64a,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e2cf5323-3ec8-43c5-9744-3353d52bb7ac,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,989c5f42-ccfb-49b8-824f-6c039fd23d52,2d4bebfe-84c8-44e7-be91-10af019e9b83,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,6e7c6482-5e57-42d9-9c40-008b34088182,2d4bebfe-84c8-44e7-be91-10af019e9b83,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,608cd201-af28-496a-a034-a4dd97aa4840,2d4bebfe-84c8-44e7-be91-10af019e9b83,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c99e2694-3684-400a-9fbf-b69a335b0525,2d4bebfe-84c8-44e7-be91-10af019e9b83,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d8cfa610-8fa1-4729-8fc0-d0afdc3ff64b,2d4bebfe-84c8-44e7-be91-10af019e9b83,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,100","category":"Cooling"}","1,100",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,67b8af91-2c9f-419a-936e-705e2e62699f,2d4bebfe-84c8-44e7-be91-10af019e9b83,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"630","category":"Heating"}",630,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9bcd8054-805c-4f4f-bc79-d4dfac86131a,2d4bebfe-84c8-44e7-be91-10af019e9b83,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"750","category":"Heating"}",750,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5bac1b9e-d57d-409a-bc53-df140e21c662,2d4bebfe-84c8-44e7-be91-10af019e9b83,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"9","category":null}",9,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,91ef789e-8a02-49f9-8bc7-5714d5468f94,2d4bebfe-84c8-44e7-be91-10af019e9b83,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,46cc3fbb-f318-4e22-be3c-aa55aba17c12,2d4bebfe-84c8-44e7-be91-10af019e9b83,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,367fc1fc-3a8a-45fd-93e1-4044b795733e,2d4bebfe-84c8-44e7-be91-10af019e9b83,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,bd33ba2f-581c-4a2e-a37a-70c56c13d149,87539d36-6e46-49cb-9574-ca9dca13aae8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d45981eb-ce95-4db5-9649-017d43367a4b,87539d36-6e46-49cb-9574-ca9dca13aae8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,13087018-a9c5-4401-bd76-30dc04df41f0,87539d36-6e46-49cb-9574-ca9dca13aae8,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ac084382-d953-4c06-aede-203bb63dc95c,87539d36-6e46-49cb-9574-ca9dca13aae8,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,440f0df3-3f2f-43cd-99d1-3ddec2892463,87539d36-6e46-49cb-9574-ca9dca13aae8,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"520","category":"Cooling"}",520,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ea4ce2f0-8144-45af-89f4-472f215f3eb5,87539d36-6e46-49cb-9574-ca9dca13aae8,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"245","category":"Heating"}",245,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,94a1ad9f-00d5-4bcf-aeac-d48dd23b18a0,87539d36-6e46-49cb-9574-ca9dca13aae8,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"300","category":"Heating"}",300,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,3cb293b6-51f8-4429-a5c8-c62a86a14dc2,87539d36-6e46-49cb-9574-ca9dca13aae8,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"3.5","category":null}",3.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ea0ec5d1-1d18-4584-8b2d-4ef7dd09b857,87539d36-6e46-49cb-9574-ca9dca13aae8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,95159385-82ac-4024-a526-eef4e8929a0f,87539d36-6e46-49cb-9574-ca9dca13aae8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,90cebdaa-769a-4855-b6c8-b6d9bbfe92e5,87539d36-6e46-49cb-9574-ca9dca13aae8,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5bb8e758-e273-40e7-9f4e-170d0e543804,38b9f24c-4323-42f8-99a1-1fc86459edbe,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,bfd090eb-df6a-4fd2-b9e2-05c4915b18a9,38b9f24c-4323-42f8-99a1-1fc86459edbe,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7db76815-a640-4f43-ba6b-b4312a5dd10a,38b9f24c-4323-42f8-99a1-1fc86459edbe,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,bbeead84-fc79-46d5-8afd-215e63628d8c,38b9f24c-4323-42f8-99a1-1fc86459edbe,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,084590d5-2207-4e0d-ad4f-0b056fb9fdd9,38b9f24c-4323-42f8-99a1-1fc86459edbe,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,000","category":"Cooling"}","1,000",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ae6c0d6c-fa35-4536-8c62-69810b3139f6,38b9f24c-4323-42f8-99a1-1fc86459edbe,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"525","category":"Heating"}",525,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8e57964f-a23e-4614-9d97-61138f48b7ac,38b9f24c-4323-42f8-99a1-1fc86459edbe,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"600","category":"Heating"}",600,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,29cb7fc3-29ae-4c45-aada-11d9bce47c9f,38b9f24c-4323-42f8-99a1-1fc86459edbe,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"7.5","category":null}",7.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c2db956b-2792-407c-b54f-adb3ca562cfc,38b9f24c-4323-42f8-99a1-1fc86459edbe,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,add9228b-a10f-4252-92ad-e36f131ea269,38b9f24c-4323-42f8-99a1-1fc86459edbe,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d2b63244-0165-4b9c-8af1-8b6161c85c6e,38b9f24c-4323-42f8-99a1-1fc86459edbe,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,baf4aca8-28ff-42ff-8ab1-eff31db4527d,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,284534c0-aedd-4c30-8b05-5dc9c0f8de78,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,57800a6e-9498-487f-9c77-2ea1f74b7a22,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ab090a41-9b2f-4d24-b58d-59240e90680a,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a7b56fc6-260a-4905-84cf-6e335da7fcaa,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"490","category":"Cooling"}",490,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b626407e-4dbe-4b08-94c9-abd29232a20f,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"280","category":"Heating"}",280,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,509c5423-a62b-4a8d-ae3c-c6c0cf44ac10,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"300","category":"Heating"}",300,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,fb5f7c72-6350-4782-9271-2f5212693681,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"4","category":null}",4,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c28ce786-82b5-4cdd-b223-72b9f61a01a7,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,13e79bbf-4b52-4ecf-9e47-9a89b623fa99,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b8c32c79-7f78-4709-a1d8-285cee42cbc3,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,773609b7-9911-408a-b529-1eb25bc82b14,c2daffdd-3109-45b2-8424-b9e7ba0504ad,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,4b10ff86-d6b4-48fc-a76f-ff9ca760f051,c2daffdd-3109-45b2-8424-b9e7ba0504ad,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,17e42c76-3682-43f8-ab4f-986da437be4b,c2daffdd-3109-45b2-8424-b9e7ba0504ad,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1d933655-f74c-4e0f-b8d0-515bbe9e2a66,c2daffdd-3109-45b2-8424-b9e7ba0504ad,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a5e7e4d8-729f-4d37-8f8b-fb04bdc5ffcb,c2daffdd-3109-45b2-8424-b9e7ba0504ad,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"540","category":"Cooling"}",540,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,eea9ee58-e5b8-49ac-85c0-db8ac09279f2,c2daffdd-3109-45b2-8424-b9e7ba0504ad,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"280","category":"Heating"}",280,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f09839ba-4cec-4ee1-823d-b97ddec0dcae,c2daffdd-3109-45b2-8424-b9e7ba0504ad,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"325","category":"Heating"}",325,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,fe9655f4-d122-4d3f-9ffc-76b7f0abfa9d,c2daffdd-3109-45b2-8424-b9e7ba0504ad,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"4","category":null}",4,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,fdf0324c-ff27-4aac-8465-21ed5c425846,c2daffdd-3109-45b2-8424-b9e7ba0504ad,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7d7b01b1-9247-4389-bbfe-b417e10eef64,c2daffdd-3109-45b2-8424-b9e7ba0504ad,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1b1b279f-0b98-4e64-8ca1-1703f24488aa,c2daffdd-3109-45b2-8424-b9e7ba0504ad,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1588e54a-c345-4db9-9d40-9c5e5bfa1889,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1631e331-c388-46ff-b256-35eb95d6bce2,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2978f9ec-c603-49ae-9557-4a71b334d19e,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,577f5ebd-0059-4af9-9b88-8135fadd3295,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f56fe47b-6fe9-4f03-9201-025c49fe8d69,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"950","category":"Cooling"}",950,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5532bc89-f23a-4703-9736-6e12df31f6a9,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"490","category":"Heating"}",490,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1dd9f5f0-216e-4ea2-9738-82262d91c0f0,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"575","category":"Heating"}",575,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,95a4afb2-9419-423d-b2e7-3f4f51cab39f,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"7","category":null}",7,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f6ebb1b9-2d8f-402d-8bb6-f1757084d67d,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,77d51ae5-b8c0-4e4f-b7ec-38f95a0bd921,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9bdab6d6-b15d-48e6-8bbf-396de347806f,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,65c2ff24-8690-4cb7-9c46-a48f9585d1c3,612351db-b2e8-4138-8c1c-502e4811c66a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d5819fcc-738a-4698-9ff5-75c3b1220127,612351db-b2e8-4138-8c1c-502e4811c66a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,dbdec0a7-09b1-437e-a56b-31f28f32a45c,612351db-b2e8-4138-8c1c-502e4811c66a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0af3250d-121d-4714-82de-c92423195920,612351db-b2e8-4138-8c1c-502e4811c66a,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,02ff2526-7641-44cb-b892-d0834895877c,612351db-b2e8-4138-8c1c-502e4811c66a,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,175","category":"Cooling"}","1,175",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,db5d9164-c666-4373-b27c-4a1e1c868950,612351db-b2e8-4138-8c1c-502e4811c66a,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"525","category":"Heating"}",525,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,73b8a4da-3da6-41c1-883d-6754ec0fc718,612351db-b2e8-4138-8c1c-502e4811c66a,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"800","category":"Heating"}",800,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f11f1345-f04f-4093-bb10-b462d01a345a,612351db-b2e8-4138-8c1c-502e4811c66a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"7","category":null}",7,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,66f86851-44f0-409d-b1d2-5a059b4b0ee4,612351db-b2e8-4138-8c1c-502e4811c66a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ed5260ac-ee80-4ec8-8fda-7f200f4a4aaf,612351db-b2e8-4138-8c1c-502e4811c66a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1c031577-34bf-4ac7-a8f2-b1b149591290,612351db-b2e8-4138-8c1c-502e4811c66a,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c74116e0-a242-4ca9-8996-2e080de905c5,13fe151b-9c8e-4643-bc6d-ad02a49b9698,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,94eeebe5-e849-4b54-b967-678bbdea025d,13fe151b-9c8e-4643-bc6d-ad02a49b9698,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,31d44bbf-cf7f-46e0-bbaf-80f345557048,13fe151b-9c8e-4643-bc6d-ad02a49b9698,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c8a7ac7e-8761-41b2-9190-bebd303d87b6,13fe151b-9c8e-4643-bc6d-ad02a49b9698,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,fbc64690-d983-40c3-851f-ef8fd51bdbf6,13fe151b-9c8e-4643-bc6d-ad02a49b9698,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"550","category":"Cooling"}",550,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5bf77d88-255b-455d-a8fc-aeeb7f613ba1,13fe151b-9c8e-4643-bc6d-ad02a49b9698,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"265","category":"Heating"}",265,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,26bc9ca0-b40e-421e-8e0a-ae615d57ee86,13fe151b-9c8e-4643-bc6d-ad02a49b9698,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"330","category":"Heating"}",330,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,880cebb8-9887-4e10-95b3-cdf31cb999f4,13fe151b-9c8e-4643-bc6d-ad02a49b9698,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"3.5","category":null}",3.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,393c72cb-ba61-4814-ac7a-22c192ce10cf,13fe151b-9c8e-4643-bc6d-ad02a49b9698,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,4191878e-f74d-4494-a696-d24b51939e12,13fe151b-9c8e-4643-bc6d-ad02a49b9698,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,732f1396-a82f-4091-a419-c84193456ad6,13fe151b-9c8e-4643-bc6d-ad02a49b9698,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4, 5","category":null}","1, 2, 3, 4, 5",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,768771a4-1bb4-4ecc-903c-02c78023a2e0,167e3999-0f2d-4aa3-b68b-390871863464,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5920b477-04fe-4452-b9d0-f3c53aa7dc07,167e3999-0f2d-4aa3-b68b-390871863464,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a10042e3-3125-478b-af73-68e18161937d,167e3999-0f2d-4aa3-b68b-390871863464,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,17d4ee1e-7941-44a8-9ed5-8e51d1190044,167e3999-0f2d-4aa3-b68b-390871863464,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a187b0e3-fef6-461c-917c-91ef10d43399,167e3999-0f2d-4aa3-b68b-390871863464,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,525","category":"Cooling"}","1,525",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,010b3145-44f6-4ce0-ba68-ee7476b830c8,167e3999-0f2d-4aa3-b68b-390871863464,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"630","category":"Heating"}",630,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9f3b0492-7263-494a-a111-908fcf2a8132,167e3999-0f2d-4aa3-b68b-390871863464,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"750","category":"Heating"}",750,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f1ebf4fe-1c46-4e10-8b01-7362482fd8a6,167e3999-0f2d-4aa3-b68b-390871863464,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"9","category":null}",9,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,84eeed08-28ff-4b98-9a46-b5e9713e1f8f,167e3999-0f2d-4aa3-b68b-390871863464,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0a68fb15-b4ab-4f59-b740-d6dd7b039861,167e3999-0f2d-4aa3-b68b-390871863464,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c1439f9b-9f7e-466b-a792-66c2c6e6a897,167e3999-0f2d-4aa3-b68b-390871863464,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,34934550-63ef-4dfc-986f-4e90ea30a9cb,e582d1c9-360d-481f-8cff-6545085dc32a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,181ce496-ad96-45fa-b9ba-f0082f2a3eb8,e582d1c9-360d-481f-8cff-6545085dc32a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,280090a7-0f15-4e39-8a7c-430010c93532,e582d1c9-360d-481f-8cff-6545085dc32a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"6","category":null}",6,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2954ee17-65e4-4f55-b6aa-b95db1ea1d79,e582d1c9-360d-481f-8cff-6545085dc32a,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"60","category":"Cooling"}",60,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d45e7dd0-9163-49cf-b5e5-0fea2d4b89dc,e582d1c9-360d-481f-8cff-6545085dc32a,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"345","category":"Cooling"}",345,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f08907ad-183c-4309-8001-b2896e72c66e,e582d1c9-360d-481f-8cff-6545085dc32a,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"175","category":"Heating"}",175,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,36fae246-001f-46d3-a29d-bb4a793d2011,e582d1c9-360d-481f-8cff-6545085dc32a,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"210","category":"Heating"}",210,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,168e8ddf-2c45-42cb-bcd0-e62270540aff,e582d1c9-360d-481f-8cff-6545085dc32a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"2.5","category":null}",2.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f703f54a-c9fb-4c80-b7bf-218284a03e25,e582d1c9-360d-481f-8cff-6545085dc32a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e0b36154-27bf-4353-93ce-5c2ddafbf2e6,e582d1c9-360d-481f-8cff-6545085dc32a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7069e587-a42f-4d9e-bef8-a21900cc340d,e582d1c9-360d-481f-8cff-6545085dc32a,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9e08f537-9809-434d-87fa-58c97bf240b8,311a506f-2733-4343-aaff-3918c17f33d3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c0bb5ac1-a776-4bcd-bbbe-607b33c727a6,311a506f-2733-4343-aaff-3918c17f33d3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9b29787d-0be3-4fbb-be8d-faf419f725bc,311a506f-2733-4343-aaff-3918c17f33d3,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1ec86d28-2614-4b92-8f37-8378fdca710e,311a506f-2733-4343-aaff-3918c17f33d3,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Cooling"}",---,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f685107e-d9ca-4040-be92-f91292020c18,311a506f-2733-4343-aaff-3918c17f33d3,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"750","category":"Cooling"}",750,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a83d3e87-1c50-44c8-bd6f-0528fea958b6,311a506f-2733-4343-aaff-3918c17f33d3,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Heating"}",---,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,bf42411d-49b9-4858-879c-04fe56bb2ddf,311a506f-2733-4343-aaff-3918c17f33d3,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"600","category":"Heating"}",600,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,693cbaa8-6c43-4623-8cd4-50452ccd7923,311a506f-2733-4343-aaff-3918c17f33d3,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"8","category":null}",8,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,32d1d938-357a-4205-8362-ea06d29260f2,311a506f-2733-4343-aaff-3918c17f33d3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8d7a452b-db5a-4534-97d5-537972947add,311a506f-2733-4343-aaff-3918c17f33d3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a61302e0-7a04-451a-a7df-a2af8bb9e71e,311a506f-2733-4343-aaff-3918c17f33d3,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,096b230c-f7b3-4cfa-a595-e9d68d0de2c8,86a3141b-0ac7-4721-94e6-2337cb768382,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b716d09b-fba4-404c-84f5-71abe471eac3,86a3141b-0ac7-4721-94e6-2337cb768382,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1530523b-d1ec-4798-8b7c-d5c6cf7ff1fa,86a3141b-0ac7-4721-94e6-2337cb768382,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"4","category":null}",4,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7004757a-b5ec-4187-b988-8a667e754ade,86a3141b-0ac7-4721-94e6-2337cb768382,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"25","category":"Cooling"}",25,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ebf7c3f0-aef9-494f-804e-f400b2ad8d84,86a3141b-0ac7-4721-94e6-2337cb768382,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"125","category":"Cooling"}",125,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,dab36cf2-24d5-4799-af55-a77c259a0a6c,86a3141b-0ac7-4721-94e6-2337cb768382,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"85","category":"Heating"}",85,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,fcba571e-a147-4cd7-849c-69feb06b22bb,86a3141b-0ac7-4721-94e6-2337cb768382,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"100","category":"Heating"}",100,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,94baa3f6-f028-4863-a369-0b482ab251bf,86a3141b-0ac7-4721-94e6-2337cb768382,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"1","category":null}",1,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,22689f8b-7151-40b7-869b-8b32cf227e08,86a3141b-0ac7-4721-94e6-2337cb768382,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a6caeec6-1d6e-46e5-929f-84ffc9f7111b,86a3141b-0ac7-4721-94e6-2337cb768382,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,963985a5-4305-42f9-9d88-a3e3f6c35e89,86a3141b-0ac7-4721-94e6-2337cb768382,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,259fbe96-c6ca-4be3-b347-0b2a22bd2b49,9cecfbad-730d-4daf-acf0-72d37b44efa0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,39ce9382-7472-4c99-a8e6-d51c1c818b57,9cecfbad-730d-4daf-acf0-72d37b44efa0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7106abaf-ead9-4b94-bf6e-cdfbf8fcba63,9cecfbad-730d-4daf-acf0-72d37b44efa0,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,bcee41c3-f0a1-497d-95be-428a0d71240f,9cecfbad-730d-4daf-acf0-72d37b44efa0,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,342df773-2cd2-4e98-864b-fecd597f8a87,9cecfbad-730d-4daf-acf0-72d37b44efa0,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"745","category":"Cooling"}",745,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,51f7ec63-56f0-4166-82f6-655ea2fa9219,9cecfbad-730d-4daf-acf0-72d37b44efa0,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"560","category":"Heating"}",560,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,6b8d6276-6f6c-4caf-b98d-f5b60bae7e2f,9cecfbad-730d-4daf-acf0-72d37b44efa0,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"625","category":"Heating"}",625,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c733a650-64df-4998-ac04-735273940139,9cecfbad-730d-4daf-acf0-72d37b44efa0,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"8","category":null}",8,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,45bd4110-d635-4e35-a8b2-78f807996e60,9cecfbad-730d-4daf-acf0-72d37b44efa0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,96f6a34a-fcd0-4af3-b595-bbd144324b69,9cecfbad-730d-4daf-acf0-72d37b44efa0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,cbbbf101-e6ae-43d6-9e30-ab5f05ff8bb3,9cecfbad-730d-4daf-acf0-72d37b44efa0,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b81df296-9c91-4ede-9779-5b59c4d663f4,f1e397cc-72ed-468a-b347-7f5e0e6e2225,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,6bdfa125-e2af-4baf-b7c6-6e520ca46c09,f1e397cc-72ed-468a-b347-7f5e0e6e2225,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,87e8f945-8f1b-4534-bcd3-74e282de501f,f1e397cc-72ed-468a-b347-7f5e0e6e2225,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,46140e00-8c4f-494e-ac23-75c755900fcd,f1e397cc-72ed-468a-b347-7f5e0e6e2225,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,6eceb5fa-57b5-406a-94db-5b64d16d32cb,f1e397cc-72ed-468a-b347-7f5e0e6e2225,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"765","category":"Cooling"}",765,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5468198b-59fd-432a-b8df-af32cc5ceb29,f1e397cc-72ed-468a-b347-7f5e0e6e2225,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"560","category":"Heating"}",560,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,fde60dd0-da9e-4d8b-b0ad-a36095bb2266,f1e397cc-72ed-468a-b347-7f5e0e6e2225,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"625","category":"Heating"}",625,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,8071d9e2-9539-43cb-aebb-aae3768d175d,f1e397cc-72ed-468a-b347-7f5e0e6e2225,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"8","category":null}",8,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,aaa509d2-7d2f-40b0-8ab8-b0efe47f953d,f1e397cc-72ed-468a-b347-7f5e0e6e2225,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,718f5b84-ad98-4545-a59b-ec69b0b742da,f1e397cc-72ed-468a-b347-7f5e0e6e2225,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,03210f16-94fd-46e9-96a9-fb95ac455674,f1e397cc-72ed-468a-b347-7f5e0e6e2225,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5e04df4f-a8a7-43a4-88b3-efe1dd1bb26e,59c64bb3-35ff-40b3-94f0-0420412b589f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,4f308c8c-9b4f-47e8-8b3e-112e15079bdc,59c64bb3-35ff-40b3-94f0-0420412b589f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,52dab7ea-3a85-4c58-8523-1736322fc508,59c64bb3-35ff-40b3-94f0-0420412b589f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"14","category":null}",14,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,18fa5cc7-129c-44d4-aeec-f7f96bd4d74b,59c64bb3-35ff-40b3-94f0-0420412b589f,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"320","category":"Cooling"}",320,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,218a8d8b-8979-4afc-b5a6-6485f2499ba0,59c64bb3-35ff-40b3-94f0-0420412b589f,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,550","category":"Cooling"}","1,550",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,287505a3-2e54-42fa-ae40-9638ab1fb84a,59c64bb3-35ff-40b3-94f0-0420412b589f,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"685","category":"Heating"}",685,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a31be1d8-87a7-48ad-ae69-96dbd9b2e0c8,59c64bb3-35ff-40b3-94f0-0420412b589f,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"930","category":"Heating"}",930,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5409046c-977d-4498-b164-33b9168d7825,59c64bb3-35ff-40b3-94f0-0420412b589f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"9","category":null}",9,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a5208b1a-8fdc-4414-802a-3b7395bb8f24,59c64bb3-35ff-40b3-94f0-0420412b589f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,02b09c3b-68d3-4d9d-8bba-32cb74dcf6e1,59c64bb3-35ff-40b3-94f0-0420412b589f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5fc39911-622f-4bf5-bdbb-01649f2a1c8b,59c64bb3-35ff-40b3-94f0-0420412b589f,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,eefdb32c-cb0e-4884-90ac-30a0491b3cbe,b2e9a6c5-5e3d-4bed-bfcb-983df5a328c6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,952a58fb-df72-428b-85b1-ea56b6704629,b2e9a6c5-5e3d-4bed-bfcb-983df5a328c6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,acbffef4-c42d-4168-bda5-e0fc7cfcd5ed,b2e9a6c5-5e3d-4bed-bfcb-983df5a328c6,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,a2647eee-0974-45f5-a0eb-491e6b774f8b,b2e9a6c5-5e3d-4bed-bfcb-983df5a328c6,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,58dcc8b1-3dda-49d9-b4ea-2322c97f8b48,b2e9a6c5-5e3d-4bed-bfcb-983df5a328c6,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,065","category":"Cooling"}","1,065",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,610f3e45-d564-43a4-871b-df754ac38344,b2e9a6c5-5e3d-4bed-bfcb-983df5a328c6,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"560","category":"Heating"}",560,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0bbdebd3-80c1-49dd-a818-cf42f9e955d2,b2e9a6c5-5e3d-4bed-bfcb-983df5a328c6,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"625","category":"Heating"}",625,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,27b43b03-d0d7-4ce8-b8e9-4d22f3b01b0f,b2e9a6c5-5e3d-4bed-bfcb-983df5a328c6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"8","category":null}",8,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,46445e45-2146-4a2b-9a39-856127fdd085,b2e9a6c5-5e3d-4bed-bfcb-983df5a328c6,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,85353cb7-4e02-4627-961c-54410273b9df,b2e9a6c5-5e3d-4bed-bfcb-983df5a328c6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
