package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5d1c1cd3-62f1-4d6f-ab83-06fff92e3536,b2e9a6c5-5e3d-4bed-bfcb-983df5a328c6,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,91d0a1bf-6cb7-4807-918c-5b8cd64a6ae1,5e4bab02-9a0c-4c2c-8d99-d36a0f464f7a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9838cfba-817f-4035-80f3-e791b5dcb8c2,5e4bab02-9a0c-4c2c-8d99-d36a0f464f7a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c69a8916-98b3-4aa8-8990-52623a251ed3,5e4bab02-9a0c-4c2c-8d99-d36a0f464f7a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"6","category":null}",6,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e4577d29-d7ea-454f-a395-d31ca2daabed,5e4bab02-9a0c-4c2c-8d99-d36a0f464f7a,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"60","category":"Cooling"}",60,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,85c7f2fd-173a-454e-8ac9-30b7ec24435b,5e4bab02-9a0c-4c2c-8d99-d36a0f464f7a,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"225","category":"Cooling"}",225,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9277e917-c0d2-480a-bbe4-57cd32c3fc14,5e4bab02-9a0c-4c2c-8d99-d36a0f464f7a,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"175","category":"Heating"}",175,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,25c473be-5e96-4ebf-b007-baf412dc81d6,5e4bab02-9a0c-4c2c-8d99-d36a0f464f7a,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"210","category":"Heating"}",210,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0b214b6b-1117-4389-84de-d6e3803b7d87,5e4bab02-9a0c-4c2c-8d99-d36a0f464f7a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"2.5","category":null}",2.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,11a7d59a-3a56-44fe-9680-4d6259956c0d,5e4bab02-9a0c-4c2c-8d99-d36a0f464f7a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,75a5d537-6d1c-4418-9482-3114572cc9c9,5e4bab02-9a0c-4c2c-8d99-d36a0f464f7a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9c44cb62-20e1-4bcf-891f-57d6b044a88d,5e4bab02-9a0c-4c2c-8d99-d36a0f464f7a,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ce1147b1-53f0-4935-a83c-cebb1cf76ca5,78b9a0c6-c0d8-4746-846c-4e47506adf1c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,3853fc37-06c9-40ed-b39c-2d83433135d8,78b9a0c6-c0d8-4746-846c-4e47506adf1c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e5c09607-187c-4b1a-8af5-153760cb20fd,78b9a0c6-c0d8-4746-846c-4e47506adf1c,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d16f44a8-e882-4fcd-8050-5b48e2233458,78b9a0c6-c0d8-4746-846c-4e47506adf1c,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9e265559-d51f-4202-a245-d6ba8de07d17,78b9a0c6-c0d8-4746-846c-4e47506adf1c,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"430","category":"Cooling"}",430,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,dcc252af-545f-4a23-822d-c4c504deeaaf,78b9a0c6-c0d8-4746-846c-4e47506adf1c,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"455","category":"Heating"}",455,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0d2d0bbf-604e-4f45-ae35-30a834da01b8,78b9a0c6-c0d8-4746-846c-4e47506adf1c,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"500","category":"Heating"}",500,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,929ef11f-6b07-4bb5-b3ef-19815e50bdf7,78b9a0c6-c0d8-4746-846c-4e47506adf1c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"6.5","category":null}",6.5,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c19f502a-79e2-47c5-9077-347a40f81d3c,78b9a0c6-c0d8-4746-846c-4e47506adf1c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,1e8caf5a-038a-4bf3-9783-457257aac020,78b9a0c6-c0d8-4746-846c-4e47506adf1c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,257c0138-1040-4f2e-b10b-bf1450ab5f5a,78b9a0c6-c0d8-4746-846c-4e47506adf1c,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c2b85cbe-491b-4aaa-9f90-74baee1b052c,093a0527-f6aa-4b7d-aae4-ac4923975af0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,56c10ed3-3dd7-462d-9373-3aa086b1a982,093a0527-f6aa-4b7d-aae4-ac4923975af0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,2e798f59-bd14-4fa2-a6b4-c60c8261173e,093a0527-f6aa-4b7d-aae4-ac4923975af0,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"14","category":null}",14,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b832db44-6d61-4b4e-a3aa-ebb56d351abd,093a0527-f6aa-4b7d-aae4-ac4923975af0,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"320","category":"Cooling"}",320,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e78fc73e-2d6c-43e6-ae5b-0e268034ae81,093a0527-f6aa-4b7d-aae4-ac4923975af0,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"2,020","category":"Cooling"}","2,020",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,5448bd31-6941-4e14-80a3-36b3cc89df74,093a0527-f6aa-4b7d-aae4-ac4923975af0,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"840","category":"Heating"}",840,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,fd04fccb-38f0-49c3-ac7e-2c823a616124,093a0527-f6aa-4b7d-aae4-ac4923975af0,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,200","category":"Heating"}","1,200",,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ea0a3348-8ca3-48c5-91dc-78108f7c40cc,093a0527-f6aa-4b7d-aae4-ac4923975af0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"12","category":null}",12,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b3bdd8d2-31f9-429d-b961-06f887fd366f,093a0527-f6aa-4b7d-aae4-ac4923975af0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c22bc205-6626-4ea4-9987-e4a802f70900,093a0527-f6aa-4b7d-aae4-ac4923975af0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,019e4c8f-0dc9-40f6-b00f-7ac7957bfa8a,093a0527-f6aa-4b7d-aae4-ac4923975af0,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,7236cdc4-31b2-4374-b204-5e4fe3342ce6,3c2a4607-630f-481a-86cd-45a05a1e0799,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e2f377f6-7174-4f32-bcd7-30d5ad80d120,3c2a4607-630f-481a-86cd-45a05a1e0799,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,cfff096c-33df-4e84-985c-eac9ade76f7f,3c2a4607-630f-481a-86cd-45a05a1e0799,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,381838b7-24d6-49e8-911d-7450643cd517,3c2a4607-630f-481a-86cd-45a05a1e0799,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ffbdba7a-7f68-4590-a048-c7690e4aea92,3c2a4607-630f-481a-86cd-45a05a1e0799,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"950","category":"Cooling"}",950,,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,0cacf443-3c9e-4d4f-83de-5885efd449bb,3c2a4607-630f-481a-86cd-45a05a1e0799,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"630","category":"Heating"}",630,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b973a2a0-b400-4d1b-b301-0f13632edcb9,3c2a4607-630f-481a-86cd-45a05a1e0799,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"700","category":"Heating"}",700,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,67b7833a-7652-49c3-8786-6a86854655f4,3c2a4607-630f-481a-86cd-45a05a1e0799,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"9","category":null}",9,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f4b12125-3209-4c76-9b5b-fad44beba8b0,3c2a4607-630f-481a-86cd-45a05a1e0799,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e3b24bba-63a8-4dc0-8667-7b0a51eacb7f,3c2a4607-630f-481a-86cd-45a05a1e0799,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,748e7587-6416-45ce-948e-082521fd472d,3c2a4607-630f-481a-86cd-45a05a1e0799,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,f731b779-6ca1-4f34-b73b-958d96e77f84,dff8ac6d-be26-43c6-896d-7f6927038726,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,9c45d7af-227b-49e1-862d-09b8ecaa8348,dff8ac6d-be26-43c6-896d-7f6927038726,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,e0c46866-0d94-49a2-9979-6218ad860f0d,dff8ac6d-be26-43c6-896d-7f6927038726,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,35626667-64f9-4aab-88ff-86d6c8c35432,dff8ac6d-be26-43c6-896d-7f6927038726,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,ba310248-5963-4196-90ae-09403e8811c0,dff8ac6d-be26-43c6-896d-7f6927038726,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,000","category":"Cooling"}","1,000",,Cooling,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d640ea75-6bdb-4bbf-bceb-b3601afee121,dff8ac6d-be26-43c6-896d-7f6927038726,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"490","category":"Heating"}",490,,Heating,Min
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,b23d7b1f-43e3-41c5-8a3b-9373f13afe99,dff8ac6d-be26-43c6-896d-7f6927038726,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"600","category":"Heating"}",600,,Heating,Max
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,d8054504-25da-4553-88cd-9403ccd648bb,dff8ac6d-be26-43c6-896d-7f6927038726,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"7","category":null}",7,kW,,Heating kW
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,22517967-772d-4397-bb25-419c6d7be9d0,dff8ac6d-be26-43c6-896d-7f6927038726,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,31a99db5-6b3c-447e-b1ab-f792501e4e94,dff8ac6d-be26-43c6-896d-7f6927038726,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2a086af-b2f5-45a1-a674-9d2c7162ad7a,c49f4eb8-b4c1-426e-bbb3-939e4d2ef568,dff8ac6d-be26-43c6-896d-7f6927038726,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks