spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
9e0562ff-9b28-4805-9105-d58050adfbb4,675467d9-4544-4207-9bd8-d5d74388d842,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
81d29d44-4e6e-4277-995c-4902dc4084e9,675467d9-4544-4207-9bd8-d5d74388d842,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"in DIA.","value":"14","category":null}",14,in DIA.,,Neck Size
7f2425e0-6e6d-4145-a465-3352056835c6,675467d9-4544-4207-9bd8-d5d74388d842,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
1b313d50-640b-4cce-980f-edbc5456bb54,675467d9-4544-4207-9bd8-d5d74388d842,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
0cade550-f365-4734-adfa-edd6f3f60a98,675467d9-4544-4207-9bd8-d5d74388d842,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SPD","category":null}",SPD,,,Model
7b3361b1-dfae-487b-b045-4df1307aa728,675467d9-4544-4207-9bd8-d5d74388d842,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
a2c59ba8-cfb4-4088-8b2a-81c43db32a93,675467d9-4544-4207-9bd8-d5d74388d842,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"24x24","category":null}",24x24,,,Overall Size
f6897491-d079-40ad-aaf2-7fcbe7d5697b,675467d9-4544-4207-9bd8-d5d74388d842,,,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
e87e7016-5c18-46ea-a95e-0563056631e4,675467d9-4544-4207-9bd8-d5d74388d842,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
fc81b0ae-63b0-4fe0-8856-91bbaaae4092,ce056864-395b-493b-b1c0-00563f0f62c6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
7fa2d897-204e-4a8d-a7de-406c7ef54557,ce056864-395b-493b-b1c0-00563f0f62c6,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"in DIA.","value":"8","category":null}",8,in DIA.,,Neck Size
18a4e7d8-971a-4fa1-a31b-afa7c3e7a642,ce056864-395b-493b-b1c0-00563f0f62c6,e4eff40a-a3a4-456e-9fc9-e299a70982a7,Maximum Primary Airflow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
c21ff6e1-435b-4309-a4c0-d98e2866ff11,ce056864-395b-493b-b1c0-00563f0f62c6,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
e3313157-d2ed-42cd-aa8b-cfe08dd699f0,ce056864-395b-493b-b1c0-00563f0f62c6,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
31aefd8d-ee1d-4ad8-9b6e-9e6d2e461435,ce056864-395b-493b-b1c0-00563f0f62c6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SPD","category":null}",SPD,,,Model
ebbdab88-ffd8-45f6-bf54-09481041ab9d,ce056864-395b-493b-b1c0-00563f0f62c6,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
7dba2db0-60e2-4473-89b2-7e09551dc325,ce056864-395b-493b-b1c0-00563f0f62c6,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"24x24","category":null}",24x24,,,Overall Size
5556a2a6-5837-45e2-82a2-196cae848085,ce056864-395b-493b-b1c0-00563f0f62c6,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
e7ea1a57-7ec8-411f-b25b-e5eaa967d085,1f8a15dd-db90-4598-b6e7-d2889ed23956,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
f02b76f1-fef6-40b0-bc56-e7fa47f55c28,1f8a15dd-db90-4598-b6e7-d2889ed23956,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SPD","category":null}",SPD,,,Model
851e5193-17e2-4dd4-9fce-c70671e26a79,1f8a15dd-db90-4598-b6e7-d2889ed23956,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
70f1c59d-9139-4015-aecb-eab141d3af65,1f8a15dd-db90-4598-b6e7-d2889ed23956,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"24x24","category":null}",24x24,,,Overall Size
bd9f0bc3-3eca-43a8-afc1-434799e2e665,1f8a15dd-db90-4598-b6e7-d2889ed23956,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"in DIA.","value":"12","category":null}",12,in DIA.,,Neck Size
e19cb4d7-75a6-456d-82a6-512a24693455,1f8a15dd-db90-4598-b6e7-d2889ed23956,3f3348cc-db25-4e7d-a6a3-c492b6a8b0dd,Primary Airflow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
cdbcd253-c1bf-4415-99a4-9bb8b6e64e2e,1f8a15dd-db90-4598-b6e7-d2889ed23956,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
8e5e1966-d68a-4bd0-9cd2-634d78d3719b,1f8a15dd-db90-4598-b6e7-d2889ed23956,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
d9a2f7c7-20ec-4645-9f3c-c14e30b2be6c,1f8a15dd-db90-4598-b6e7-d2889ed23956,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
d9484937-5e7a-4314-8698-b59da36ad545,b18f612e-d4aa-426a-9d7f-2bf5967762d0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
d6b4a3de-22bd-46ab-b7da-1ebbe39c17c2,b18f612e-d4aa-426a-9d7f-2bf5967762d0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PDDR","category":null}",PDDR,,,Model
40c7f8d7-bbc7-4923-b55c-b36eb70ce520,b18f612e-d4aa-426a-9d7f-2bf5967762d0,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,52e1343f-0db4-450f-9f23-319cac4d4adc,Exhaust,,,"{"kind":"flat","type":"Service","unit":null,"value":"EXHAUST","category":null}",EXHAUST,,,Service
8358aff2-a78d-4b49-aed2-76c3c1dad7c6,b18f612e-d4aa-426a-9d7f-2bf5967762d0,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"12x12","category":null}",12x12,,,Overall Size
5a47bc7f-d610-4b79-8af0-6ffbb5dac7cc,b18f612e-d4aa-426a-9d7f-2bf5967762d0,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"in DIA.","value":"6","category":null}",6,in DIA.,,Neck Size
b97dcd93-b1d9-41bd-8436-9c1af39be1f0,b18f612e-d4aa-426a-9d7f-2bf5967762d0,e4eff40a-a3a4-456e-9fc9-e299a70982a7,Maximum Primary Airflow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
93750f44-8239-4ff3-93fa-d9d19befaaf8,b18f612e-d4aa-426a-9d7f-2bf5967762d0,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
f3e98b7d-2bcb-45a4-971e-bc8cdf95d291,b18f612e-d4aa-426a-9d7f-2bf5967762d0,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
3a8769e1-76fa-472d-b277-b7c306330147,b18f612e-d4aa-426a-9d7f-2bf5967762d0,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
63962caa-10a2-4318-92d9-192d7278e659,285aef39-98d2-4dec-8a13-352c06f8dbbe,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
f28ccc81-3963-4cbd-b7e4-9216827912a8,285aef39-98d2-4dec-8a13-352c06f8dbbe,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PDDR","category":null}",PDDR,,,Model
4c97a396-8abd-44cf-90ad-9ad67e5ca0ef,285aef39-98d2-4dec-8a13-352c06f8dbbe,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,57aeb21f-d927-4064-962b-67452f64f868,Return,,,"{"kind":"flat","type":"Service","unit":null,"value":"RETURN","category":null}",RETURN,,,Service
604dfcd2-bd3e-446f-bb60-9a3cfb5d5e7a,285aef39-98d2-4dec-8a13-352c06f8dbbe,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"24x24","category":null}",24x24,,,Overall Size
7fcbd729-56a2-4cd0-9b9c-9cf414143abb,285aef39-98d2-4dec-8a13-352c06f8dbbe,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"22x22","category":null}",22x22,,,Neck Size
2c8b7b62-09ba-4bda-95d4-fd61110a0bdc,285aef39-98d2-4dec-8a13-352c06f8dbbe,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
b4931394-3865-43f7-be38-7c86a4d1aa89,285aef39-98d2-4dec-8a13-352c06f8dbbe,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
6b558cba-fff7-4b9c-bbaa-6543ce802fc4,285aef39-98d2-4dec-8a13-352c06f8dbbe,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
bbb7eb87-851a-4249-9bef-2fe5287d0282,285aef39-98d2-4dec-8a13-352c06f8dbbe,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
777c81b6-cc3a-4769-9ca6-67f12635c35d,285aef39-98d2-4dec-8a13-352c06f8dbbe,91375110-ba30-421b-8fa3-45dd013453b1,Insulation Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Insulation Thickness","unit":"in","value":"1","category":"Return Air Boot"}",1,in,Return Air Boot,Insulation Thickness
bc5c8710-b122-4afe-a689-4711ba8ad2e3,285aef39-98d2-4dec-8a13-352c06f8dbbe,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Insulation Type","unit":null,"value":"INTERNAL ACOUSTICAL","category":"Return Air Boot"}",INTERNAL ACOUSTICAL,,Return Air Boot,Insulation Type
18ed2973-00bd-479d-bce8-d47464930590,285aef39-98d2-4dec-8a13-352c06f8dbbe,1422fef8-6ab6-4378-90da-79c09014c874,Face Velocity,,,,,"{"kind":"flat","type":"Maximum Sizing Velocity","unit":"FPM","value":"500","category":"Return Air Boot"}",500,FPM,Return Air Boot,Maximum Sizing Velocity
bc3d5af3-e0f4-40bf-97ce-beac3e32eae7,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
8bf4154d-0443-4332-b41d-171abc420b7c,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"in DIA.","value":"10","category":null}",10,in DIA.,,Neck Size
073565e9-32cd-4459-8659-6f8f2be262e3,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,e4eff40a-a3a4-456e-9fc9-e299a70982a7,Maximum Primary Airflow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
0e231c18-29ae-4782-9779-98aa24e1a3d7,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
eb1e0b20-22bd-4242-8c7d-08e603e0a3d0,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
26731610-8692-441f-9691-bc1ea03614fc,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SPD","category":null}",SPD,,,Model
4f277e6b-a242-44c7-80f5-c55928f964d4,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
37d92d16-cad5-4d0c-83b5-9220bc84251b,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"24x24","category":null}",24x24,,,Overall Size
9c2b866f-c7e2-4697-8c26-e72bebedfafe,0b3550e2-f60f-49c5-9aa6-bde924e1f1ba,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
244ac395-8dab-4dc9-b54b-b1dfcf25e570,5c72f790-d733-497c-944c-77888d8556c2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
230a70ee-5a62-4a1b-bf5b-13532b99255d,5c72f790-d733-497c-944c-77888d8556c2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"520D","category":null}",520D,,,Model
277ff2e1-5b5e-4cbd-b148-dd6696f772bb,5c72f790-d733-497c-944c-77888d8556c2,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
ef51897b-1c02-4b9c-84ef-99f6e6ed9539,5c72f790-d733-497c-944c-77888d8556c2,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"26x16","category":null}",26x16,,,Overall Size
63121084-8ad2-49a8-8012-625734e6b001,5c72f790-d733-497c-944c-77888d8556c2,,,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"24x14","category":null}",24x14,,,Neck Size
62ebf63c-c34a-42e0-a8b3-8993cb009700,5c72f790-d733-497c-944c-77888d8556c2,3f3348cc-db25-4e7d-a6a3-c492b6a8b0dd,Primary Airflow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
f4342c67-cc1a-43ea-8673-c5ab43af8cab,5c72f790-d733-497c-944c-77888d8556c2,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
44f142b8-2953-48b7-9796-11da5f7c3823,5c72f790-d733-497c-944c-77888d8556c2,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
50bc5c7b-7c6f-4c23-b27e-be6673b0a33c,5c72f790-d733-497c-944c-77888d8556c2,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
8d2477bf-d61d-45e3-a1a4-b9505d809278,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
01deff52-1273-452e-ae04-f4d0f721d0e3,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TBD4100","category":null}",TBD4100,,,Model
10cad245-d83a-4ba3-8fa5-fa4d753c8f15,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
c6816628-5cae-454b-a477-cfad8bbcb8cb,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"48","category":null}",48,,,Overall Size
80ed7c26-ed49-43d8-96de-37fe849aafd0,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"in DIA.","value":"10","category":null}",10,in DIA.,,Neck Size
f59a605f-a587-4863-9d95-7eb62b580f47,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
8a84788a-8c41-4c7d-8ad9-a0be79edfd2d,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
e2606f52-871d-4436-92d7-e2a3c86d1fa0,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
33831bab-3db1-45ac-99ae-0934d6771c1a,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
7594be40-c3b3-4cbe-8114-d0818c6d8448,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,,,,,,,"{"kind":"flat","type":"Component","unit":null,"value":"BLADE PATTERN CONTROLLER","category":"Installation Requirements"}",BLADE PATTERN CONTROLLER,,Installation Requirements,Component
6162500a-cd8d-4500-b8e9-cef52d2593db,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,,,,,,,"{"kind":"flat","type":"Slots","unit":null,"value":"2","category":"Installation Requirements"}",2,,Installation Requirements,Slots
01825959-e0c2-439d-a088-eaa03c174ce9,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Slot Width","unit":"in","value":"1","category":"Installation Requirements"}",1,in,Installation Requirements,Slot Width
fe9bc20f-da86-432a-b7d9-0fb061c5d4f4,f3e0cbce-bc9f-409d-ac9a-071c526ba86e,,,,,,,"{"kind":"flat","type":"Component","unit":null,"value":"INSULATED SUPPLY PLENUM","category":"Installation Requirements"}",INSULATED SUPPLY PLENUM,,Installation Requirements,Component
1814a1f9-0243-451c-aced-932319434e12,566f9d86-b791-461c-b378-c21d67f7a62f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
59f41250-539b-48f8-9c1a-a8f23f7b9a93,566f9d86-b791-461c-b378-c21d67f7a62f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SPD","category":null}",SPD,,,Model
c91700cf-ae76-4ef1-b658-e4bff53ae6e9,566f9d86-b791-461c-b378-c21d67f7a62f,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
b1b6a36c-bf3b-46e2-83fc-54a6d51f4712,566f9d86-b791-461c-b378-c21d67f7a62f,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"24x24","category":null}",24x24,,,Overall Size
1a37532f-63c7-42ed-adf3-fd6e63384ab9,566f9d86-b791-461c-b378-c21d67f7a62f,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"in DIA.","value":"6","category":null}",6,in DIA.,,Neck Size
e0ae1fac-5398-4a0c-aa78-49cafc2c3f2c,566f9d86-b791-461c-b378-c21d67f7a62f,3f3348cc-db25-4e7d-a6a3-c492b6a8b0dd,Primary Airflow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
62f9dbc3-c985-4b1f-a81c-77271671894e,566f9d86-b791-461c-b378-c21d67f7a62f,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
2c5e991a-e957-40b7-901e-01396a9c6d65,566f9d86-b791-461c-b378-c21d67f7a62f,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
97437df5-d607-4536-b4d6-9b29bf0d3bc1,566f9d86-b791-461c-b378-c21d67f7a62f,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory
f9718c81-af40-4663-abb1-388647f37967,017c9f3e-61e6-419f-a35d-3264fd82959d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
edaf9386-ad61-4186-b21e-b243f2f13c02,017c9f3e-61e6-419f-a35d-3264fd82959d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"520D","category":null}",520D,,,Model
86d42e3b-2245-4653-9e63-fcd86028c84d,017c9f3e-61e6-419f-a35d-3264fd82959d,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
fc964873-c107-4d15-a4fb-54f472bb4378,017c9f3e-61e6-419f-a35d-3264fd82959d,,,,,,,"{"kind":"flat","type":"Overall Size","unit":null,"value":"14x8","category":null}",14x8,,,Overall Size
ae12705b-b85e-4fa5-8ff1-9ce25d17bf43,017c9f3e-61e6-419f-a35d-3264fd82959d,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"12x6","category":null}",12x6,,,Neck Size
0b707c81-9ade-4900-a567-ca38136a29a3,017c9f3e-61e6-419f-a35d-3264fd82959d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"Design Airflow","unit":null,"value":"See Drawings for actual design airflow","category":"Remarks"}",See Drawings for actual design airflow,,Remarks,Design Airflow
0368d091-6647-4f60-9848-7114c6f12b69,017c9f3e-61e6-419f-a35d-3264fd82959d,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Noise Criteria","unit":null,"value":"Shall not exceed 20","category":"Remarks"}",Shall not exceed 20,,Remarks,Noise Criteria
ba6c445a-2d54-47e0-b314-837fd09192fa,017c9f3e-61e6-419f-a35d-3264fd82959d,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White factory finish unless noted otherwise","category":"Remarks"}",White factory finish unless noted otherwise,,Remarks,Finish
1a0423da-642f-434b-92f3-df82af366a9b,017c9f3e-61e6-419f-a35d-3264fd82959d,,,,,,,"{"kind":"flat","type":"Required Accessory","unit":null,"value":"Duct-mounted balance damper at branch tap","category":"Remarks"}",Duct-mounted balance damper at branch tap,,Remarks,Required Accessory