spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
acb0c297-65d3-4067-a30b-d364ceb9a5f6,02e0db3e-d645-4f6b-9682-0fb91bbdb550,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
ce271451-7829-4f52-a9e4-5f3ffb22ae6b,02e0db3e-d645-4f6b-9682-0fb91bbdb550,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
5b2b2fc8-b14b-414e-b128-988b9eea6eb6,02e0db3e-d645-4f6b-9682-0fb91bbdb550,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
843d4eeb-a4fd-4772-bcbc-e138a63d630f,02e0db3e-d645-4f6b-9682-0fb91bbdb550,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
b855ace4-7327-4a28-826a-c8a03de63b4b,02e0db3e-d645-4f6b-9682-0fb91bbdb550,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"425","category":"Cooling"}",425,,Cooling,Max
da0dc977-aefc-41d8-bc73-bb309222a4e0,02e0db3e-d645-4f6b-9682-0fb91bbdb550,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"210","category":"Heating"}",210,,Heating,Min
095dddba-6d86-40d3-b594-f814e7c008a6,02e0db3e-d645-4f6b-9682-0fb91bbdb550,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"225","category":"Heating"}",225,,Heating,Max
46e1cec2-ca1b-4cdf-8269-97f8b83583d7,02e0db3e-d645-4f6b-9682-0fb91bbdb550,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"3","category":null}",3,kW,,Heating kW
09ef9463-4805-471a-97b2-251fec96f356,02e0db3e-d645-4f6b-9682-0fb91bbdb550,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
37fcc3f7-edaa-4773-8aae-8758c5d59def,02e0db3e-d645-4f6b-9682-0fb91bbdb550,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
edbf995f-eb3c-462a-b22b-4fec3e2d1ca1,02e0db3e-d645-4f6b-9682-0fb91bbdb550,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
9e125ffc-c658-4e2d-840b-637f7fa557ac,00c3e6f8-8c09-41d6-8846-1e9350722783,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
0bda026f-6d2a-4d51-82b4-3eb9a875f296,00c3e6f8-8c09-41d6-8846-1e9350722783,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
f1075ad3-407a-441e-8bd7-6275a602c6cf,00c3e6f8-8c09-41d6-8846-1e9350722783,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"---","category":null}",---,,,Inlet Size
0d8b7d91-682e-41db-bb72-0bd96a90bb02,00c3e6f8-8c09-41d6-8846-1e9350722783,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Cooling"}",---,,Cooling,Min
3854b23a-bd8f-4550-9acc-6f31102e63de,00c3e6f8-8c09-41d6-8846-1e9350722783,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"320","category":"Cooling"}",320,,Cooling,Max
cc271936-e762-42de-8b87-856f477c0664,00c3e6f8-8c09-41d6-8846-1e9350722783,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Heating"}",---,,Heating,Min
10c507ff-2632-44ff-bf0d-62bd895c4926,00c3e6f8-8c09-41d6-8846-1e9350722783,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"350","category":"Heating"}",350,,Heating,Max
fce2f77e-05e8-4d58-9ffd-4e30ddbd2277,00c3e6f8-8c09-41d6-8846-1e9350722783,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"4.5","category":null}",4.5,kW,,Heating kW
8f066d56-20f2-43c5-89e0-0589341f4fe7,00c3e6f8-8c09-41d6-8846-1e9350722783,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
273aa98d-d54f-4c89-a353-028dde813724,00c3e6f8-8c09-41d6-8846-1e9350722783,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
22f06aaa-8643-48df-aa0e-ab6010624d54,00c3e6f8-8c09-41d6-8846-1e9350722783,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4, 5","category":null}","1, 2, 3, 4, 5",,,Remarks
d4551fdb-a9bb-4692-9615-feb850bcdc39,9f628ab6-884f-4560-a835-58d3a31e93d3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
ec804683-dbaf-4d33-a892-183e4393979e,9f628ab6-884f-4560-a835-58d3a31e93d3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
11594526-08e0-4547-b92e-ccab979b189e,9f628ab6-884f-4560-a835-58d3a31e93d3,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"14","category":null}",14,,,Inlet Size
f91e15f0-f763-461d-aa5b-e37821d0a4cf,9f628ab6-884f-4560-a835-58d3a31e93d3,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"320","category":"Cooling"}",320,,Cooling,Min
eb21fa0c-460f-4934-a0c6-92d94fe4dcb6,9f628ab6-884f-4560-a835-58d3a31e93d3,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,600","category":"Cooling"}","1,600",,Cooling,Max
ecc2c1ca-d816-4a96-aad9-5cf3ad144477,9f628ab6-884f-4560-a835-58d3a31e93d3,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"910","category":"Heating"}",910,,Heating,Min
c3b8b356-121d-4183-a571-260633a81f2d,9f628ab6-884f-4560-a835-58d3a31e93d3,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,000","category":"Heating"}","1,000",,Heating,Max
776d440a-edce-4f17-a2a8-0819c23e3214,9f628ab6-884f-4560-a835-58d3a31e93d3,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"13","category":null}",13,kW,,Heating kW
9d577407-c6ca-4795-995c-0e08c2cb0598,9f628ab6-884f-4560-a835-58d3a31e93d3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
b55220ca-61d5-4574-b5eb-17cc3c58d107,9f628ab6-884f-4560-a835-58d3a31e93d3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
68778e64-f4d1-4e74-a975-7531da725bd2,9f628ab6-884f-4560-a835-58d3a31e93d3,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e411e255-786e-468a-928f-6749a3831b52,634eaf12-4417-4145-b704-a98fefafae38,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
fb20263c-e4fb-4061-b254-14c94923db62,634eaf12-4417-4145-b704-a98fefafae38,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
5719128b-1556-4826-96ab-5b332f8619dd,634eaf12-4417-4145-b704-a98fefafae38,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
69f6ee99-178e-4099-8520-a9eb8c273c2f,634eaf12-4417-4145-b704-a98fefafae38,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Cooling"}",---,,Cooling,Min
da35b07c-b9ce-42a8-a125-e1e9a29b5471,634eaf12-4417-4145-b704-a98fefafae38,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"450","category":"Cooling"}",450,,Cooling,Max
57f19701-adb2-4779-9046-8967b04e0d86,634eaf12-4417-4145-b704-a98fefafae38,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Heating"}",---,,Heating,Min
21e2ab8e-6470-4409-afbf-7434f0f3d8b8,634eaf12-4417-4145-b704-a98fefafae38,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"525","category":"Heating"}",525,,Heating,Max
61600684-5594-4a93-9adf-f77b8e2db290,634eaf12-4417-4145-b704-a98fefafae38,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"5.5","category":null}",5.5,kW,,Heating kW
98abb535-5929-47ee-8838-a65552563dda,634eaf12-4417-4145-b704-a98fefafae38,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
974e7220-2736-48d2-b1f6-1a162e1d3c4a,634eaf12-4417-4145-b704-a98fefafae38,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
1214b0e5-c815-4402-91bb-825c789e5987,634eaf12-4417-4145-b704-a98fefafae38,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
5bf06a85-eb0c-40d9-a369-44af54a00eef,0ea2f104-4bbb-44a0-8e03-6ead697529ec,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
727a2e8a-9c7b-4508-a9b5-9608cf63686f,0ea2f104-4bbb-44a0-8e03-6ead697529ec,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
f3832e06-82fd-4276-8ac9-f4a7593ab6cd,0ea2f104-4bbb-44a0-8e03-6ead697529ec,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
7c97db8b-93a7-44f7-a260-633775147b74,0ea2f104-4bbb-44a0-8e03-6ead697529ec,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
ee85f263-6f89-43a1-9ac0-84bd8ca8b779,0ea2f104-4bbb-44a0-8e03-6ead697529ec,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,280","category":"Cooling"}","1,280",,Cooling,Max
af01f5dc-bdce-41e9-a296-2fb73e0d9f91,0ea2f104-4bbb-44a0-8e03-6ead697529ec,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"910","category":"Heating"}",910,,Heating,Min
c9a49634-752c-433b-bf37-7ac076aaad90,0ea2f104-4bbb-44a0-8e03-6ead697529ec,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,000","category":"Heating"}","1,000",,Heating,Max
3c640aa2-be26-4628-8635-719e2918b734,0ea2f104-4bbb-44a0-8e03-6ead697529ec,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"13","category":null}",13,kW,,Heating kW
d9f43f75-2727-4e15-baa7-cb6c1eccafd4,0ea2f104-4bbb-44a0-8e03-6ead697529ec,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
009feb2a-fef8-46b8-ba99-c1fa7bad1984,0ea2f104-4bbb-44a0-8e03-6ead697529ec,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
702f14fd-896c-4527-aba2-39b5739ae3c2,0ea2f104-4bbb-44a0-8e03-6ead697529ec,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
d80d8965-fd8a-459d-b477-04ba91e354c8,171b4c56-b259-4367-9750-69892182ce43,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
0f271912-1b3f-4c6a-9f7c-f48d2b1eebfc,171b4c56-b259-4367-9750-69892182ce43,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
639ce1f8-ed36-4f9a-85f1-57fdfc8b0b9f,171b4c56-b259-4367-9750-69892182ce43,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
7926c181-930e-4c95-b645-b9f9658a5a13,171b4c56-b259-4367-9750-69892182ce43,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
44889199-d31f-43d9-85c4-791723456dab,171b4c56-b259-4367-9750-69892182ce43,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,450","category":"Cooling"}","1,450",,Cooling,Max
01b87f50-87d1-427a-b85b-6a650bd76036,171b4c56-b259-4367-9750-69892182ce43,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"700","category":"Heating"}",700,,Heating,Min
8d515de3-be94-4bbf-883c-2f7f9026699e,171b4c56-b259-4367-9750-69892182ce43,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"870","category":"Heating"}",870,,Heating,Max
72283b94-c653-4902-a352-565b1e81d508,171b4c56-b259-4367-9750-69892182ce43,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"10","category":null}",10,kW,,Heating kW
c1b7d5a1-461c-4fb0-843f-1b64c5f2b333,171b4c56-b259-4367-9750-69892182ce43,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e37ad33e-5aa6-487b-bea6-acd48d312f9e,171b4c56-b259-4367-9750-69892182ce43,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
3c423c03-25a5-4927-b88d-28be8edb5e6a,171b4c56-b259-4367-9750-69892182ce43,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
adcc5565-e55d-4b4b-a232-beb29ab6116b,d8e7a6ea-7012-45ce-a336-34b89a12c757,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
80727b95-4672-4c0f-8f6f-366c98edfc91,d8e7a6ea-7012-45ce-a336-34b89a12c757,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
8d3aefed-e197-4d13-94fa-9e31705ac14e,d8e7a6ea-7012-45ce-a336-34b89a12c757,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
8727f075-6bc0-4139-b27f-a88062f4bc16,d8e7a6ea-7012-45ce-a336-34b89a12c757,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
d2bbbcb2-1682-4327-a0ad-c80c457d7434,d8e7a6ea-7012-45ce-a336-34b89a12c757,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"420","category":"Cooling"}",420,,Cooling,Max
4121a3ca-982a-4575-b441-f900ea96cde7,d8e7a6ea-7012-45ce-a336-34b89a12c757,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"210","category":"Heating"}",210,,Heating,Min
943a7f44-7ff5-4c47-926d-b27cc9aba4c7,d8e7a6ea-7012-45ce-a336-34b89a12c757,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"250","category":"Heating"}",250,,Heating,Max
f8a8386e-35ae-46ab-973a-ef24688bca77,d8e7a6ea-7012-45ce-a336-34b89a12c757,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"3","category":null}",3,kW,,Heating kW
c274f211-8b57-427a-a8d6-0829a2dfdd0f,d8e7a6ea-7012-45ce-a336-34b89a12c757,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
4a7a593f-5519-4a64-9194-80c09251caaf,d8e7a6ea-7012-45ce-a336-34b89a12c757,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
cb7c7aaa-0ed2-48bf-a84c-677cb57075c8,d8e7a6ea-7012-45ce-a336-34b89a12c757,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
f4e61187-407e-4b4c-9716-4ad8aa845411,71817da6-8fb6-49ae-8190-dfca1fd373d9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
4ab912ad-7e44-4d8d-8c30-ac54e69a3375,71817da6-8fb6-49ae-8190-dfca1fd373d9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
322d4088-2c74-494d-b4a3-19691ad55e0c,71817da6-8fb6-49ae-8190-dfca1fd373d9,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
209e885b-42a3-4e03-8d81-1d57a5b4ec7c,71817da6-8fb6-49ae-8190-dfca1fd373d9,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
d7b2adaf-ac62-4f7e-aa7e-8293fa4a8501,71817da6-8fb6-49ae-8190-dfca1fd373d9,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"700","category":"Cooling"}",700,,Cooling,Max
09624b2a-8d79-4bc1-91fe-74a48bd25d55,71817da6-8fb6-49ae-8190-dfca1fd373d9,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"350","category":"Heating"}",350,,Heating,Min
150f3d1a-fefb-431e-9ee7-49403d0a1aed,71817da6-8fb6-49ae-8190-dfca1fd373d9,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"425","category":"Heating"}",425,,Heating,Max
c1da3a78-f094-4f08-8394-2ebcd055433c,71817da6-8fb6-49ae-8190-dfca1fd373d9,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"5","category":null}",5,kW,,Heating kW
1e68515b-b713-4021-b2a9-e4bf359976b1,71817da6-8fb6-49ae-8190-dfca1fd373d9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
a680c41b-0979-4426-b8fb-0a6aeadd0572,71817da6-8fb6-49ae-8190-dfca1fd373d9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
d4fe4953-4458-4f98-86a8-b52769569479,71817da6-8fb6-49ae-8190-dfca1fd373d9,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
b7ca422c-f209-45e3-b5ef-200c38fa357c,e5dd5bf1-93ce-433a-9311-ec0f179cd276,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
cb269536-5301-4dbe-b322-2c27284074ed,e5dd5bf1-93ce-433a-9311-ec0f179cd276,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
afa76126-0a50-4d1a-adea-9c87403a5064,e5dd5bf1-93ce-433a-9311-ec0f179cd276,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
ba5904da-ee62-4837-84d7-416c10ec328a,e5dd5bf1-93ce-433a-9311-ec0f179cd276,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Cooling"}",---,,Cooling,Min
5db589ec-72da-4a6e-9572-8cc21ea47819,e5dd5bf1-93ce-433a-9311-ec0f179cd276,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"765","category":"Cooling"}",765,,Cooling,Max
bf2a861d-01a0-40d2-9a31-517449448b98,e5dd5bf1-93ce-433a-9311-ec0f179cd276,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Heating"}",---,,Heating,Min
afecef9a-20d7-4aca-8bd7-80185729163e,e5dd5bf1-93ce-433a-9311-ec0f179cd276,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"650","category":"Heating"}",650,,Heating,Max
1c77a0ba-9a85-46c8-908c-5986dfa493fe,e5dd5bf1-93ce-433a-9311-ec0f179cd276,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"8","category":null}",8,kW,,Heating kW
05260076-f97b-402a-9d32-72d32dd31321,e5dd5bf1-93ce-433a-9311-ec0f179cd276,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
ad99f64e-5019-40a9-995a-207cbba07493,e5dd5bf1-93ce-433a-9311-ec0f179cd276,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
d2c821b6-f446-43d4-98c9-129b34083e93,e5dd5bf1-93ce-433a-9311-ec0f179cd276,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4, 5","category":null}","1, 2, 3, 4, 5",,,Remarks
ea35445b-3225-4396-be92-b68449012953,7d010914-310a-427c-a05a-fb65c4e3d5a5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
f95254c9-f4de-4d81-a81c-1599ad635453,7d010914-310a-427c-a05a-fb65c4e3d5a5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
62eac219-f57b-497a-97de-ef55e8bac13a,7d010914-310a-427c-a05a-fb65c4e3d5a5,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
2eec7d94-da0c-40fb-860f-90ef36d627aa,7d010914-310a-427c-a05a-fb65c4e3d5a5,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
e52afd2f-6f69-4898-b1ef-4f4c08b54d55,7d010914-310a-427c-a05a-fb65c4e3d5a5,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"850","category":"Cooling"}",850,,Cooling,Max
aad66072-4f46-444c-b22c-0e3131163d5e,7d010914-310a-427c-a05a-fb65c4e3d5a5,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"455","category":"Heating"}",455,,Heating,Min
66c971f0-82ff-4ef5-8aba-b2efdadb6261,7d010914-310a-427c-a05a-fb65c4e3d5a5,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"500","category":"Heating"}",500,,Heating,Max
2f0b665d-7d55-423a-b0fe-d164faed7837,7d010914-310a-427c-a05a-fb65c4e3d5a5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"6.5","category":null}",6.5,kW,,Heating kW
4706eb1d-b967-4771-a01f-3ce6c6ad00c2,7d010914-310a-427c-a05a-fb65c4e3d5a5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
9d1d6699-1933-4918-b487-2c20c541779e,7d010914-310a-427c-a05a-fb65c4e3d5a5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
b56edb2d-6d59-451f-9c0f-b6cd45061c35,7d010914-310a-427c-a05a-fb65c4e3d5a5,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
4ee48ca8-45f2-4ca1-8cdd-601f32a7a793,78c1d113-4733-446b-a08b-8458b0116229,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
370ab43d-1779-419f-8a42-8534aa23427e,78c1d113-4733-446b-a08b-8458b0116229,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
67ee2549-fb2f-4b78-8665-a11e51c25a66,78c1d113-4733-446b-a08b-8458b0116229,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"4","category":null}",4,,,Inlet Size
dffb6ac4-c971-47c4-8b75-5c35508a7188,78c1d113-4733-446b-a08b-8458b0116229,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"25","category":"Cooling"}",25,,Cooling,Min
0b073962-a632-44be-9352-bb83ec3f8395,78c1d113-4733-446b-a08b-8458b0116229,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"75","category":"Cooling"}",75,,Cooling,Max
0cfd58bb-8ad1-4619-9f13-90c83206ceca,78c1d113-4733-446b-a08b-8458b0116229,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"85","category":"Heating"}",85,,Heating,Min
d1df068c-4eaa-44d8-8e4f-0835679973b2,78c1d113-4733-446b-a08b-8458b0116229,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"85","category":"Heating"}",85,,Heating,Max
be0b3c61-a9e4-4f5d-a74a-894f97c09bd3,78c1d113-4733-446b-a08b-8458b0116229,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"1","category":null}",1,kW,,Heating kW
cdc95eda-9a35-48ed-8e5d-cbfccab7cd41,78c1d113-4733-446b-a08b-8458b0116229,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
b80f0141-6e18-422b-a2e9-50ccb3af924d,78c1d113-4733-446b-a08b-8458b0116229,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
9b3eac07-c16d-477e-8818-0fe57f1c66d3,78c1d113-4733-446b-a08b-8458b0116229,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
5169daa3-f031-40cf-9818-181f4e408873,12368252-df8e-4c3f-940a-e2c042ca66e3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
93d81be1-c244-49e0-aa46-ebd4dfb878d7,12368252-df8e-4c3f-940a-e2c042ca66e3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
cf5d2f41-0118-4da3-914f-4a3bc7984eac,12368252-df8e-4c3f-940a-e2c042ca66e3,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
385f6547-faf8-4d4c-bba3-2d6a1099eb53,12368252-df8e-4c3f-940a-e2c042ca66e3,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
1adb6428-4564-4ce0-b41d-a19c74aa4a5a,12368252-df8e-4c3f-940a-e2c042ca66e3,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"515","category":"Cooling"}",515,,Cooling,Max
b2a5f4cc-e6e9-4528-b256-eed5c85654ef,12368252-df8e-4c3f-940a-e2c042ca66e3,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"210","category":"Heating"}",210,,Heating,Min
99008d0c-02be-49e5-a4ea-b0c304672762,12368252-df8e-4c3f-940a-e2c042ca66e3,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"300","category":"Heating"}",300,,Heating,Max
7dcec2c1-0603-47b0-b3da-02fc722f5398,12368252-df8e-4c3f-940a-e2c042ca66e3,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"3","category":null}",3,kW,,Heating kW
91af9a36-705d-480a-9068-212e357b71d7,12368252-df8e-4c3f-940a-e2c042ca66e3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
e1c91827-4e69-4c1a-b21d-fa71dcdbe5e1,12368252-df8e-4c3f-940a-e2c042ca66e3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
f44770af-21f4-499d-942b-45707e4f97e1,12368252-df8e-4c3f-940a-e2c042ca66e3,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
c45edd6c-49c4-40ec-a872-aa214cdacde1,fb3eb737-7a44-44ee-8c26-3920e5abcae1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
7680e224-a8a9-4fcf-adab-4f6d6a3d8bb8,fb3eb737-7a44-44ee-8c26-3920e5abcae1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
bbeed5d0-2d33-4984-be53-b734838eaff4,fb3eb737-7a44-44ee-8c26-3920e5abcae1,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
83db5756-8133-438d-ace1-796920510ba6,fb3eb737-7a44-44ee-8c26-3920e5abcae1,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
f7a848bf-11a8-4033-afb2-44291c2b0aeb,fb3eb737-7a44-44ee-8c26-3920e5abcae1,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"460","category":"Cooling"}",460,,Cooling,Max
35cd3477-d5f6-43c1-9d38-7c8ee940d7b2,fb3eb737-7a44-44ee-8c26-3920e5abcae1,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"280","category":"Heating"}",280,,Heating,Min
9d9490df-f5b8-4f10-a4d1-5a8b4fefab94,fb3eb737-7a44-44ee-8c26-3920e5abcae1,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"325","category":"Heating"}",325,,Heating,Max
9a524747-1a1b-4b95-92b4-16d25e372d8c,fb3eb737-7a44-44ee-8c26-3920e5abcae1,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"4","category":null}",4,kW,,Heating kW
95729a39-4e17-4f27-a9ba-bcf7387b2d55,fb3eb737-7a44-44ee-8c26-3920e5abcae1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
802d33a9-e9b5-48a5-b773-9724d09f9b95,fb3eb737-7a44-44ee-8c26-3920e5abcae1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
5c691489-a9f6-478d-8657-a138e42d26d5,fb3eb737-7a44-44ee-8c26-3920e5abcae1,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
1136ce45-5af4-4ecd-b8ad-9752efa5ba7b,1d2a9ae9-c673-45c4-99dd-8b832854b171,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
91a48466-9d11-4a44-ae38-d234380ed331,1d2a9ae9-c673-45c4-99dd-8b832854b171,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
81c45885-023c-4414-9575-983f50fcac80,1d2a9ae9-c673-45c4-99dd-8b832854b171,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"16","category":null}",16,,,Inlet Size
9cb77b3c-0531-47cd-9039-6f4f1c2ad1a5,1d2a9ae9-c673-45c4-99dd-8b832854b171,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
78f1353e-fb25-40b8-9746-9123d1625c94,1d2a9ae9-c673-45c4-99dd-8b832854b171,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"350","category":"Cooling"}",350,,Cooling,Max
ed869e83-493c-45bd-a13f-f0c128be0f16,1d2a9ae9-c673-45c4-99dd-8b832854b171,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"385","category":"Heating"}",385,,Heating,Min
ba0b3de6-aebc-4e00-a6df-f1f137e58f14,1d2a9ae9-c673-45c4-99dd-8b832854b171,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"450","category":"Heating"}",450,,Heating,Max
f5aa61b5-b636-48dd-9b55-8dcb89febda7,1d2a9ae9-c673-45c4-99dd-8b832854b171,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"5.5","category":null}",5.5,kW,,Heating kW
40eeeb8f-462c-47cc-9dfe-b07001041f57,1d2a9ae9-c673-45c4-99dd-8b832854b171,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
308b0fed-1fab-46b4-ab84-44fae212e06a,1d2a9ae9-c673-45c4-99dd-8b832854b171,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
b1fc604f-c85e-4a76-9cd9-c020f80e62a1,1d2a9ae9-c673-45c4-99dd-8b832854b171,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
8216c490-9d6c-41ac-a9dd-e75d6c2ac89c,38d1ea17-79ce-4b33-b734-149c9d05967f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
1cf67ab6-51d6-4d34-951c-e84594bde96b,38d1ea17-79ce-4b33-b734-149c9d05967f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
6d91c4c5-b5b1-485f-86fc-654a2e5947a5,38d1ea17-79ce-4b33-b734-149c9d05967f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"4","category":null}",4,,,Inlet Size
ea8551b1-a296-40c5-a499-fc4148476fdd,38d1ea17-79ce-4b33-b734-149c9d05967f,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"25","category":"Cooling"}",25,,Cooling,Min
88ab554c-ae11-4fa7-ad96-799ec85a215e,38d1ea17-79ce-4b33-b734-149c9d05967f,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"75","category":"Cooling"}",75,,Cooling,Max
81f47e63-f289-4cfd-9d1e-7238810fafbd,38d1ea17-79ce-4b33-b734-149c9d05967f,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"85","category":"Heating"}",85,,Heating,Min
b52d4506-6e7d-46e1-b241-aef207479a83,38d1ea17-79ce-4b33-b734-149c9d05967f,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"85","category":"Heating"}",85,,Heating,Max
90e266cb-912b-4ae1-9644-cc985632fadc,38d1ea17-79ce-4b33-b734-149c9d05967f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"1","category":null}",1,kW,,Heating kW
2301670c-2829-4941-a462-d3d737c4305d,38d1ea17-79ce-4b33-b734-149c9d05967f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
f4728afb-fbb8-46a1-b455-b700f4710331,38d1ea17-79ce-4b33-b734-149c9d05967f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
8fb5a9b3-5ea8-4e55-a3dc-5c3369cf75a5,38d1ea17-79ce-4b33-b734-149c9d05967f,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
1ef972ed-9357-4919-a45d-2067500c0810,e9c4f484-be8d-414e-a2fb-09778a519ff9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
2b6cfd80-127e-4d5f-9c8a-8c0d6ec2328a,e9c4f484-be8d-414e-a2fb-09778a519ff9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
aefcb17e-e4f0-4476-bb8f-df8ac8fd4e89,e9c4f484-be8d-414e-a2fb-09778a519ff9,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
2307fbb8-6068-48bf-b4c7-3af13b080a07,e9c4f484-be8d-414e-a2fb-09778a519ff9,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
2680ddcc-9e28-467f-82ac-57b32032460c,e9c4f484-be8d-414e-a2fb-09778a519ff9,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"920","category":"Cooling"}",920,,Cooling,Max
60dcdf72-4c94-44f7-ae3f-b08a74d7b7bf,e9c4f484-be8d-414e-a2fb-09778a519ff9,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"490","category":"Heating"}",490,,Heating,Min
3fe3b4cb-da95-4142-a29b-71fea0842b37,e9c4f484-be8d-414e-a2fb-09778a519ff9,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"550","category":"Heating"}",550,,Heating,Max
14b66a63-ff13-4272-987e-0bb1900ed3a8,e9c4f484-be8d-414e-a2fb-09778a519ff9,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"7","category":null}",7,kW,,Heating kW
a5c93420-da8d-47f2-b76d-01774588f12b,e9c4f484-be8d-414e-a2fb-09778a519ff9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
fdd7ae5d-3b68-424d-8d1f-914908135236,e9c4f484-be8d-414e-a2fb-09778a519ff9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e24ae065-1c00-4575-aea0-9b03edcfb445,e9c4f484-be8d-414e-a2fb-09778a519ff9,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
761153d0-c4f8-4e46-86d0-5f0e60b8f314,cb3662ce-2f10-4688-8227-f54b880f3a8b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
6a6a5bf6-b477-4517-8556-cb50236f9721,cb3662ce-2f10-4688-8227-f54b880f3a8b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e3282155-5f64-4453-a91d-ca70f0283168,cb3662ce-2f10-4688-8227-f54b880f3a8b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
4c39d760-81e1-438f-b161-f122331c3c39,cb3662ce-2f10-4688-8227-f54b880f3a8b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
92706b1f-7cc7-44f4-92e0-14fe3b6ce094,cb3662ce-2f10-4688-8227-f54b880f3a8b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"355","category":"Cooling"}",355,,Cooling,Max
2b7037e0-198c-4b6a-9a1a-2ff0968971dd,cb3662ce-2f10-4688-8227-f54b880f3a8b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"215","category":"Heating"}",215,,Heating,Min
f6b2cb77-c50d-4bdd-9c17-841134b648a9,cb3662ce-2f10-4688-8227-f54b880f3a8b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"215","category":"Heating"}",215,,Heating,Max
1d446007-8765-4de2-b248-140bd87c6aab,cb3662ce-2f10-4688-8227-f54b880f3a8b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"2.5","category":null}",2.5,kW,,Heating kW
f33a4232-b2e8-4327-855f-45f61e89bdda,cb3662ce-2f10-4688-8227-f54b880f3a8b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
0aaf5a18-67e4-438e-bf2a-7f5e2704cf3c,cb3662ce-2f10-4688-8227-f54b880f3a8b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
0b52c09f-a880-40f1-8ffa-2afee67a3147,cb3662ce-2f10-4688-8227-f54b880f3a8b,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
cf821c63-37be-41a6-ad4c-5a892b3d59b7,be003462-8d0f-4721-bf0a-a0a4272e759f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
5fe6740d-887b-4a39-8d8b-917039e5a21c,be003462-8d0f-4721-bf0a-a0a4272e759f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
366a10b8-6a1b-4a14-880a-46a0eb6f9381,be003462-8d0f-4721-bf0a-a0a4272e759f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"14","category":null}",14,,,Inlet Size
a4840779-eb6c-445c-ba64-98cb75e0b064,be003462-8d0f-4721-bf0a-a0a4272e759f,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"320","category":"Cooling"}",320,,Cooling,Min
29df88af-d9af-4104-835a-c514ae59020b,be003462-8d0f-4721-bf0a-a0a4272e759f,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1200","category":"Cooling"}",1200,,Cooling,Max
cd48ff92-aa5c-4155-bfbd-6febbbfef86e,be003462-8d0f-4721-bf0a-a0a4272e759f,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"685","category":"Heating"}",685,,Heating,Min
4301f0bd-02b0-4685-9336-d9e24c181241,be003462-8d0f-4721-bf0a-a0a4272e759f,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"700","category":"Heating"}",700,,Heating,Max
1ba19525-1e1b-4e4b-b9f9-e9f71fe941bf,be003462-8d0f-4721-bf0a-a0a4272e759f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"8","category":null}",8,kW,,Heating kW
e35bcbb4-704a-4860-95f2-1c8882a8589d,be003462-8d0f-4721-bf0a-a0a4272e759f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
95475ec0-060d-43ea-831d-57b11cae79fb,be003462-8d0f-4721-bf0a-a0a4272e759f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
d020fb53-8b54-45fc-9b2c-2f9e36bfeffa,be003462-8d0f-4721-bf0a-a0a4272e759f,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
8966ae6d-c4c3-4a77-bd7e-d5f57028e65f,5d8337e9-a925-450b-bd30-c8efc6c18685,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
58dfe3ce-42f3-48e5-8973-028ee0de7b38,5d8337e9-a925-450b-bd30-c8efc6c18685,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
52f39576-01b7-46e4-8c8f-cfb84f85c9d4,5d8337e9-a925-450b-bd30-c8efc6c18685,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
d82b3971-cb48-4304-8fe0-a7f8bb07a579,5d8337e9-a925-450b-bd30-c8efc6c18685,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
c893e378-bd34-4356-b65f-43e71a74f8c0,5d8337e9-a925-450b-bd30-c8efc6c18685,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"550","category":"Cooling"}",550,,Cooling,Max
51c70ce3-d1b6-43ee-93b4-d0dfa0a008df,5d8337e9-a925-450b-bd30-c8efc6c18685,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"350","category":"Heating"}",350,,Heating,Min
65fab17a-43d4-4143-8d14-4d635fa37b92,5d8337e9-a925-450b-bd30-c8efc6c18685,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"375","category":"Heating"}",375,,Heating,Max
89aefb83-e7a7-4707-aaea-c2d403dc3287,5d8337e9-a925-450b-bd30-c8efc6c18685,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"5","category":null}",5,kW,,Heating kW
e8b5b4eb-7d84-4a3d-b34c-32a92aba2a9d,5d8337e9-a925-450b-bd30-c8efc6c18685,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
095e63c5-db2e-48f8-959b-0ad8f7bdac82,5d8337e9-a925-450b-bd30-c8efc6c18685,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
0012fdad-251e-4f37-bc4f-76f54791bc64,5d8337e9-a925-450b-bd30-c8efc6c18685,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
9a2e2016-4c71-46fe-a116-269010785dc9,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
0506a4e6-af77-40f4-9304-cd239a7ec97c,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
91aa32ab-ce7d-47ad-b82b-b7cc8f3fdac0,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
9132c563-983c-4605-8ddd-3fc1fe765c27,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
de01a2a4-f797-43f8-91f5-2e8e9f1416af,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,050","category":"Cooling"}","1,050",,Cooling,Max
e846f688-8ce3-45d2-9e19-5a31745da10d,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"525","category":"Heating"}",525,,Heating,Min
2df04ebc-b8b1-4523-9c57-559aec39bf86,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"650","category":"Heating"}",650,,Heating,Max
b28da435-f130-4308-8651-96fcebc4f4d7,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"7.5","category":null}",7.5,kW,,Heating kW
d9826722-32a0-4ab0-9b3f-27901d73b075,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
a0b852f2-7faf-44f8-8319-cfe1ace29033,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
dbdf02a7-2d31-4463-b6ac-d0ca5df958ef,5a6b8381-3b3b-4b1a-8ff9-a9c344432144,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
33ef042c-99f1-4c44-a240-92b0de9c3797,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
9810bf17-e433-4477-9dfe-43cbc766cdbf,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
c463eabd-178f-4b5d-b278-533527ce4485,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
88c064c3-547e-4660-b692-6eeb8f4a3b48,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
3b323549-c218-4a9b-a93c-d775ef4d0ae2,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,450","category":"Cooling"}","1,450",,Cooling,Max
cbec1774-f25d-46ae-9cc9-07e82e40ad78,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"630","category":"Heating"}",630,,Heating,Min
300cb761-bbb3-429a-bbc7-30a7281c3c2d,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"875","category":"Heating"}",875,,Heating,Max
8b4751f7-d9e6-47ce-8339-40c7635fe6c0,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"9","category":null}",9,kW,,Heating kW
