spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
a2c94907-9bbb-4d93-87ec-048f13b0cfc9,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
f5e5cf92-d03b-456a-bd99-795dc652f511,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
820c16b8-a69c-46fc-912f-c2a6fbca8605,68cd889d-94d9-49df-b3f2-b7389b7ea1c5,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
8e035646-0a60-4a3b-b3b8-2ceef3ac01f3,a344c994-6e75-465b-b637-b96bff299e6f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
ad0345aa-bfb9-4f67-841a-ab9af4b70a47,a344c994-6e75-465b-b637-b96bff299e6f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
40ae9a90-66b7-46ef-8947-da86b335b332,a344c994-6e75-465b-b637-b96bff299e6f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
5e4132be-4f63-47c4-9122-f310e3810a68,a344c994-6e75-465b-b637-b96bff299e6f,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
1d86a131-accb-44bc-947e-af178ae42d94,a344c994-6e75-465b-b637-b96bff299e6f,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,530","category":"Cooling"}","1,530",,Cooling,Max
ea42c975-42fa-41d8-b9dc-11f0444e65ea,a344c994-6e75-465b-b637-b96bff299e6f,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"700","category":"Heating"}",700,,Heating,Min
a72ab314-428a-43b3-baf6-8b6c15b45acb,a344c994-6e75-465b-b637-b96bff299e6f,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"920","category":"Heating"}",920,,Heating,Max
b9cd9693-8e7b-49d6-bbf4-bad5fac2b512,a344c994-6e75-465b-b637-b96bff299e6f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"10","category":null}",10,kW,,Heating kW
bc94eda3-6aac-4ed5-8598-ddce6ced808e,a344c994-6e75-465b-b637-b96bff299e6f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
a8f99fdc-591c-4379-8744-03b3dca18711,a344c994-6e75-465b-b637-b96bff299e6f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
08fa0bb4-0d85-4840-94b2-3449f85b6058,a344c994-6e75-465b-b637-b96bff299e6f,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
2ca5766d-8397-4e6b-ad4b-cfeddb5db5b3,fdc7b887-9c2f-4072-99e3-e2945bd40cda,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
40c04da5-3f72-496c-a22b-6cb3033fdd7f,fdc7b887-9c2f-4072-99e3-e2945bd40cda,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
8963f2a6-a7bc-4a9e-a4bb-c918c1492ec1,fdc7b887-9c2f-4072-99e3-e2945bd40cda,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
326a427a-9b0c-4989-8df3-f982cdd70f02,fdc7b887-9c2f-4072-99e3-e2945bd40cda,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
86672076-a424-4495-a11d-726119c643cc,fdc7b887-9c2f-4072-99e3-e2945bd40cda,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"650","category":"Cooling"}",650,,Cooling,Max
1b0569a3-b34e-4a0c-81a3-bdbe91937e77,fdc7b887-9c2f-4072-99e3-e2945bd40cda,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"350","category":"Heating"}",350,,Heating,Min
775019a0-494d-430d-9207-21b0b2be8f7d,fdc7b887-9c2f-4072-99e3-e2945bd40cda,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"400","category":"Heating"}",400,,Heating,Max
6b91b520-d1f1-4c4e-b93e-521a6ad02071,fdc7b887-9c2f-4072-99e3-e2945bd40cda,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"5","category":null}",5,kW,,Heating kW
249f6ce4-3b4f-4a7a-aa89-ea3f20fcbb43,fdc7b887-9c2f-4072-99e3-e2945bd40cda,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
72d66e70-843e-473c-89a9-8c655d171ccd,fdc7b887-9c2f-4072-99e3-e2945bd40cda,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
0d261f5d-9581-418b-8fa9-8d50a6c99567,fdc7b887-9c2f-4072-99e3-e2945bd40cda,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
e6b4e65c-c194-4a63-a22a-6388c02ac92e,739cd56b-81e4-46d8-8fe8-51065d373f01,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
0c3d0453-1355-4b4a-b6ba-b800c6b0965a,739cd56b-81e4-46d8-8fe8-51065d373f01,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
34914d39-5853-4aba-85f1-6ee8b7a29c54,739cd56b-81e4-46d8-8fe8-51065d373f01,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
1b911d8d-052f-46b4-b9f3-2af2c2ab461c,739cd56b-81e4-46d8-8fe8-51065d373f01,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Cooling"}",---,,Cooling,Min
dfa8d417-644a-48df-b97d-374f6337c974,739cd56b-81e4-46d8-8fe8-51065d373f01,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"---","category":"Cooling"}",---,,Cooling,Max
8d600d01-7f47-4a2e-ab08-54d6049110e6,739cd56b-81e4-46d8-8fe8-51065d373f01,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"---","category":"Heating"}",---,,Heating,Min
453b9660-563e-4dc9-abe8-5ba9e0da192a,739cd56b-81e4-46d8-8fe8-51065d373f01,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"---","category":"Heating"}",---,,Heating,Max
54cf121a-e244-4373-ae5e-3718acac754e,739cd56b-81e4-46d8-8fe8-51065d373f01,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"---","category":null}",---,kW,,Heating kW
e8832800-568c-426f-990c-121bebfcfd05,739cd56b-81e4-46d8-8fe8-51065d373f01,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
9dd2c688-2a62-42fb-a599-148223087027,739cd56b-81e4-46d8-8fe8-51065d373f01,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
7ce0cac8-b7e7-40f8-b278-9ac9f0e9c651,739cd56b-81e4-46d8-8fe8-51065d373f01,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4, 5","category":null}","1, 2, 3, 4, 5",,,Remarks
c8d487f7-18a2-4fd6-b607-369c26ffdcbe,91307313-1823-4a47-a0f3-68f57690f86b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
1cd8f0b5-611f-4adf-9b6f-c46856eb38fc,91307313-1823-4a47-a0f3-68f57690f86b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
9af06eb3-decd-4341-a572-b40fedf77c9c,91307313-1823-4a47-a0f3-68f57690f86b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
de7baea6-bdd1-4a63-a239-47dbf6d3fa9e,91307313-1823-4a47-a0f3-68f57690f86b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
7be32e18-f052-41ad-9538-6b5ae6c5e092,91307313-1823-4a47-a0f3-68f57690f86b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"400","category":"Cooling"}",400,,Cooling,Max
ee244113-3b28-43ba-b5e2-78580290dc04,91307313-1823-4a47-a0f3-68f57690f86b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"190","category":"Heating"}",190,,Heating,Min
cf13a10a-1977-464d-a571-c5b5d76d800b,91307313-1823-4a47-a0f3-68f57690f86b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"245","category":"Heating"}",245,,Heating,Max
7d959a6a-fa66-4ce9-b520-a707fcdc76fa,91307313-1823-4a47-a0f3-68f57690f86b,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"2.5","category":null}",2.5,kW,,Heating kW
ebb737f9-2b63-44bb-84fd-bb32e0f2c3fe,91307313-1823-4a47-a0f3-68f57690f86b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
29c9bd64-d3b2-4d24-a6d5-e806fcffffe0,91307313-1823-4a47-a0f3-68f57690f86b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
3787c7bd-99cb-4845-9c55-bfc99ed8a42c,91307313-1823-4a47-a0f3-68f57690f86b,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
2cb086a4-fb5c-4a10-b6b6-d7d4312a27e9,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
febbad70-0e5d-41d9-8507-4cd6125c2bf3,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
90a313c8-da5c-47f0-aa94-544294f5fe41,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
f7ab16b4-4694-4215-a955-3564d3ac92b5,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
d3e07d67-1744-451c-9d29-4173161f1ff1,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"500","category":"Cooling"}",500,,Cooling,Max
d5787c96-d5f5-4591-b2e1-ddcb24696cfd,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"215","category":"Heating"}",215,,Heating,Min
2aa452d0-1375-42c7-a8f7-8cff7d02c407,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"300","category":"Heating"}",300,,Heating,Max
bcd15d35-589f-475f-b569-c7ac532196c0,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"3","category":null}",3,kW,,Heating kW
7101d879-ed32-4411-a0b1-c014da560e66,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
7a0e73dd-e97e-4f5b-be34-4d4f786bf5fa,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
17bfa839-eaad-4875-a4a3-ba87274fc6e6,40c8523e-c265-4d6a-8c2f-f9d08d1480cd,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
3b2e6fb0-2cbd-4821-a77e-e8e98baa7cf1,2a39caac-6967-40eb-890f-35a92148d9da,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
e9f03ff2-025c-45e1-b8f9-67f22ddff5f7,2a39caac-6967-40eb-890f-35a92148d9da,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
8e25bf12-44db-4c0c-a982-a5bd54675fb4,2a39caac-6967-40eb-890f-35a92148d9da,,,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"24x16","category":null}",24x16,,,Inlet Size
36d68aab-0d00-4af5-82ed-322a2dd8b010,2a39caac-6967-40eb-890f-35a92148d9da,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"800","category":"Cooling"}",800,,Cooling,Min
69100cb1-2198-4dcc-bce3-1fe1a70a6032,2a39caac-6967-40eb-890f-35a92148d9da,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"3,100","category":"Cooling"}","3,100",,Cooling,Max
7a7ecf89-0dab-47c6-971b-35f60cde1d75,2a39caac-6967-40eb-890f-35a92148d9da,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"1,755","category":"Heating"}","1,755",,Heating,Min
b1600fb7-6498-4fd7-a1d7-0cc163b36ff1,2a39caac-6967-40eb-890f-35a92148d9da,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,900","category":"Heating"}","1,900",,Heating,Max
2c145a23-551f-4e96-b830-c31f84360670,2a39caac-6967-40eb-890f-35a92148d9da,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"24","category":null}",24,kW,,Heating kW
895c14c8-0d04-4f4d-80a1-9eff51798751,2a39caac-6967-40eb-890f-35a92148d9da,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
9f885ec9-e5ad-4c7d-942b-f5b6fcfd0238,2a39caac-6967-40eb-890f-35a92148d9da,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
834cfd55-9329-421d-8d35-ea77b0da9804,2a39caac-6967-40eb-890f-35a92148d9da,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
7ebedbae-131a-489b-8ebd-2ded1b259c7a,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
d62d775c-a99b-453a-a6e4-d2a52bb384e6,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
0c2a54a7-b465-4931-b1a8-c495280e5b12,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
ce1c2a0a-a653-4729-b084-e4868bdd5e56,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
acf0e4c9-44d7-4cf1-925d-de9c4fa53dda,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,280","category":"Cooling"}","1,280",,Cooling,Max
57b550d3-625d-440b-bca5-3de17474a8d9,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"700","category":"Heating"}",700,,Heating,Min
f01d7d87-aef0-45ce-b11e-3ae95f9bf1d1,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"775","category":"Heating"}",775,,Heating,Max
2fecbf3c-05df-43db-878c-08b27221618f,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"10","category":null}",10,kW,,Heating kW
cb4d5612-c5a0-4d3e-b3a1-cbde9d12bbae,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
75cddea7-a352-4d75-9155-97334d2e9724,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
404340de-3829-42d4-93d3-0646b356b279,16ddfa16-41b2-4ceb-adb2-22d464b6b4ed,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
cb8c2f4f-f6a3-48cf-89f8-cfe5d415a3e2,fa36d013-060e-4a42-a870-cc9968f7a846,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
df08aec0-bebd-423b-8c17-fc492311577d,fa36d013-060e-4a42-a870-cc9968f7a846,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
93d4e821-9e35-4407-bf42-2d7a13630243,fa36d013-060e-4a42-a870-cc9968f7a846,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"5","category":null}",5,,,Inlet Size
c5dc85a1-ef09-4028-bfc9-49ea7ef729c1,fa36d013-060e-4a42-a870-cc9968f7a846,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"40","category":"Cooling"}",40,,Cooling,Min
c7b9107d-30ed-47d7-a14a-2db957cc6bce,fa36d013-060e-4a42-a870-cc9968f7a846,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"240","category":"Cooling"}",240,,Cooling,Max
24aef4c6-1ec1-4401-a75e-53ac0bb915c0,fa36d013-060e-4a42-a870-cc9968f7a846,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"125","category":"Heating"}",125,,Heating,Min
da7d9cbc-93dc-4fac-b5fd-1182a3fd23a2,fa36d013-060e-4a42-a870-cc9968f7a846,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"150","category":"Heating"}",150,,Heating,Max
c5cbd278-c210-4986-86e9-8e82187ea84c,fa36d013-060e-4a42-a870-cc9968f7a846,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"1.5","category":null}",1.5,kW,,Heating kW
f1dbaa71-8702-4a64-adb4-2e56c958f606,fa36d013-060e-4a42-a870-cc9968f7a846,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
707692f8-06e8-4bf8-8784-c0c0e17f545f,fa36d013-060e-4a42-a870-cc9968f7a846,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6311e3b0-72df-4c9e-9c2c-f7ed5bd6a814,fa36d013-060e-4a42-a870-cc9968f7a846,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
431e8242-6806-4a1b-ba92-9def4a38e435,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
b411b8e0-fd2d-4f3b-9674-e6dfdcc0d837,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
5055b022-b769-4419-81f1-1401bba4ae4d,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
dfc1768f-81b6-421d-bb78-771938ca2994,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
c62fdfc9-c424-42a2-8ba0-3d55d41e8d72,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"575","category":"Cooling"}",575,,Cooling,Max
5e153011-7f3e-4d15-a21e-28d3d2778717,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"290","category":"Heating"}",290,,Heating,Min
c714ab3f-7191-4226-a3a8-6d2abfbf318d,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"350","category":"Heating"}",350,,Heating,Max
f050a1a7-10d8-4dfc-8ba3-deecc88b7f24,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"4","category":null}",4,kW,,Heating kW
9000c31a-ac01-47d2-b60e-51738d0d2c0e,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
db7b221f-0664-4acb-bdff-c08fe4b068e2,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
9edfa788-ba87-44db-86b7-bf4c2e6c77d1,babc9ec2-fc3b-465f-94fd-afbf5e7a883a,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
53bdebfc-fa20-4407-a202-6fff17e7a11f,6d65f18c-31ce-435b-93a7-29b2a7161d8d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
673b22b3-c97e-4a67-b6de-985019c9a4b4,6d65f18c-31ce-435b-93a7-29b2a7161d8d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
e4758f95-8ea7-423d-90b8-5b99a29166be,6d65f18c-31ce-435b-93a7-29b2a7161d8d,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"16","category":null}",16,,,Inlet Size
38e39bbf-92dd-47e2-9158-216d19f4b2c6,6d65f18c-31ce-435b-93a7-29b2a7161d8d,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"420","category":"Cooling"}",420,,Cooling,Min
fbc70aae-8014-4272-90da-e707e38f182d,6d65f18c-31ce-435b-93a7-29b2a7161d8d,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"2,050","category":"Cooling"}","2,050",,Cooling,Max
eb016160-3fee-437d-b70c-88bf87bac11a,6d65f18c-31ce-435b-93a7-29b2a7161d8d,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"980","category":"Heating"}",980,,Heating,Min
a6ce9bc6-0583-421a-a207-ff621788741b,6d65f18c-31ce-435b-93a7-29b2a7161d8d,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,460","category":"Heating"}","1,460",,Heating,Max
7c2c3777-060b-46a4-b042-9b0a3b02ffe6,6d65f18c-31ce-435b-93a7-29b2a7161d8d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"14","category":null}",14,kW,,Heating kW
537b6098-9c05-4701-af8c-f69166febfcb,6d65f18c-31ce-435b-93a7-29b2a7161d8d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
23de0a03-d988-456b-ad63-6ff83a715407,6d65f18c-31ce-435b-93a7-29b2a7161d8d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
66cc986e-40d6-458d-a07c-834c9ebf47a9,6d65f18c-31ce-435b-93a7-29b2a7161d8d,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
9580cd08-1d6e-450f-9b26-88f8834ab0d0,a3ca98ad-052e-4b45-bc56-59093ceb48ca,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
f3ac8436-10ef-496d-aaeb-4bea5f024a15,a3ca98ad-052e-4b45-bc56-59093ceb48ca,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
a2b61aa9-1c2d-431a-b992-65455a4a182e,a3ca98ad-052e-4b45-bc56-59093ceb48ca,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"6","category":null}",6,,,Inlet Size
62d08d56-34ee-4f7c-a6ff-873ae1c33594,a3ca98ad-052e-4b45-bc56-59093ceb48ca,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"60","category":"Cooling"}",60,,Cooling,Min
554f2109-1270-49e4-b9b1-d42889e8d125,a3ca98ad-052e-4b45-bc56-59093ceb48ca,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"130","category":"Cooling"}",130,,Cooling,Max
f851b8aa-0764-4fab-b4ad-bbf4d8309519,a3ca98ad-052e-4b45-bc56-59093ceb48ca,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"125","category":"Heating"}",125,,Heating,Min
aedc8b82-dcdc-4127-8728-8396eba95c4d,a3ca98ad-052e-4b45-bc56-59093ceb48ca,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"125","category":"Heating"}",125,,Heating,Max
86d00335-f6d0-4df3-879f-d75744c72de0,a3ca98ad-052e-4b45-bc56-59093ceb48ca,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"1.5","category":null}",1.5,kW,,Heating kW
75512816-0074-4ed9-a8b8-9cb2972c9733,a3ca98ad-052e-4b45-bc56-59093ceb48ca,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
4fe1dd0f-42e9-4766-8bfd-da3d0f461f61,a3ca98ad-052e-4b45-bc56-59093ceb48ca,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
26ec931a-c608-4c52-9b3e-720938ecaee5,a3ca98ad-052e-4b45-bc56-59093ceb48ca,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
b4aafe6e-7969-4b8a-8a43-d3970e904c7c,16bda801-2305-4f5d-bcad-ac1d05e14d1b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
70cef2b5-9236-49d6-8325-4efe619d0588,16bda801-2305-4f5d-bcad-ac1d05e14d1b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
0789183d-d5d6-47a6-8d92-ff27bd1a0308,16bda801-2305-4f5d-bcad-ac1d05e14d1b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
f4a696a8-677b-4c19-913b-ce45656fab4e,16bda801-2305-4f5d-bcad-ac1d05e14d1b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
d6d29ff6-ef7e-4a60-a5cc-11f8b5285894,16bda801-2305-4f5d-bcad-ac1d05e14d1b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"630","category":"Cooling"}",630,,Cooling,Max
7432d5c1-57ef-4a51-bc21-16740e64af60,16bda801-2305-4f5d-bcad-ac1d05e14d1b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"455","category":"Heating"}",455,,Heating,Min
c97c1cc1-892f-482c-a0fb-d355aaa7f320,16bda801-2305-4f5d-bcad-ac1d05e14d1b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"500","category":"Heating"}",500,,Heating,Max
d418fd79-7b81-45d8-afbe-4ed231c746e9,16bda801-2305-4f5d-bcad-ac1d05e14d1b,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"6.5","category":null}",6.5,kW,,Heating kW
e2497015-601f-4c82-ad21-1912758d193c,16bda801-2305-4f5d-bcad-ac1d05e14d1b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
699a2c56-2101-4abf-b6d1-aadc90d6f51b,16bda801-2305-4f5d-bcad-ac1d05e14d1b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
b916f5e0-53f6-463d-bcbe-ab7e1b723293,16bda801-2305-4f5d-bcad-ac1d05e14d1b,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
0b48dec9-5a50-469a-ad43-a5a84b66ee0c,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
16bf5e52-81e6-42db-a901-a67ab87ed11b,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
c5b0ab40-6984-4272-b56f-d4030ae73120,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
ec6bd15e-6c65-4ff9-bdb9-b6b5970a16df,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
599fed22-f96b-4539-97c7-f0374d7b4c0c,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"500","category":"Cooling"}",500,,Cooling,Max
036c076f-f06c-4278-a500-3d5ecc4aff71,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"210","category":"Heating"}",210,,Heating,Min
c34a8747-4d65-4d7b-a699-ee56c3b81c02,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"300","category":"Heating"}",300,,Heating,Max
e7ce11ff-8af4-44d2-bdc9-2085bcb1ae83,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"3","category":null}",3,kW,,Heating kW
ec28bb03-8d8d-4a84-bce1-840ddfa81307,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
368bdc44-87ff-45bc-b517-bd7be4f4d64a,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
e2cf5323-3ec8-43c5-9744-3353d52bb7ac,07d73693-0f33-4169-b3ab-d8f2d51b5a4b,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
989c5f42-ccfb-49b8-824f-6c039fd23d52,2d4bebfe-84c8-44e7-be91-10af019e9b83,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
6e7c6482-5e57-42d9-9c40-008b34088182,2d4bebfe-84c8-44e7-be91-10af019e9b83,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
608cd201-af28-496a-a034-a4dd97aa4840,2d4bebfe-84c8-44e7-be91-10af019e9b83,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
c99e2694-3684-400a-9fbf-b69a335b0525,2d4bebfe-84c8-44e7-be91-10af019e9b83,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
d8cfa610-8fa1-4729-8fc0-d0afdc3ff64b,2d4bebfe-84c8-44e7-be91-10af019e9b83,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,100","category":"Cooling"}","1,100",,Cooling,Max
67b8af91-2c9f-419a-936e-705e2e62699f,2d4bebfe-84c8-44e7-be91-10af019e9b83,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"630","category":"Heating"}",630,,Heating,Min
9bcd8054-805c-4f4f-bc79-d4dfac86131a,2d4bebfe-84c8-44e7-be91-10af019e9b83,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"750","category":"Heating"}",750,,Heating,Max
5bac1b9e-d57d-409a-bc53-df140e21c662,2d4bebfe-84c8-44e7-be91-10af019e9b83,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"9","category":null}",9,kW,,Heating kW
91ef789e-8a02-49f9-8bc7-5714d5468f94,2d4bebfe-84c8-44e7-be91-10af019e9b83,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
46cc3fbb-f318-4e22-be3c-aa55aba17c12,2d4bebfe-84c8-44e7-be91-10af019e9b83,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
367fc1fc-3a8a-45fd-93e1-4044b795733e,2d4bebfe-84c8-44e7-be91-10af019e9b83,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
bd33ba2f-581c-4a2e-a37a-70c56c13d149,87539d36-6e46-49cb-9574-ca9dca13aae8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
d45981eb-ce95-4db5-9649-017d43367a4b,87539d36-6e46-49cb-9574-ca9dca13aae8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
13087018-a9c5-4401-bd76-30dc04df41f0,87539d36-6e46-49cb-9574-ca9dca13aae8,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
ac084382-d953-4c06-aede-203bb63dc95c,87539d36-6e46-49cb-9574-ca9dca13aae8,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
440f0df3-3f2f-43cd-99d1-3ddec2892463,87539d36-6e46-49cb-9574-ca9dca13aae8,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"520","category":"Cooling"}",520,,Cooling,Max
ea4ce2f0-8144-45af-89f4-472f215f3eb5,87539d36-6e46-49cb-9574-ca9dca13aae8,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"245","category":"Heating"}",245,,Heating,Min
94a1ad9f-00d5-4bcf-aeac-d48dd23b18a0,87539d36-6e46-49cb-9574-ca9dca13aae8,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"300","category":"Heating"}",300,,Heating,Max
3cb293b6-51f8-4429-a5c8-c62a86a14dc2,87539d36-6e46-49cb-9574-ca9dca13aae8,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"3.5","category":null}",3.5,kW,,Heating kW
ea0ec5d1-1d18-4584-8b2d-4ef7dd09b857,87539d36-6e46-49cb-9574-ca9dca13aae8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
95159385-82ac-4024-a526-eef4e8929a0f,87539d36-6e46-49cb-9574-ca9dca13aae8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
90cebdaa-769a-4855-b6c8-b6d9bbfe92e5,87539d36-6e46-49cb-9574-ca9dca13aae8,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
5bb8e758-e273-40e7-9f4e-170d0e543804,38b9f24c-4323-42f8-99a1-1fc86459edbe,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
bfd090eb-df6a-4fd2-b9e2-05c4915b18a9,38b9f24c-4323-42f8-99a1-1fc86459edbe,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
7db76815-a640-4f43-ba6b-b4312a5dd10a,38b9f24c-4323-42f8-99a1-1fc86459edbe,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
bbeead84-fc79-46d5-8afd-215e63628d8c,38b9f24c-4323-42f8-99a1-1fc86459edbe,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
084590d5-2207-4e0d-ad4f-0b056fb9fdd9,38b9f24c-4323-42f8-99a1-1fc86459edbe,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,000","category":"Cooling"}","1,000",,Cooling,Max
ae6c0d6c-fa35-4536-8c62-69810b3139f6,38b9f24c-4323-42f8-99a1-1fc86459edbe,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"525","category":"Heating"}",525,,Heating,Min
8e57964f-a23e-4614-9d97-61138f48b7ac,38b9f24c-4323-42f8-99a1-1fc86459edbe,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"600","category":"Heating"}",600,,Heating,Max
29cb7fc3-29ae-4c45-aada-11d9bce47c9f,38b9f24c-4323-42f8-99a1-1fc86459edbe,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"7.5","category":null}",7.5,kW,,Heating kW
c2db956b-2792-407c-b54f-adb3ca562cfc,38b9f24c-4323-42f8-99a1-1fc86459edbe,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
add9228b-a10f-4252-92ad-e36f131ea269,38b9f24c-4323-42f8-99a1-1fc86459edbe,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
d2b63244-0165-4b9c-8af1-8b6161c85c6e,38b9f24c-4323-42f8-99a1-1fc86459edbe,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
baf4aca8-28ff-42ff-8ab1-eff31db4527d,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
284534c0-aedd-4c30-8b05-5dc9c0f8de78,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
57800a6e-9498-487f-9c77-2ea1f74b7a22,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
ab090a41-9b2f-4d24-b58d-59240e90680a,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
a7b56fc6-260a-4905-84cf-6e335da7fcaa,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"490","category":"Cooling"}",490,,Cooling,Max
b626407e-4dbe-4b08-94c9-abd29232a20f,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"280","category":"Heating"}",280,,Heating,Min
509c5423-a62b-4a8d-ae3c-c6c0cf44ac10,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"300","category":"Heating"}",300,,Heating,Max
fb5f7c72-6350-4782-9271-2f5212693681,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"4","category":null}",4,kW,,Heating kW
c28ce786-82b5-4cdd-b223-72b9f61a01a7,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
13e79bbf-4b52-4ecf-9e47-9a89b623fa99,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
b8c32c79-7f78-4709-a1d8-285cee42cbc3,bc4f6f72-33b8-417e-b69d-1135c5f2c20d,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
773609b7-9911-408a-b529-1eb25bc82b14,c2daffdd-3109-45b2-8424-b9e7ba0504ad,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
4b10ff86-d6b4-48fc-a76f-ff9ca760f051,c2daffdd-3109-45b2-8424-b9e7ba0504ad,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
17e42c76-3682-43f8-ab4f-986da437be4b,c2daffdd-3109-45b2-8424-b9e7ba0504ad,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"8","category":null}",8,,,Inlet Size
1d933655-f74c-4e0f-b8d0-515bbe9e2a66,c2daffdd-3109-45b2-8424-b9e7ba0504ad,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"105","category":"Cooling"}",105,,Cooling,Min
a5e7e4d8-729f-4d37-8f8b-fb04bdc5ffcb,c2daffdd-3109-45b2-8424-b9e7ba0504ad,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"540","category":"Cooling"}",540,,Cooling,Max
eea9ee58-e5b8-49ac-85c0-db8ac09279f2,c2daffdd-3109-45b2-8424-b9e7ba0504ad,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"280","category":"Heating"}",280,,Heating,Min
f09839ba-4cec-4ee1-823d-b97ddec0dcae,c2daffdd-3109-45b2-8424-b9e7ba0504ad,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"325","category":"Heating"}",325,,Heating,Max
fe9655f4-d122-4d3f-9ffc-76b7f0abfa9d,c2daffdd-3109-45b2-8424-b9e7ba0504ad,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"4","category":null}",4,kW,,Heating kW
fdf0324c-ff27-4aac-8465-21ed5c425846,c2daffdd-3109-45b2-8424-b9e7ba0504ad,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
7d7b01b1-9247-4389-bbfe-b417e10eef64,c2daffdd-3109-45b2-8424-b9e7ba0504ad,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
1b1b279f-0b98-4e64-8ca1-1703f24488aa,c2daffdd-3109-45b2-8424-b9e7ba0504ad,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
1588e54a-c345-4db9-9d40-9c5e5bfa1889,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
1631e331-c388-46ff-b256-35eb95d6bce2,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
2978f9ec-c603-49ae-9557-4a71b334d19e,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
577f5ebd-0059-4af9-9b88-8135fadd3295,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
f56fe47b-6fe9-4f03-9201-025c49fe8d69,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"950","category":"Cooling"}",950,,Cooling,Max
5532bc89-f23a-4703-9736-6e12df31f6a9,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"490","category":"Heating"}",490,,Heating,Min
1dd9f5f0-216e-4ea2-9738-82262d91c0f0,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"575","category":"Heating"}",575,,Heating,Max
95a4afb2-9419-423d-b2e7-3f4f51cab39f,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"7","category":null}",7,kW,,Heating kW
f6ebb1b9-2d8f-402d-8bb6-f1757084d67d,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
77d51ae5-b8c0-4e4f-b7ec-38f95a0bd921,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
9bdab6d6-b15d-48e6-8bbf-396de347806f,35f3d139-96f8-4c9e-8b9a-59c0a8cbc783,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
65c2ff24-8690-4cb7-9c46-a48f9585d1c3,612351db-b2e8-4138-8c1c-502e4811c66a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
d5819fcc-738a-4698-9ff5-75c3b1220127,612351db-b2e8-4138-8c1c-502e4811c66a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
dbdec0a7-09b1-437e-a56b-31f28f32a45c,612351db-b2e8-4138-8c1c-502e4811c66a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"12","category":null}",12,,,Inlet Size
0af3250d-121d-4714-82de-c92423195920,612351db-b2e8-4138-8c1c-502e4811c66a,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"305","category":"Cooling"}",305,,Cooling,Min
02ff2526-7641-44cb-b892-d0834895877c,612351db-b2e8-4138-8c1c-502e4811c66a,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"1,175","category":"Cooling"}","1,175",,Cooling,Max
db5d9164-c666-4373-b27c-4a1e1c868950,612351db-b2e8-4138-8c1c-502e4811c66a,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"525","category":"Heating"}",525,,Heating,Min
73b8a4da-3da6-41c1-883d-6754ec0fc718,612351db-b2e8-4138-8c1c-502e4811c66a,,,,,,,"{"kind":"flat","type":"Max","unit":null,"value":"800","category":"Heating"}",800,,Heating,Max
f11f1345-f04f-4093-bb10-b462d01a345a,612351db-b2e8-4138-8c1c-502e4811c66a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating kW","unit":"kW","value":"7","category":null}",7,kW,,Heating kW
66f86851-44f0-409d-b1d2-5a059b4b0ee4,612351db-b2e8-4138-8c1c-502e4811c66a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
ed5260ac-ee80-4ec8-8fda-7f200f4a4aaf,612351db-b2e8-4138-8c1c-502e4811c66a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
1c031577-34bf-4ac7-a8f2-b1b149591290,612351db-b2e8-4138-8c1c-502e4811c66a,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2, 3, 4","category":null}","1, 2, 3, 4",,,Remarks
c74116e0-a242-4ca9-8996-2e080de905c5,13fe151b-9c8e-4643-bc6d-ad02a49b9698,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
94eeebe5-e849-4b54-b967-678bbdea025d,13fe151b-9c8e-4643-bc6d-ad02a49b9698,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCEF","category":null}",VCEF,,,Model
31d44bbf-cf7f-46e0-bbaf-80f345557048,13fe151b-9c8e-4643-bc6d-ad02a49b9698,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":null,"value":"10","category":null}",10,,,Inlet Size
c8a7ac7e-8761-41b2-9190-bebd303d87b6,13fe151b-9c8e-4643-bc6d-ad02a49b9698,,,,,,,"{"kind":"flat","type":"Min","unit":null,"value":"165","category":"Cooling"}",165,,Cooling,Min
