spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
25176bb3-8354-4839-b99c-a5b2bed2136c,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max. Fresh Air Qty","unit":"CFM","value":"1000","category":"Supply Fan"}",1000,CFM,Supply Fan,Max. Fresh Air Qty
2b79aeb2-bf3a-499e-998a-19199817640b,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3","category":"Supply Fan"}",3,HP,Supply Fan,HP
78ea26b2-b760-4342-b501-dc6f873e6773,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cooling Capacity (Gross)","unit":"MBH","value":"142.1","category":"Cooling Coil"}",142.1,MBH,Cooling Coil,Total Cooling Capacity (Gross)
1e8177ad-f9a7-4052-a548-5407f5831b0b,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity (Gross)","unit":"MBH","value":"95.9","category":"Cooling Coil"}",95.9,MBH,Cooling Coil,Sensible Cooling Capacity (Gross)
d71f2e2e-75e6-48c0-87ac-2593659b9802,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"85.0","category":"EAT"}",85.0,°F,EAT,DB
626bdc5b-5284-4487-8d47-5d5c1903d566,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"69.6","category":"EAT"}",69.6,°F,EAT,WB
16490d2c-0e5a-4aea-8416-456523c6ed03,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"54.2","category":"LAT"}",54.2,°F,LAT,DB
955c3f69-f057-4bdd-b785-465a4f49cffd,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"54.2","category":"LAT"}",54.2,°F,LAT,WB
7c7f0d62-6133-43b1-8bcc-e82bde80b5d3,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Reheat LAT","unit":"°F","value":"82.8","category":"Cooling Coil"}",82.8,°F,Cooling Coil,Reheat LAT
2f6eaed6-7cfc-467b-b345-ae492b1aa539,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"82.2","category":"Primary Heat (Air-Source Heat Pump)"}",82.2,MBH,Primary Heat (Air-Source Heat Pump),Total Capacity
2d34a162-fc00-4a95-b880-10c9950b5ddb,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"52.2","category":"Primary Heat (Air-Source Heat Pump)"}",52.2,°F,Primary Heat (Air-Source Heat Pump),EAT (DB)
60e0c58e-7cf0-4306-be6a-f6d2b1ef8471,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"78.3","category":"Primary Heat (Air-Source Heat Pump)"}",78.3,°F,Primary Heat (Air-Source Heat Pump),LAT (DB)
78d25d56-f85b-483d-a264-ec0a3104bdcc,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Total Capacity","unit":"KW","value":"15.5","category":"Secondary Heat (Electric)"}",15.5,KW,Secondary Heat (Electric),Total Capacity
b1edcd5e-ca31-46e6-8eb8-ea5ddaabc025,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT W/ ASHP (DB)","unit":"°F","value":"78.3","category":"Secondary Heat (Electric)"}",78.3,°F,Secondary Heat (Electric),EAT W/ ASHP (DB)
f3702197-f376-4562-93b5-61f5211fdf42,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT W/ ASHP (DB)","unit":"°F","value":"94.7","category":"Secondary Heat (Electric)"}",94.7,°F,Secondary Heat (Electric),LAT W/ ASHP (DB)
b8e86e6b-de56-465f-b278-ee6f018829fb,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT W/O ASHP (DB)","unit":"°F","value":"52.2","category":"Secondary Heat (Electric)"}",52.2,°F,Secondary Heat (Electric),EAT W/O ASHP (DB)
77fde2d8-0e7a-43f1-8aef-1cc080f2bcc9,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT W/O ASHP (DB)","unit":"°F","value":"68.5","category":"Secondary Heat (Electric)"}",68.5,°F,Secondary Heat (Electric),LAT W/O ASHP (DB)
ea7dfab8-2cdd-493f-b492-c9ad89a3d14c,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ARDR-112-12.5A-1-J2","category":"Manufacturer"}",ARDR-112-12.5A-1-J2,,Manufacturer,Model
38d62e81-7d1e-41fd-bf9b-145fe117bf00,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,,,"{"kind":"flat","type":"Description/Notes","unit":null,"value":"HORIZONTAL DISCHARGE","category":null}",HORIZONTAL DISCHARGE,,,Description/Notes
1cf40b44-fbeb-46e9-98df-8d7fab814297,fff2d48a-e376-4576-b708-4d53f564cc84,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
47a0aaf6-2cd5-45bc-b2c6-1757a83b9c7c,fff2d48a-e376-4576-b708-4d53f564cc84,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"WEST WING","category":null}",WEST WING,,,Service
42a6e8af-baa6-49b1-8ed6-8c92f86ccc69,fff2d48a-e376-4576-b708-4d53f564cc84,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"12.5","category":null}",12.5,Tons,,Nom. Tons
1111f4a5-343c-402d-8a37-4a5970b1c861,fff2d48a-e376-4576-b708-4d53f564cc84,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER (ASHRAE 90.1-2022)","unit":null,"value":"10.6","category":null}",10.6,,,EER (ASHRAE 90.1-2022)
fb7b0105-9926-4a33-9d4c-2c8038973dbb,fff2d48a-e376-4576-b708-4d53f564cc84,3680ba96-b698-4817-8121-8a24eaadf9d6,Coefficient of Performance,,,,,"{"kind":"flat","type":"ISCOP (ASHRAE 90.1-2022)","unit":null,"value":"3.25","category":null}",3.25,,,ISCOP (ASHRAE 90.1-2022)
b711a378-873f-40cf-9ab9-959d0e432182,fff2d48a-e376-4576-b708-4d53f564cc84,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Air Qty","unit":"CFM","value":"3000","category":"Supply Fan"}",3000,CFM,Supply Fan,Total Air Qty
12af7747-49e0-47c9-a80b-f43e1a4b1050,fff2d48a-e376-4576-b708-4d53f564cc84,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WC","value":"1.0","category":"Supply Fan"}",1.0,IN. WC,Supply Fan,ESP
32f997a4-3830-490e-b8aa-0c5849ae1a1d,fff2d48a-e376-4576-b708-4d53f564cc84,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Reheat MBH","unit":"MBH","value":"91.0","category":"Cooling Coil"}",91.0,MBH,Cooling Coil,Reheat MBH
f42cc653-0638-4547-8911-72c25ff92f7a,fff2d48a-e376-4576-b708-4d53f564cc84,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"3","category":"Cooling Coil"}",3,,Cooling Coil,Stages
75a0261d-8888-4e55-b964-d4677e021fe9,fff2d48a-e376-4576-b708-4d53f564cc84,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrig. Type","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrig. Type
0e4c8b30-300c-49c0-a1ee-0f7e20f6a58b,fff2d48a-e376-4576-b708-4d53f564cc84,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"43.0","category":"Secondary Heat (Electric)"}",43.0,A,Secondary Heat (Electric),FLA
60157e40-a4bf-489e-a2a2-3b1b850b26e5,fff2d48a-e376-4576-b708-4d53f564cc84,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
70310cdf-b679-4a4f-aba8-ee402c0dfdb3,fff2d48a-e376-4576-b708-4d53f564cc84,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
8e6f8e98-f8f0-413f-b100-02b864e7e0dc,fff2d48a-e376-4576-b708-4d53f564cc84,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"119.9","category":"Electrical"}",119.9,A,Electrical,MCA
5aa4b099-ce51-4138-861d-602003440dc8,fff2d48a-e376-4576-b708-4d53f564cc84,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"125","category":"Electrical"}",125,A,Electrical,MOP
26ed51f1-c0bc-4900-bbad-c3b803db191d,fff2d48a-e376-4576-b708-4d53f564cc84,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"THERMOSTAT","category":null}",THERMOSTAT,,,Control Type
291e4cde-4806-42f3-92e7-68f7adf3d650,fff2d48a-e376-4576-b708-4d53f564cc84,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Wt.","unit":"LBS","value":"2720","category":"Physical"}",2720,LBS,Physical,Wt.
94fe4a29-c966-4724-a516-d5f1eeff2eeb,fff2d48a-e376-4576-b708-4d53f564cc84,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"in","value":"121","category":"Approx. Dimensions"}",121,in,Approx. Dimensions,Length
1ab1da70-5a10-4cf2-a245-31e4e2f309c2,fff2d48a-e376-4576-b708-4d53f564cc84,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"in","value":"87","category":"Approx. Dimensions"}",87,in,Approx. Dimensions,Width
f8cac2de-99d5-44be-87f7-b76b0a90c8bf,fff2d48a-e376-4576-b708-4d53f564cc84,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"in","value":"66","category":"Approx. Dimensions"}",66,in,Approx. Dimensions,Height
c355ceda-030e-4e92-a9d4-94bdf77f6d9b,fff2d48a-e376-4576-b708-4d53f564cc84,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"LG","category":"Manufacturer"}",LG,,Manufacturer,Make
a53b02a5-889c-4277-b012-3cf871622dc1,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"NORTH EAST WING","category":null}",NORTH EAST WING,,,Service
50031557-0ed5-4594-90b9-e7b57ef186e0,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max. Fresh Air Qty","unit":"CFM","value":"750","category":"Supply Fan"}",750,CFM,Supply Fan,Max. Fresh Air Qty
abc98455-0893-445e-b43e-623c1230a8be,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2","category":"Supply Fan"}",2,HP,Supply Fan,HP
658f34ce-71d4-45ac-bd72-ba38f2999d31,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cooling Capacity (Gross)","unit":"MBH","value":"126.3","category":"Cooling Coil"}",126.3,MBH,Cooling Coil,Total Cooling Capacity (Gross)
3d81ef08-f55f-47d6-8f4f-89820c119345,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity (Gross)","unit":"MBH","value":"82.9","category":"Cooling Coil"}",82.9,MBH,Cooling Coil,Sensible Cooling Capacity (Gross)
d70a7a93-c0ea-453b-a32b-fc6c68789aa0,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"84.5","category":"EAT"}",84.5,°F,EAT,DB
14a4c744-98bf-48d6-95c2-93a85e998058,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"69.3","category":"EAT"}",69.3,°F,EAT,WB
b14b3b0b-c61e-4160-890a-bf71239c9807,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"52.6","category":"LAT"}",52.6,°F,LAT,DB
54dea7ab-6b8c-4006-9225-7c9f3ee1209f,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"52.6","category":"LAT"}",52.6,°F,LAT,WB
daeac867-154e-43dd-b27e-779bffa83863,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Reheat LAT","unit":"°F","value":"83.3","category":"Cooling Coil"}",83.3,°F,Cooling Coil,Reheat LAT
7fbe5f86-17d0-4b24-a4ff-1fc6f9327e37,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"82.5","category":"Primary Heat (Air-Source Heat Pump)"}",82.5,MBH,Primary Heat (Air-Source Heat Pump),Total Capacity
4cfffd45-d4dd-4ba9-8752-d1cc52366310,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"54.2","category":"Primary Heat (Air-Source Heat Pump)"}",54.2,°F,Primary Heat (Air-Source Heat Pump),EAT (DB)
a2e28e11-445c-468e-bf3e-c572dc7181c8,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"85.7","category":"Primary Heat (Air-Source Heat Pump)"}",85.7,°F,Primary Heat (Air-Source Heat Pump),LAT (DB)
80fe649c-ade4-472c-97c5-96fa8f43a5c1,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Total Capacity","unit":"KW","value":"15.5","category":"Secondary Heat (Electric)"}",15.5,KW,Secondary Heat (Electric),Total Capacity
8bd8ba0b-2c0c-4470-9f2a-6899af36f619,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT W/ ASHP (DB)","unit":"°F","value":"85.7","category":"Secondary Heat (Electric)"}",85.7,°F,Secondary Heat (Electric),EAT W/ ASHP (DB)
9c8d12e1-92c2-4d18-aa52-60fc2ce0ea04,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT W/ ASHP (DB)","unit":"°F","value":"105.2","category":"Secondary Heat (Electric)"}",105.2,°F,Secondary Heat (Electric),LAT W/ ASHP (DB)
dc255b66-caa1-4d4e-88ed-92c6800293e2,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT W/O ASHP (DB)","unit":"°F","value":"54.2","category":"Secondary Heat (Electric)"}",54.2,°F,Secondary Heat (Electric),EAT W/O ASHP (DB)
b2e187c0-6fbd-405f-b3cf-3e7e2527a48b,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT W/O ASHP (DB)","unit":"°F","value":"73.8","category":"Secondary Heat (Electric)"}",73.8,°F,Secondary Heat (Electric),LAT W/O ASHP (DB)
4aac78ae-c050-48d8-9aa8-84a02dc7a2b9,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ARDR-112-10A-1-J2","category":"Manufacturer"}",ARDR-112-10A-1-J2,,Manufacturer,Model
39dace5c-cce1-446d-994f-7b8aa7fc2d1a,aae92dec-47fc-4814-b13f-f368bdb65b23,,,,,,,"{"kind":"flat","type":"Description/Notes","unit":null,"value":"HORIZONTAL DISCHARGE","category":null}",HORIZONTAL DISCHARGE,,,Description/Notes
215d3016-9c58-4c0a-bac5-411b52278b07,aae92dec-47fc-4814-b13f-f368bdb65b23,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
a41a032b-7d13-4e21-83ba-ee973aa55a6e,aae92dec-47fc-4814-b13f-f368bdb65b23,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"10","category":null}",10,Tons,,Nom. Tons
3eb40d20-842c-4643-aafd-2f568b43da42,aae92dec-47fc-4814-b13f-f368bdb65b23,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER (ASHRAE 90.1-2022)","unit":null,"value":"11.9","category":null}",11.9,,,EER (ASHRAE 90.1-2022)
ce41843b-eccd-4b11-811c-6e8a74ba9d54,aae92dec-47fc-4814-b13f-f368bdb65b23,3680ba96-b698-4817-8121-8a24eaadf9d6,Coefficient of Performance,,,,,"{"kind":"flat","type":"ISCOP (ASHRAE 90.1-2022)","unit":null,"value":"2.75","category":null}",2.75,,,ISCOP (ASHRAE 90.1-2022)
158dabd5-8749-4ac7-8d43-668c3accbffe,aae92dec-47fc-4814-b13f-f368bdb65b23,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Air Qty","unit":"CFM","value":"2500","category":"Supply Fan"}",2500,CFM,Supply Fan,Total Air Qty
eff6deca-77c3-45df-bfc2-4dde1d608992,aae92dec-47fc-4814-b13f-f368bdb65b23,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WC","value":"1.0","category":"Supply Fan"}",1.0,IN. WC,Supply Fan,ESP
cc82cadb-ed5a-46e9-a1f9-2d4856ef4f2d,aae92dec-47fc-4814-b13f-f368bdb65b23,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Reheat MBH","unit":"MBH","value":"81.4","category":"Cooling Coil"}",81.4,MBH,Cooling Coil,Reheat MBH
7f6605f0-0eec-4bca-b1d6-c8a3c94b30ae,aae92dec-47fc-4814-b13f-f368bdb65b23,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"3","category":"Cooling Coil"}",3,,Cooling Coil,Stages
9d3bcef3-ddd5-4da1-8740-d2dfcd1facd4,aae92dec-47fc-4814-b13f-f368bdb65b23,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrig. Type","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrig. Type
e01b69dc-c6a7-43ff-993c-f6e9f6972974,aae92dec-47fc-4814-b13f-f368bdb65b23,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"43.0","category":"Secondary Heat (Electric)"}",43.0,A,Secondary Heat (Electric),FLA
b3878784-0fef-46d9-903c-de1579a71c24,aae92dec-47fc-4814-b13f-f368bdb65b23,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
954a85f1-9af7-4932-a1d2-0e8612db2f3e,aae92dec-47fc-4814-b13f-f368bdb65b23,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
d6c2e2ef-5ac7-451c-ad68-7148bfaf293c,aae92dec-47fc-4814-b13f-f368bdb65b23,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"117.3","category":"Electrical"}",117.3,A,Electrical,MCA
01bd4b7e-f31d-4543-a9c9-159492f0b47d,aae92dec-47fc-4814-b13f-f368bdb65b23,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"125","category":"Electrical"}",125,A,Electrical,MOP
13d7618f-c95d-406d-9492-bd77a9f644a5,aae92dec-47fc-4814-b13f-f368bdb65b23,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"THERMOSTAT","category":null}",THERMOSTAT,,,Control Type
e0917861-6ca3-4ec3-9588-487b740aff3b,aae92dec-47fc-4814-b13f-f368bdb65b23,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Wt.","unit":"LBS","value":"2647","category":"Physical"}",2647,LBS,Physical,Wt.
b1e58274-ecbe-437b-8b34-745394df4149,aae92dec-47fc-4814-b13f-f368bdb65b23,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"in","value":"121","category":"Approx. Dimensions"}",121,in,Approx. Dimensions,Length
90de6331-a8d4-486e-a1aa-b3f6f3b3c870,aae92dec-47fc-4814-b13f-f368bdb65b23,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"in","value":"87","category":"Approx. Dimensions"}",87,in,Approx. Dimensions,Width
f737b37a-c1b7-45d0-b0b9-3f5adf4edfe4,aae92dec-47fc-4814-b13f-f368bdb65b23,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"in","value":"66","category":"Approx. Dimensions"}",66,in,Approx. Dimensions,Height
7a42c8e6-2136-4dc8-bc72-e0fe299ee983,aae92dec-47fc-4814-b13f-f368bdb65b23,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"LG","category":"Manufacturer"}",LG,,Manufacturer,Make
ed313adf-9802-4f73-8818-2b6beadd2963,72d335d7-8bad-4282-848a-51a587639674,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"EAST WING","category":null}",EAST WING,,,Service
aad374d5-0dfc-4498-aa38-2a7311cc93e8,72d335d7-8bad-4282-848a-51a587639674,,,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"10","category":null}",10,Tons,,Nom. Tons
9dcbb152-decc-438d-8f61-1714edec8808,72d335d7-8bad-4282-848a-51a587639674,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max. Fresh Air Qty","unit":"CFM","value":"750","category":"Supply Fan"}",750,CFM,Supply Fan,Max. Fresh Air Qty
0531fdd3-6401-4ca9-85c4-96b6fba3430b,72d335d7-8bad-4282-848a-51a587639674,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2","category":"Supply Fan"}",2,HP,Supply Fan,HP
0fd3cdc7-b2db-4586-a148-6c3319b332fc,72d335d7-8bad-4282-848a-51a587639674,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity (Gross)","unit":"MBH","value":"82.9","category":"Cooling Coil"}",82.9,MBH,Cooling Coil,Sensible Cooling Capacity (Gross)
a13b973e-46ef-47dd-93fb-e4eb75247897,72d335d7-8bad-4282-848a-51a587639674,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"84.5","category":"EAT"}",84.5,°F,EAT,DB
c0c09f5b-a36c-4b6f-8aba-15f5f6255f5e,72d335d7-8bad-4282-848a-51a587639674,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"52.6","category":"LAT"}",52.6,°F,LAT,WB
e3e3fa99-acbf-4ac0-b5b8-ff14de49f807,72d335d7-8bad-4282-848a-51a587639674,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Reheat LAT","unit":"°F","value":"83.3","category":"Cooling Coil"}",83.3,°F,Cooling Coil,Reheat LAT
227affa6-34f4-4c09-983d-bed88dcae6ae,72d335d7-8bad-4282-848a-51a587639674,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"82.5","category":"Primary Heat (Air-Source Heat Pump)"}",82.5,MBH,Primary Heat (Air-Source Heat Pump),Total Capacity
22f29721-9788-4673-802b-7686d1fc0e06,72d335d7-8bad-4282-848a-51a587639674,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"54.2","category":"Primary Heat (Air-Source Heat Pump)"}",54.2,°F,Primary Heat (Air-Source Heat Pump),EAT (DB)
1341f99c-047a-4211-8229-4323e35d699b,72d335d7-8bad-4282-848a-51a587639674,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"85.7","category":"Primary Heat (Air-Source Heat Pump)"}",85.7,°F,Primary Heat (Air-Source Heat Pump),LAT (DB)
c5c643d0-893b-4533-88c2-ebc1d2037de0,72d335d7-8bad-4282-848a-51a587639674,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Total Capacity","unit":"KW","value":"15.5","category":"Secondary Heat (Electric)"}",15.5,KW,Secondary Heat (Electric),Total Capacity
e20d9dc8-d33f-46c0-ba5c-7aee871cab28,72d335d7-8bad-4282-848a-51a587639674,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT W/ ASHP (DB)","unit":"°F","value":"85.7","category":"Secondary Heat (Electric)"}",85.7,°F,Secondary Heat (Electric),EAT W/ ASHP (DB)
1d209877-18a7-45c4-b1b3-ef33e3abaaca,72d335d7-8bad-4282-848a-51a587639674,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT W/ ASHP (DB)","unit":"°F","value":"105.2","category":"Secondary Heat (Electric)"}",105.2,°F,Secondary Heat (Electric),LAT W/ ASHP (DB)
c29db105-cc66-4867-9b06-aa9b8847422a,72d335d7-8bad-4282-848a-51a587639674,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT W/O ASHP (DB)","unit":"°F","value":"54.2","category":"Secondary Heat (Electric)"}",54.2,°F,Secondary Heat (Electric),EAT W/O ASHP (DB)
cd43a08e-1003-4016-9533-fe5d8c036ae4,72d335d7-8bad-4282-848a-51a587639674,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT W/O ASHP (DB)","unit":"°F","value":"73.8","category":"Secondary Heat (Electric)"}",73.8,°F,Secondary Heat (Electric),LAT W/O ASHP (DB)
f092b767-ec89-4202-bcd7-d449c4ab2c7d,72d335d7-8bad-4282-848a-51a587639674,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ARDR-112-10A-1-J2","category":"Manufacturer"}",ARDR-112-10A-1-J2,,Manufacturer,Model
718a461d-263d-4126-9c80-1415752b5869,72d335d7-8bad-4282-848a-51a587639674,,,,,,,"{"kind":"flat","type":"Description/Notes","unit":null,"value":"HORIZONTAL DISCHARGE","category":null}",HORIZONTAL DISCHARGE,,,Description/Notes
d2fbca26-3ac4-42bb-922e-82252a8d26f2,72d335d7-8bad-4282-848a-51a587639674,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
6479869d-74c2-4549-91b6-1a4d84e031a8,72d335d7-8bad-4282-848a-51a587639674,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER (ASHRAE 90.1-2022)","unit":null,"value":"11.9","category":null}",11.9,,,EER (ASHRAE 90.1-2022)
cc6add13-07e7-4bff-9e82-f5739ba764c2,72d335d7-8bad-4282-848a-51a587639674,3680ba96-b698-4817-8121-8a24eaadf9d6,Coefficient of Performance,,,,,"{"kind":"flat","type":"ISCOP (ASHRAE 90.1-2022)","unit":null,"value":"2.75","category":null}",2.75,,,ISCOP (ASHRAE 90.1-2022)
f2b7a852-9c19-448d-854e-6c60fc823b92,72d335d7-8bad-4282-848a-51a587639674,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Air Qty","unit":"CFM","value":"2500","category":"Supply Fan"}",2500,CFM,Supply Fan,Total Air Qty
e5a6d82c-7376-4257-91fa-3c749904f92a,72d335d7-8bad-4282-848a-51a587639674,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WC","value":"1.0","category":"Supply Fan"}",1.0,IN. WC,Supply Fan,ESP
4ae2aa07-df3a-49f0-96db-4a077621201b,72d335d7-8bad-4282-848a-51a587639674,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cooling Capacity (Gross)","unit":"MBH","value":"126.3","category":"Cooling Coil"}",126.3,MBH,Cooling Coil,Total Cooling Capacity (Gross)
a6a668e3-6258-4e1a-96ef-2dc3124270b9,72d335d7-8bad-4282-848a-51a587639674,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"69.3","category":"EAT"}",69.3,°F,EAT,WB
e019f984-a40e-4ed0-b33f-e89c1b52c9e3,72d335d7-8bad-4282-848a-51a587639674,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"52.6","category":"LAT"}",52.6,°F,LAT,DB
3172718c-6039-4160-9981-0462c6ec512c,72d335d7-8bad-4282-848a-51a587639674,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Reheat MBH","unit":"MBH","value":"81.4","category":"Cooling Coil"}",81.4,MBH,Cooling Coil,Reheat MBH
b627aedc-06be-4f10-9dff-d7abf7fde155,72d335d7-8bad-4282-848a-51a587639674,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"3","category":"Cooling Coil"}",3,,Cooling Coil,Stages
f6d3ff05-7759-42e5-a78d-55140d086874,72d335d7-8bad-4282-848a-51a587639674,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrig. Type","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrig. Type
0f945834-6bff-4d2e-bd67-909109938b88,72d335d7-8bad-4282-848a-51a587639674,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"43.0","category":"Secondary Heat (Electric)"}",43.0,A,Secondary Heat (Electric),FLA
f63b600f-b7af-4831-983c-2a8735322e8e,72d335d7-8bad-4282-848a-51a587639674,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
42337ed9-fdd3-4749-8212-c8de9242bda8,72d335d7-8bad-4282-848a-51a587639674,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
ab1cc233-4006-450b-b963-db122bf70e85,72d335d7-8bad-4282-848a-51a587639674,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"117.3","category":"Electrical"}",117.3,A,Electrical,MCA
718e4f11-5771-4b44-b2df-500c83321d37,72d335d7-8bad-4282-848a-51a587639674,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"125","category":"Electrical"}",125,A,Electrical,MOP
c8d3bd8a-d217-441c-b6a7-d0cc2e810813,72d335d7-8bad-4282-848a-51a587639674,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"THERMOSTAT","category":null}",THERMOSTAT,,,Control Type
12c6ad55-f873-47fc-b43a-02283fc5e9e8,72d335d7-8bad-4282-848a-51a587639674,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Wt.","unit":"LBS","value":"2647","category":"Physical"}",2647,LBS,Physical,Wt.
670890ef-a5ff-4296-bb37-c12702253361,72d335d7-8bad-4282-848a-51a587639674,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"in","value":"121","category":"Approx. Dimensions"}",121,in,Approx. Dimensions,Length
7a771314-07fa-40b6-852a-0323fe72a498,72d335d7-8bad-4282-848a-51a587639674,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"in","value":"87","category":"Approx. Dimensions"}",87,in,Approx. Dimensions,Width
e4491fbd-1686-4c76-b172-760ad2d3cd42,72d335d7-8bad-4282-848a-51a587639674,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"in","value":"66","category":"Approx. Dimensions"}",66,in,Approx. Dimensions,Height
cc07643e-4dd2-4c57-8b6c-32f5460714e2,72d335d7-8bad-4282-848a-51a587639674,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"LG","category":"Manufacturer"}",LG,,Manufacturer,Make
fb1921c1-2c4a-477f-b519-2329d305fbcb,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SOUTH WEST WING","category":null}",SOUTH WEST WING,,,Service
ec1f5b9c-df54-49ba-9bc1-a1a0742fd005,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"10","category":null}",10,Tons,,Nom. Tons
c0b2f2fe-318b-4a8c-b525-bb892aec7657,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"85.7","category":"Primary Heat (Air-Source Heat Pump)"}",85.7,°F,Primary Heat (Air-Source Heat Pump),LAT (DB)
d31fc88e-c695-4b99-bff9-f337b0157e50,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Total Capacity","unit":"KW","value":"15.5","category":"Secondary Heat (Electric)"}",15.5,KW,Secondary Heat (Electric),Total Capacity
e851176e-e0e0-4e1f-af88-84fba6839437,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT W/ ASHP (DB)","unit":"°F","value":"85.7","category":"Secondary Heat (Electric)"}",85.7,°F,Secondary Heat (Electric),EAT W/ ASHP (DB)
103f2f38-ca7a-4dc5-8825-c36b892bb163,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT W/ ASHP (DB)","unit":"°F","value":"105.2","category":"Secondary Heat (Electric)"}",105.2,°F,Secondary Heat (Electric),LAT W/ ASHP (DB)
f704ab3a-6156-441e-a197-09c5f59f6ff4,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max. Fresh Air Qty","unit":"CFM","value":"750","category":"Supply Fan"}",750,CFM,Supply Fan,Max. Fresh Air Qty
0b8ffcaf-c443-4f6f-8d1b-5cbe11a0da1e,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2","category":"Supply Fan"}",2,HP,Supply Fan,HP
55e7f89f-dc23-4eba-963b-2ec58c848c9e,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity (Gross)","unit":"MBH","value":"82.9","category":"Cooling Coil"}",82.9,MBH,Cooling Coil,Sensible Cooling Capacity (Gross)
d8a39835-0d6a-466c-a684-9a8b3b435b9e,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"84.5","category":"EAT"}",84.5,°F,EAT,DB
7e866a2e-b0fb-4849-a669-8b49f921cad4,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"69.3","category":"EAT"}",69.3,°F,EAT,WB
643fc079-66da-4e4c-90c0-31d2761980f6,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"52.6","category":"LAT"}",52.6,°F,LAT,DB
7f3fd7ef-f32d-41c5-83d1-6a541cc7f138,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"52.6","category":"LAT"}",52.6,°F,LAT,WB
c2302968-4cf1-458c-b5cc-6e16f8183620,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Reheat MBH","unit":"MBH","value":"81.4","category":"Cooling Coil"}",81.4,MBH,Cooling Coil,Reheat MBH
a57e1fdb-bbd2-4d44-9a60-d5f62131c9ea,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Reheat LAT","unit":"°F","value":"83.3","category":"Cooling Coil"}",83.3,°F,Cooling Coil,Reheat LAT
9b65b480-351b-4c03-ba24-36f8c21e719f,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"54.2","category":"Primary Heat (Air-Source Heat Pump)"}",54.2,°F,Primary Heat (Air-Source Heat Pump),EAT (DB)
f728bc86-9458-40dd-875a-db555a0fff82,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT W/O ASHP (DB)","unit":"°F","value":"54.2","category":"Secondary Heat (Electric)"}",54.2,°F,Secondary Heat (Electric),EAT W/O ASHP (DB)
cc4c5457-c6d6-460c-a664-b47f64f383a6,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT W/O ASHP (DB)","unit":"°F","value":"73.8","category":"Secondary Heat (Electric)"}",73.8,°F,Secondary Heat (Electric),LAT W/O ASHP (DB)
8279aa74-d437-48d1-baf3-13771d7939eb,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
96e3b74e-cbe3-4552-bd1f-76a86d48f0d9,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER (ASHRAE 90.1-2022)","unit":null,"value":"11.9","category":null}",11.9,,,EER (ASHRAE 90.1-2022)
fb211624-1070-4135-b6f6-387a96d9bb9e,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,3680ba96-b698-4817-8121-8a24eaadf9d6,Coefficient of Performance,,,,,"{"kind":"flat","type":"ISCOP (ASHRAE 90.1-2022)","unit":null,"value":"2.75","category":null}",2.75,,,ISCOP (ASHRAE 90.1-2022)
2eb4f46f-7fd8-4a30-88e7-5b3ea884a347,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Air Qty","unit":"CFM","value":"2500","category":"Supply Fan"}",2500,CFM,Supply Fan,Total Air Qty
e5b72e65-a7bd-4e6d-a631-0e3f2a82ad0c,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WC","value":"1.0","category":"Supply Fan"}",1.0,IN. WC,Supply Fan,ESP
a0dacfac-55f5-49a1-a55c-7122a84e99c4,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cooling Capacity (Gross)","unit":"MBH","value":"126.3","category":"Cooling Coil"}",126.3,MBH,Cooling Coil,Total Cooling Capacity (Gross)
e0e4e3b9-25dc-4500-b706-a50b2e5fe7bf,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"3","category":"Cooling Coil"}",3,,Cooling Coil,Stages
f00dd9ad-5b23-4267-a0c3-fe25c05aaf9a,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrig. Type","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrig. Type
df07d612-1e4f-4fc0-a9bd-8aae4000bfbd,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"82.5","category":"Primary Heat (Air-Source Heat Pump)"}",82.5,MBH,Primary Heat (Air-Source Heat Pump),Total Capacity
83f54741-69e1-4946-b39e-1602c8204c66,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"43.0","category":"Secondary Heat (Electric)"}",43.0,A,Secondary Heat (Electric),FLA
09e91458-b3ff-4954-adad-4f3f426b0249,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
a452ac0e-6a5e-46c5-becf-c26a9c595515,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
758d8222-ab0d-4f00-9c6a-c355e470a234,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"117.3","category":"Electrical"}",117.3,A,Electrical,MCA
49e4808e-832d-4f50-96a5-afb14ba6a78c,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"125","category":"Electrical"}",125,A,Electrical,MOP
3848fa08-beb2-4481-963b-118fd6d1ea9b,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"THERMOSTAT","category":null}",THERMOSTAT,,,Control Type
7fe83c7d-d015-4d96-a6ec-7d15fc7fd9b0,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Wt.","unit":"LBS","value":"2647","category":"Physical"}",2647,LBS,Physical,Wt.
3ae64758-3e92-4d66-b2e3-dc7240254be7,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"in","value":"121","category":"Approx. Dimensions"}",121,in,Approx. Dimensions,Length
a56b99b4-fcdd-422f-ae53-a856fdeda0a9,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"in","value":"87","category":"Approx. Dimensions"}",87,in,Approx. Dimensions,Width
732ec8c6-3b30-40b5-928e-f8a7c2e05f51,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"in","value":"66","category":"Approx. Dimensions"}",66,in,Approx. Dimensions,Height
a4bf9de0-41c9-4349-8d6f-708013984892,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"LG","category":"Manufacturer"}",LG,,Manufacturer,Make
21a9c01c-e686-4af6-89be-0dfff1f593d7,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ARDR-112-10A-1-J2","category":"Manufacturer"}",ARDR-112-10A-1-J2,,Manufacturer,Model
a12d753b-6bde-48a1-8d38-6583ec1300a8,d3ba8b3f-4c02-4fce-b528-fcfc7f9d104e,,,,,,,"{"kind":"flat","type":"Description/Notes","unit":null,"value":"HORIZONTAL DISCHARGE","category":null}",HORIZONTAL DISCHARGE,,,Description/Notes
50006f2f-03b7-4e2a-9325-47f6d9c94576,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"NORTH WEST WING","category":null}",NORTH WEST WING,,,Service
2f8406ce-8a52-4270-a251-f37b1b84e75c,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"10","category":null}",10,Tons,,Nom. Tons
a87f0ebe-0fa8-46e4-b037-07c40a3b0e1e,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,,,"{"kind":"flat","type":"ISCOP (ASHRAE 90.1-2022)","unit":null,"value":"2.75","category":null}",2.75,,,ISCOP (ASHRAE 90.1-2022)
17bc781a-db83-40f8-978f-bd6e2bbd1f90,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max. Fresh Air Qty","unit":"CFM","value":"750","category":"Supply Fan"}",750,CFM,Supply Fan,Max. Fresh Air Qty
1236f8cb-3ccb-4f2b-89e6-10c5f0b63528,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2","category":"Supply Fan"}",2,HP,Supply Fan,HP
714b4f16-ee55-48ba-8eb7-af336e40a06b,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,,,"{"kind":"flat","type":"Description/Notes","unit":null,"value":"HORIZONTAL DISCHARGE","category":null}",HORIZONTAL DISCHARGE,,,Description/Notes
af23e198-d338-470e-ab11-6ecf6ef16f97,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity (Gross)","unit":"MBH","value":"82.9","category":"Cooling Coil"}",82.9,MBH,Cooling Coil,Sensible Cooling Capacity (Gross)
99e5c24b-1eef-4981-a880-beabc13ad610,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"84.5","category":"EAT"}",84.5,°F,EAT,DB
ee0b5534-300a-4f84-86f8-30414b3c1f3e,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"69.3","category":"EAT"}",69.3,°F,EAT,WB
c346355a-adf9-45f3-899a-2f8ed94e23d9,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"52.6","category":"LAT"}",52.6,°F,LAT,DB
fc16fd71-c6ac-403a-8ba0-ab4f33899dc1,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"52.6","category":"LAT"}",52.6,°F,LAT,WB
3a654dec-7a08-456a-acc0-ecffef409a74,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Reheat LAT","unit":"°F","value":"83.3","category":"Cooling Coil"}",83.3,°F,Cooling Coil,Reheat LAT
a4f77611-7f55-40dd-b93f-c66dcf182558,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"82.5","category":"Primary Heat (Air-Source Heat Pump)"}",82.5,MBH,Primary Heat (Air-Source Heat Pump),Total Capacity
9a013bbd-8835-47c9-a266-0864d57f5193,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"54.2","category":"Primary Heat (Air-Source Heat Pump)"}",54.2,°F,Primary Heat (Air-Source Heat Pump),EAT (DB)
b1fb9fa6-eacb-41df-af14-902596e4746a,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"85.7","category":"Primary Heat (Air-Source Heat Pump)"}",85.7,°F,Primary Heat (Air-Source Heat Pump),LAT (DB)
eb8bb76e-aed5-4f15-a23b-87eb72e55598,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Total Capacity","unit":"KW","value":"15.5","category":"Secondary Heat (Electric)"}",15.5,KW,Secondary Heat (Electric),Total Capacity
511a89e7-19a7-4d48-8cd3-22b4ae3ef59a,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT W/ ASHP (DB)","unit":"°F","value":"85.7","category":"Secondary Heat (Electric)"}",85.7,°F,Secondary Heat (Electric),EAT W/ ASHP (DB)
85c01af2-346d-494e-9100-3de96492efff,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT W/ ASHP (DB)","unit":"°F","value":"105.2","category":"Secondary Heat (Electric)"}",105.2,°F,Secondary Heat (Electric),LAT W/ ASHP (DB)
1b22a3bc-e0da-46a7-be76-0cd503e496da,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT W/O ASHP (DB)","unit":"°F","value":"54.2","category":"Secondary Heat (Electric)"}",54.2,°F,Secondary Heat (Electric),EAT W/O ASHP (DB)
943e2a71-2832-459e-8bfb-be5591f3ba36,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT W/O ASHP (DB)","unit":"°F","value":"73.8","category":"Secondary Heat (Electric)"}",73.8,°F,Secondary Heat (Electric),LAT W/O ASHP (DB)
07ee8e68-617e-44d9-8738-96f2d6abdb8f,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ARDR-112-10A-1-J2","category":"Manufacturer"}",ARDR-112-10A-1-J2,,Manufacturer,Model
