spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
fea85611-3fc0-49c4-96c9-317c925934e6,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
e21956a5-7d62-4717-8c43-aba19272d459,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER (ASHRAE 90.1-2022)","unit":null,"value":"11.9","category":null}",11.9,,,EER (ASHRAE 90.1-2022)
be6a192d-5ba6-4893-88ba-8163ee3259ff,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Air Qty","unit":"CFM","value":"2500","category":"Supply Fan"}",2500,CFM,Supply Fan,Total Air Qty
f71409b1-b332-46b6-90b7-fea5da14e4fa,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WC","value":"1.0","category":"Supply Fan"}",1.0,IN. WC,Supply Fan,ESP
53b9306d-7d78-473f-867c-0387b8a6e0fd,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cooling Capacity (Gross)","unit":"MBH","value":"126.3","category":"Cooling Coil"}",126.3,MBH,Cooling Coil,Total Cooling Capacity (Gross)
2be3c7ff-e9dd-4268-867b-fcec60cbe97d,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Reheat MBH","unit":"MBH","value":"81.4","category":"Cooling Coil"}",81.4,MBH,Cooling Coil,Reheat MBH
4775c02d-7fbe-482f-8804-5644e6e024ce,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"3","category":"Cooling Coil"}",3,,Cooling Coil,Stages
8ab509fd-2974-4542-894c-4a433c17303f,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrig. Type","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrig. Type
95a41bea-9e55-42c9-9556-6feb8505eece,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"43.0","category":"Secondary Heat (Electric)"}",43.0,A,Secondary Heat (Electric),FLA
26b58296-9f24-4518-810e-264ba0f17989,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
43a80da6-efef-43de-944b-9ebfb0d35693,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
945bd199-2ee8-431d-8e48-b06078144caf,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"117.3","category":"Electrical"}",117.3,A,Electrical,MCA
b9a9d047-dd8f-4c7f-a174-b10bea13bd8a,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"125","category":"Electrical"}",125,A,Electrical,MOP
c7f5e054-fce8-4dac-a051-15f705d981de,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"THERMOSTAT","category":null}",THERMOSTAT,,,Control Type
5557f245-115d-426b-903f-018f4485c204,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Wt.","unit":"LBS","value":"2647","category":"Physical"}",2647,LBS,Physical,Wt.
d42f6760-36bb-4915-87aa-e5bf8b208fe1,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"in","value":"121","category":"Approx. Dimensions"}",121,in,Approx. Dimensions,Length
3b354602-9cbb-4d4d-84bf-51dab7863561,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"in","value":"87","category":"Approx. Dimensions"}",87,in,Approx. Dimensions,Width
edcafe57-7a2d-4702-9341-6acd12cd522f,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"in","value":"66","category":"Approx. Dimensions"}",66,in,Approx. Dimensions,Height
dfedf9b8-333d-4e80-8b49-9cef2de73ff5,2d79cadb-4064-4cbd-bc7f-c4adbd4f75f8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"LG","category":"Manufacturer"}",LG,,Manufacturer,Make
3e80ef50-a078-48c3-947f-002ea6bcf635,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Reheat MBH","unit":"MBH","value":"81.4","category":"Cooling Coil"}",81.4,MBH,Cooling Coil,Reheat MBH
38a6a4b2-1e07-471d-bd1c-53a1c7255be8,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Reheat LAT","unit":"°F","value":"83.3","category":"Cooling Coil"}",83.3,°F,Cooling Coil,Reheat LAT
9c0c115a-54ec-49bd-8210-735099f56ec6,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"54.2","category":"Primary Heat (Air-Source Heat Pump)"}",54.2,°F,Primary Heat (Air-Source Heat Pump),EAT (DB)
0d4af379-79dd-43ff-8f6b-a90aeee4dbff,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"85.7","category":"Primary Heat (Air-Source Heat Pump)"}",85.7,°F,Primary Heat (Air-Source Heat Pump),LAT (DB)
e7f6090c-d9da-453d-b9d8-fd87a63357e3,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Total Capacity","unit":"KW","value":"15.5","category":"Secondary Heat (Electric)"}",15.5,KW,Secondary Heat (Electric),Total Capacity
34568926-09e6-4b72-bd99-a6d65db8b2c3,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT W/ ASHP (DB)","unit":"°F","value":"85.7","category":"Secondary Heat (Electric)"}",85.7,°F,Secondary Heat (Electric),EAT W/ ASHP (DB)
11317899-1f11-48c1-ada0-f36b4e41c2d1,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT W/ ASHP (DB)","unit":"°F","value":"105.2","category":"Secondary Heat (Electric)"}",105.2,°F,Secondary Heat (Electric),LAT W/ ASHP (DB)
6df6ceab-9345-49a4-91d7-1ad755264510,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT W/O ASHP (DB)","unit":"°F","value":"54.2","category":"Secondary Heat (Electric)"}",54.2,°F,Secondary Heat (Electric),EAT W/O ASHP (DB)
8508d16c-cba7-4430-924c-3494cf76e35e,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT W/O ASHP (DB)","unit":"°F","value":"73.8","category":"Secondary Heat (Electric)"}",73.8,°F,Secondary Heat (Electric),LAT W/O ASHP (DB)
9143b5ba-ecc4-4a1c-b7de-0351764bbd2f,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ARDR-112-10A-1-J2","category":"Manufacturer"}",ARDR-112-10A-1-J2,,Manufacturer,Model
f6e2f4d8-1b2e-4e05-a835-965d3d0d0f8d,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,,,"{"kind":"flat","type":"Description/Notes","unit":null,"value":"HORIZONTAL DISCHARGE","category":null}",HORIZONTAL DISCHARGE,,,Description/Notes
87efd609-1272-411f-b4b6-359265be4ddd,f8521db9-f638-48bf-8f7d-9e613755cd1c,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
118097eb-a45a-492a-9a22-fedc795b97d6,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SOUTH EAST WING","category":null}",SOUTH EAST WING,,,Service
b07266bd-f258-4fa1-8b31-b5cdf320e52f,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nom. Tons","unit":"Tons","value":"10","category":null}",10,Tons,,Nom. Tons
706ef59e-68d2-4bec-8063-310b10854a14,f8521db9-f638-48bf-8f7d-9e613755cd1c,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER (ASHRAE 90.1-2022)","unit":null,"value":"11.9","category":null}",11.9,,,EER (ASHRAE 90.1-2022)
d1ea0f11-be80-4f25-9148-e049616e168b,f8521db9-f638-48bf-8f7d-9e613755cd1c,3680ba96-b698-4817-8121-8a24eaadf9d6,Coefficient of Performance,,,,,"{"kind":"flat","type":"ISCOP (ASHRAE 90.1-2022)","unit":null,"value":"2.75","category":null}",2.75,,,ISCOP (ASHRAE 90.1-2022)
02ebc32a-08f3-4e6c-83bb-d24fd7b21485,f8521db9-f638-48bf-8f7d-9e613755cd1c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Air Qty","unit":"CFM","value":"2500","category":"Supply Fan"}",2500,CFM,Supply Fan,Total Air Qty
0ef0e09f-1101-41b2-b286-6443788403cf,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max. Fresh Air Qty","unit":"CFM","value":"750","category":"Supply Fan"}",750,CFM,Supply Fan,Max. Fresh Air Qty
38d014f9-25d5-4caa-ad74-e431be4275a7,f8521db9-f638-48bf-8f7d-9e613755cd1c,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WC","value":"1.0","category":"Supply Fan"}",1.0,IN. WC,Supply Fan,ESP
8c4b891b-f4e3-4bfb-9fae-4f0ae08147e9,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2","category":"Supply Fan"}",2,HP,Supply Fan,HP
4f97073e-457f-4c66-8d77-38558cdfbedf,f8521db9-f638-48bf-8f7d-9e613755cd1c,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cooling Capacity (Gross)","unit":"MBH","value":"126.3","category":"Cooling Coil"}",126.3,MBH,Cooling Coil,Total Cooling Capacity (Gross)
40eea288-4305-47d1-ada7-ac978a5d3507,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity (Gross)","unit":"MBH","value":"82.9","category":"Cooling Coil"}",82.9,MBH,Cooling Coil,Sensible Cooling Capacity (Gross)
b949810d-5167-4ff0-a597-4a85cb61c443,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"84.5","category":"EAT"}",84.5,°F,EAT,DB
c583c441-9001-4d0a-837f-68c71b5f87ba,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"69.3","category":"EAT"}",69.3,°F,EAT,WB
a6e7327b-fce6-4fcf-a8c9-e06576a23a7a,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"52.6","category":"LAT"}",52.6,°F,LAT,DB
9ef51cd0-6003-4fc5-8603-09b28cc334d8,f8521db9-f638-48bf-8f7d-9e613755cd1c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"52.6","category":"LAT"}",52.6,°F,LAT,WB
4ca933bf-277b-4bbe-b235-01c2fbf60700,f8521db9-f638-48bf-8f7d-9e613755cd1c,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"3","category":"Cooling Coil"}",3,,Cooling Coil,Stages
18f16682-7009-412d-9e31-b3fb6574f6a0,f8521db9-f638-48bf-8f7d-9e613755cd1c,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrig. Type","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrig. Type
f60a7aae-2901-4922-9b6d-1602fd9f7c92,f8521db9-f638-48bf-8f7d-9e613755cd1c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"82.5","category":"Primary Heat (Air-Source Heat Pump)"}",82.5,MBH,Primary Heat (Air-Source Heat Pump),Total Capacity
3669408b-1a3e-4f1a-896e-1a23f70df787,f8521db9-f638-48bf-8f7d-9e613755cd1c,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"43.0","category":"Secondary Heat (Electric)"}",43.0,A,Secondary Heat (Electric),FLA
1565bd28-aae2-4a0d-87de-adf8488a6c71,f8521db9-f638-48bf-8f7d-9e613755cd1c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
ed95f2dc-bb18-4237-8326-ae2133e8d375,f8521db9-f638-48bf-8f7d-9e613755cd1c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
0da7e26e-b681-4ef1-b10a-13bb4ea19d70,f8521db9-f638-48bf-8f7d-9e613755cd1c,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"117.3","category":"Electrical"}",117.3,A,Electrical,MCA
1ab89b76-1ab8-4a32-b82b-de841e47b894,f8521db9-f638-48bf-8f7d-9e613755cd1c,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"125","category":"Electrical"}",125,A,Electrical,MOP
6e1bf0e9-ba47-4955-925b-4dbcc08588f0,f8521db9-f638-48bf-8f7d-9e613755cd1c,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"THERMOSTAT","category":null}",THERMOSTAT,,,Control Type
70e7a456-beaf-492a-b9cd-c7f06e06de83,f8521db9-f638-48bf-8f7d-9e613755cd1c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Wt.","unit":"LBS","value":"2647","category":"Physical"}",2647,LBS,Physical,Wt.
b6537c4a-550c-4932-8ea7-83b23bab842a,f8521db9-f638-48bf-8f7d-9e613755cd1c,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"in","value":"121","category":"Approx. Dimensions"}",121,in,Approx. Dimensions,Length
c7526a20-e3ef-4dce-bd24-65dc450d32a3,f8521db9-f638-48bf-8f7d-9e613755cd1c,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"in","value":"87","category":"Approx. Dimensions"}",87,in,Approx. Dimensions,Width
51c8a7e1-4651-45b7-9296-1f1024b71958,f8521db9-f638-48bf-8f7d-9e613755cd1c,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"in","value":"66","category":"Approx. Dimensions"}",66,in,Approx. Dimensions,Height
2a701e2c-8697-4b5a-90a5-e051931eb640,f8521db9-f638-48bf-8f7d-9e613755cd1c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"LG","category":"Manufacturer"}",LG,,Manufacturer,Make
63761054-93bd-4c0b-ae9f-b6ca8824cdf1,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CLUB ROOM","category":null}",CLUB ROOM,,,Service
2ce155fb-d0f7-43b3-8b7c-bf5c8509b142,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"7.5","category":null}",7.5,Tons,,Nominal Tons
f5e7e087-37a1-4670-9087-afaf25f68863,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min. Fresh Air Qty","unit":"CFM","value":"750","category":"Supply Fan"}",750,CFM,Supply Fan,Min. Fresh Air Qty
842b7bf5-45ad-4d78-8e8d-3db09a6d1573,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3.0","category":"Supply Fan"}",3.0,HP,Supply Fan,HP
b7a36fbf-1d5f-4dad-847b-e1f7a20324a9,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity (Gross)","unit":"MBH","value":"67.7","category":"Cooling Coil"}",67.7,MBH,Cooling Coil,Sensible Cooling Capacity (Gross)
97295058-bdb4-48a3-aeb5-440c474ec190,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80","category":"EAT"}",80,°F,EAT,DB
4db00e9c-a95a-48b9-b2e2-849c3e7bed98,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67","category":"EAT"}",67,°F,EAT,WB
54425c49-2ebe-4db4-98ee-a655d654f8ca,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"61.6","category":"LAT"}",61.6,°F,LAT,DB
df14835a-8e7e-439b-9910-8e06c8ffd2e2,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"58.0","category":"LAT"}",58.0,°F,LAT,WB
313cc5ef-c361-430a-897c-f3bbd4640bb1,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Heat","unit":"KW","value":"36","category":"Electric Heat"}",36,KW,Electric Heat,Nominal Heat
353ca053-58f3-4475-9454-50a6d99bd8e9,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"60","category":"Electric Heat"}",60,°F,Electric Heat,EAT (DB)
19253ea0-7f94-466d-ae77-2a638895bc89,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"86.8","category":"Electric Heat"}",86.8,°F,Electric Heat,LAT (DB)
fa95bc41-5b37-462e-9f69-1e912257467a,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"2","category":"Electric Heat"}",2,,Electric Heat,Stages
390e4974-b4f3-4a94-abcd-3340dcfe8d9b,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,,,"{"kind":"flat","type":"L","unit":null,"value":"89","category":"Approx. Dimensions (LxWxH)"}",89,,Approx. Dimensions (LxWxH),L
db59f439-36b6-4b07-a3c1-f7bdc466543d,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,,,"{"kind":"flat","type":"W","unit":null,"value":"59","category":"Approx. Dimensions (LxWxH)"}",59,,Approx. Dimensions (LxWxH),W
7c8a047b-b06d-45df-a77b-0056c6eb2b79,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,,,"{"kind":"flat","type":"H","unit":null,"value":"51","category":"Approx. Dimensions (LxWxH)"}",51,,Approx. Dimensions (LxWxH),H
82672c00-dac8-441a-b8bf-1e869e5b237f,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KJ090E36R2BFBCE3E1","category":"Manufacturer"}",KJ090E36R2BFBCE3E1,,Manufacturer,Model
780e4001-b704-4847-9103-185e77427a02,b51fe922-2b36-4153-91bc-35fc5f8815be,,,,,,,"{"kind":"flat","type":"Description / Notes","unit":null,"value":"DOWNFLOW","category":null}",DOWNFLOW,,,Description / Notes
b8eb2fbe-8298-4c5c-bf2e-26f2a65ac8a8,b51fe922-2b36-4153-91bc-35fc5f8815be,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
79856ac7-3263-42c0-9d09-a86b6ec297b2,b51fe922-2b36-4153-91bc-35fc5f8815be,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER @ ARI Cond.","unit":"EER","value":"12.4","category":null}",12.4,EER,,EER @ ARI Cond.
3d0b8843-1636-46b4-b502-78228b54e182,b51fe922-2b36-4153-91bc-35fc5f8815be,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER @ ARI Cond.","unit":"IEER","value":"16.0","category":null}",16.0,IEER,,IEER @ ARI Cond.
cb0fa97b-f7db-4572-83d2-e3ffb451fc25,b51fe922-2b36-4153-91bc-35fc5f8815be,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Air Qty","unit":"CFM","value":"3000","category":"Supply Fan"}",3000,CFM,Supply Fan,Total Air Qty
750441da-747e-4f29-bc64-1af553bfe4bc,b51fe922-2b36-4153-91bc-35fc5f8815be,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WC","value":"1.5","category":"Supply Fan"}",1.5,IN. WC,Supply Fan,ESP
25af1cb3-6a62-49de-a2d1-dac813830a28,b51fe922-2b36-4153-91bc-35fc5f8815be,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cooling Capacity (Gross)","unit":"MBH","value":"94.5","category":"Cooling Coil"}",94.5,MBH,Cooling Coil,Total Cooling Capacity (Gross)
18549e4a-e49e-4ede-a2e4-a6c2a9cfdc0e,b51fe922-2b36-4153-91bc-35fc5f8815be,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,Stages
3acc7dc1-bd78-472f-a9b3-fabff649abc4,b51fe922-2b36-4153-91bc-35fc5f8815be,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrigerant Type
ae1603ba-2544-4641-9669-060f6dd545f9,b51fe922-2b36-4153-91bc-35fc5f8815be,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output Capacity","unit":"MBH","value":"87.0","category":"Electric Heat"}",87.0,MBH,Electric Heat,Total Output Capacity
c5d22057-7cfc-4e33-952d-7b123e4d9ac6,b51fe922-2b36-4153-91bc-35fc5f8815be,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
d4fc2a61-1c27-4190-ad01-163d8ef04fc4,b51fe922-2b36-4153-91bc-35fc5f8815be,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
d45bc8c3-968e-4aaa-b9ed-e10ddff0def5,b51fe922-2b36-4153-91bc-35fc5f8815be,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"117.5","category":"Electrical"}",117.5,,Electrical,MCA
4bf0c680-a007-4755-bca8-3d47f13b3cde,b51fe922-2b36-4153-91bc-35fc5f8815be,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"125","category":"Electrical"}",125,,Electrical,MOP
677071a4-a11a-4e39-9903-7cdfcffcd2c3,b51fe922-2b36-4153-91bc-35fc5f8815be,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"THERMOSTAT","category":"Electrical"}",THERMOSTAT,,Electrical,Control Type
4eab9de0-dff7-4611-91f3-77be4eb52fd0,b51fe922-2b36-4153-91bc-35fc5f8815be,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Wt.","unit":"LBS","value":"1181","category":"Physical"}",1181,LBS,Physical,Wt.
b6e26985-a67e-4867-8809-011ba6c9577e,b51fe922-2b36-4153-91bc-35fc5f8815be,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"TEMPMASTER","category":"Manufacturer"}",TEMPMASTER,,Manufacturer,Make
cb203ce7-f21f-404d-bf5f-156febeeb15e,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"FITNESS RM / YOGA","category":null}",FITNESS RM / YOGA,,,Service
4b16cd20-2bf3-49d9-b970-be9deec63bc0,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min. Fresh Air Qty","unit":"CFM","value":"1000","category":"Supply Fan"}",1000,CFM,Supply Fan,Min. Fresh Air Qty
0278f622-8bd5-4ef8-81b5-8115f53deb2a,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3.0","category":"Supply Fan"}",3.0,HP,Supply Fan,HP
a7b4ffe0-ec7e-44a0-87e8-e5519f5f9af2,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Cooling Capacity (Gross)","unit":"MBH","value":"126.7","category":"Cooling Coil"}",126.7,MBH,Cooling Coil,Total Cooling Capacity (Gross)
a72b15ec-b00e-4a86-93e7-8d0eb64679f8,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity (Gross)","unit":"MBH","value":"89.5","category":"Cooling Coil"}",89.5,MBH,Cooling Coil,Sensible Cooling Capacity (Gross)
4e9675db-b5dd-47bd-9ec0-2c8942a89ed9,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80","category":"EAT"}",80,°F,EAT,DB
fa9ea420-81f5-402e-aa8e-d5bab6cea702,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67","category":"EAT"}",67,°F,EAT,WB
8c07bca0-f6d5-4ae5-a1c3-be847f68c284,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"61.8","category":"LAT"}",61.8,°F,LAT,DB
e42b656b-788e-4589-bb05-d3344ece0b40,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"57.9","category":"LAT"}",57.9,°F,LAT,WB
61b85565-43c5-47ca-a2e9-2d147216fa1f,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,,,"{"kind":"flat","type":"Description / Notes","unit":null,"value":"DOWNFLOW","category":null}",DOWNFLOW,,,Description / Notes
b0620eac-814e-4734-93d0-d63db58c0c06,dff8a218-51e5-4a11-ac44-eb4088d26e09,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
d84cc4bf-d565-4aa0-a8a7-1b4b577c59ed,dff8a218-51e5-4a11-ac44-eb4088d26e09,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"10.0","category":null}",10.0,Tons,,Nominal Tons
53a86ab8-bdf7-4449-91ae-14d80fa6b507,dff8a218-51e5-4a11-ac44-eb4088d26e09,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER @ ARI Cond.","unit":"EER","value":"12.2","category":null}",12.2,EER,,EER @ ARI Cond.
b7e03ea4-5d41-4052-9109-02501a4836a8,dff8a218-51e5-4a11-ac44-eb4088d26e09,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER @ ARI Cond.","unit":"IEER","value":"15.2","category":null}",15.2,IEER,,IEER @ ARI Cond.
9e4e5c40-1898-4b04-b78d-9c1dc3c6a0aa,dff8a218-51e5-4a11-ac44-eb4088d26e09,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Air Qty","unit":"CFM","value":"4000","category":"Supply Fan"}",4000,CFM,Supply Fan,Total Air Qty
04301add-4270-403e-8567-26f873eaf3ac,dff8a218-51e5-4a11-ac44-eb4088d26e09,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WC","value":"1.25","category":"Supply Fan"}",1.25,IN. WC,Supply Fan,ESP
2da74c87-4b85-4ccd-8e5b-5a84c0633762,dff8a218-51e5-4a11-ac44-eb4088d26e09,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,Stages
967a6936-4bb7-483d-86cc-e3ad3cf26c57,dff8a218-51e5-4a11-ac44-eb4088d26e09,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrigerant Type
0b47ecd3-fd5e-4d12-8835-75a8f368659b,dff8a218-51e5-4a11-ac44-eb4088d26e09,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Heat","unit":"KW","value":"36","category":"Electric Heat"}",36,KW,Electric Heat,Nominal Heat
1e26884e-acb8-43bc-9f29-20a109c60c89,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output Capacity","unit":"MBH","value":"87.0","category":"Electric Heat"}",87.0,MBH,Electric Heat,Total Output Capacity
be7522ad-a900-40b8-a4d8-daeea460ee84,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"60","category":"Electric Heat"}",60,°F,Electric Heat,EAT (DB)
2ca33da4-a426-43fd-a5bd-39fe912169f8,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"80.1","category":"Electric Heat"}",80.1,°F,Electric Heat,LAT (DB)
716407ac-e8fe-41cd-92d4-a8f0af9d8021,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"2","category":"Electric Heat"}",2,,Electric Heat,Stages
aaeabc1c-476d-4052-a713-22914c3ade32,dff8a218-51e5-4a11-ac44-eb4088d26e09,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
253efc8f-99df-4efb-a464-bfdee1a07c34,dff8a218-51e5-4a11-ac44-eb4088d26e09,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
eccdfb00-fb01-49cb-9f71-3f93118fadd3,dff8a218-51e5-4a11-ac44-eb4088d26e09,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"117.5","category":"Electrical"}",117.5,,Electrical,MCA
5289a61b-67ce-47f8-ab22-92c52ef839b3,dff8a218-51e5-4a11-ac44-eb4088d26e09,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"125","category":"Electrical"}",125,,Electrical,MOP
efc34ca5-413b-45e8-87f7-cb4f6fdd8ca2,dff8a218-51e5-4a11-ac44-eb4088d26e09,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Control Type","unit":null,"value":"THERMOSTAT","category":"Electrical"}",THERMOSTAT,,Electrical,Control Type
857768b6-81e3-4626-a46e-e2d4cf2f6927,dff8a218-51e5-4a11-ac44-eb4088d26e09,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Wt.","unit":"LBS","value":"1197","category":"Physical"}",1197,LBS,Physical,Wt.
6a47ff05-412b-4248-890a-8262c6754c0f,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,,,"{"kind":"flat","type":"L","unit":null,"value":"89","category":"Approx. Dimensions (LxWxH)"}",89,,Approx. Dimensions (LxWxH),L
27544219-5a1f-432a-bfa7-1218998de2e8,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,,,"{"kind":"flat","type":"W","unit":null,"value":"59","category":"Approx. Dimensions (LxWxH)"}",59,,Approx. Dimensions (LxWxH),W
2cd759a9-6266-41de-8e7a-8bc9e272ba9f,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,,,"{"kind":"flat","type":"H","unit":null,"value":"51","category":"Approx. Dimensions (LxWxH)"}",51,,Approx. Dimensions (LxWxH),H
e27c9eef-c6b9-4572-aab4-a06a4928c9ea,dff8a218-51e5-4a11-ac44-eb4088d26e09,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"TEMPMASTER","category":"Manufacturer"}",TEMPMASTER,,Manufacturer,Make
ba7464cc-3c8b-4fc9-9ee1-08142ce38f56,dff8a218-51e5-4a11-ac44-eb4088d26e09,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KJ120E36R2BFBCE3E1","category":"Manufacturer"}",KJ120E36R2BFBCE3E1,,Manufacturer,Model