spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
d17887ac-d240-4cb1-b267-02c32e9dc366,e7516e88-8299-45ef-819e-c71e8f7f9800,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Medium Fan Speed","unit":"CFM","value":"283","category":"Supply Air"}",283,CFM,Supply Air,Medium Fan Speed
15e54b58-ec32-4145-a7ac-220fe276f56e,e7516e88-8299-45ef-819e-c71e8f7f9800,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Low Fan Speed","unit":"CFM","value":"247","category":"Supply Air"}",247,CFM,Supply Air,Low Fan Speed
2cc49b5c-4c7b-4532-98ca-6a8745917f99,e7516e88-8299-45ef-819e-c71e8f7f9800,,,,,,,"{"kind":"flat","type":"External Static Pressure Medium","unit":"IN. WC","value":"-","category":null}",-,IN. WC,,External Static Pressure Medium
edff8b2b-e655-4cfd-b808-58db7310231e,e7516e88-8299-45ef-819e-c71e8f7f9800,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling Total Capacity","unit":"MBH","value":"12.3","category":null}",12.3,MBH,,Cooling Total Capacity
cb1a1c09-b3bf-4862-9e9d-8fc5a91a22f6,e7516e88-8299-45ef-819e-c71e8f7f9800,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Heating Total Capacity","unit":"MBH","value":"13.6","category":null}",13.6,MBH,,Heating Total Capacity
7e0dac73-9471-4bee-a675-510c67d16353,e7516e88-8299-45ef-819e-c71e8f7f9800,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80","category":"Entering Air"}",80,°F,Entering Air,DB
7fd75dbc-3401-47bb-9816-f8df9c60fa1f,e7516e88-8299-45ef-819e-c71e8f7f9800,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67","category":"Entering Air"}",67,°F,Entering Air,WB
7acde127-a2c3-420b-a5a8-80b5550b3f7a,e7516e88-8299-45ef-819e-c71e8f7f9800,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0.25","category":"Electrical"}",0.25,,Electrical,MCA
30bed13c-edb3-42fd-bdc3-178d8ed58fe0,e7516e88-8299-45ef-819e-c71e8f7f9800,,,,,,,"{"kind":"flat","type":"Approx. Dimensions (LxWxH)","unit":null,"value":"24X24X10","category":"Physical"}",24X24X10,,Physical,Approx. Dimensions (LxWxH)
a4afda29-6d78-4fea-9389-760973d98c81,e7516e88-8299-45ef-819e-c71e8f7f9800,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ZRNU123TRAA","category":"Manufacturer"}",ZRNU123TRAA,,Manufacturer,Model
2bf74bfc-a7b3-4ba8-9725-907fa2abc454,e7516e88-8299-45ef-819e-c71e8f7f9800,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AMENITY LOBBY","category":null}",AMENITY LOBBY,,,Service
eb8a019c-664d-4719-99e8-7974fa1121fa,e7516e88-8299-45ef-819e-c71e8f7f9800,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Capacity","unit":"TONS","value":"1.0","category":null}",1.0,TONS,,Nominal Capacity
e608bb1d-f94c-4174-bcb9-37a0827ba4f6,e7516e88-8299-45ef-819e-c71e8f7f9800,17b0d394-6162-44b8-adc5-e44902b29d50,Indoor Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"High Fan Speed","unit":"CFM","value":"307","category":"Supply Air"}",307,CFM,Supply Air,High Fan Speed
00231bd6-aeb4-4b88-b9a7-0fba0d80cb9a,e7516e88-8299-45ef-819e-c71e8f7f9800,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
378d43e6-4b6f-486d-bcfb-645fb8736b67,e7516e88-8299-45ef-819e-c71e8f7f9800,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
498f190a-6e7c-41de-ac46-48ae4fb9c1c2,e7516e88-8299-45ef-819e-c71e8f7f9800,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"29.1","category":"Physical"}",29.1,LBS,Physical,Weight
82919d20-ba63-4bc9-8ce7-487c94d35e29,e7516e88-8299-45ef-819e-c71e8f7f9800,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"LG","category":"Manufacturer"}",LG,,Manufacturer,Make
865dbe5e-5c38-4402-ad95-204dbbd46229,62230e83-6106-4826-8882-a5bfc998b034,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ZRNU123TRAA","category":"Manufacturer"}",ZRNU123TRAA,,Manufacturer,Model
beb82df0-ae70-4260-94c5-650564c5bf49,62230e83-6106-4826-8882-a5bfc998b034,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AMENITY LOBBY","category":null}",AMENITY LOBBY,,,Service
65d33130-662c-43a6-a1f4-9efaaea57607,62230e83-6106-4826-8882-a5bfc998b034,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Capacity","unit":"TONS","value":"1.0","category":null}",1.0,TONS,,Nominal Capacity
d79bbd1b-da36-4122-bd7a-f2229278e1a6,62230e83-6106-4826-8882-a5bfc998b034,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"High Fan Speed","unit":"CFM","value":"307","category":"Supply Air"}",307,CFM,Supply Air,High Fan Speed
4c31f4c0-10bc-411f-95f5-8da1ab62eff3,62230e83-6106-4826-8882-a5bfc998b034,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Medium Fan Speed","unit":"CFM","value":"283","category":"Supply Air"}",283,CFM,Supply Air,Medium Fan Speed
ceb365b2-f70e-471c-9bbc-3c30b86b4ac5,62230e83-6106-4826-8882-a5bfc998b034,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Low Fan Speed","unit":"CFM","value":"247","category":"Supply Air"}",247,CFM,Supply Air,Low Fan Speed
1259a630-708c-42e3-b075-c5534a692d67,62230e83-6106-4826-8882-a5bfc998b034,,,,,,,"{"kind":"flat","type":"External Static Pressure Medium","unit":"IN. WC","value":"-","category":null}",-,IN. WC,,External Static Pressure Medium
940e4c95-30a9-435a-9179-1cc397926800,62230e83-6106-4826-8882-a5bfc998b034,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling Total Capacity","unit":"MBH","value":"12.3","category":null}",12.3,MBH,,Cooling Total Capacity
50caca89-21b3-4ba1-8032-5e8da8436aee,62230e83-6106-4826-8882-a5bfc998b034,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Heating Total Capacity","unit":"MBH","value":"13.6","category":null}",13.6,MBH,,Heating Total Capacity
116a4298-c989-4538-83a8-5525a6033faa,62230e83-6106-4826-8882-a5bfc998b034,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80","category":"Entering Air"}",80,°F,Entering Air,DB
da98d98b-75aa-4652-8486-a5efab57dbf8,62230e83-6106-4826-8882-a5bfc998b034,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67","category":"Entering Air"}",67,°F,Entering Air,WB
225edc79-cb13-45bc-8e5c-b8c4fcd61edd,62230e83-6106-4826-8882-a5bfc998b034,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
7b55f810-494a-45e2-875f-e976f6ddf8ae,62230e83-6106-4826-8882-a5bfc998b034,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b79aadaf-9bff-47d3-8da1-a0f80ff12dfc,62230e83-6106-4826-8882-a5bfc998b034,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0.25","category":"Electrical"}",0.25,,Electrical,MCA
e220fb6c-3bba-4eec-aa91-9c168aff45e1,62230e83-6106-4826-8882-a5bfc998b034,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"29.1","category":"Physical"}",29.1,LBS,Physical,Weight
03433f22-46e5-49d3-a97a-b02fc086ef66,62230e83-6106-4826-8882-a5bfc998b034,,,,,,,"{"kind":"flat","type":"Approx. Dimensions (LxWxH)","unit":null,"value":"24X24X10","category":"Physical"}",24X24X10,,Physical,Approx. Dimensions (LxWxH)
68272dc6-55f4-4315-a174-c5e110594505,62230e83-6106-4826-8882-a5bfc998b034,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"LG","category":"Manufacturer"}",LG,,Manufacturer,Make
fa2e3ad8-e11a-4b22-aa27-12fdb205c473,b47123da-8d61-4d87-b0d8-a583393bb070,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Heating Total Capacity","unit":"MBH","value":"13.6","category":null}",13.6,MBH,,Heating Total Capacity
f739e7b4-3a37-4b97-8c4f-73c85147ff68,b47123da-8d61-4d87-b0d8-a583393bb070,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80","category":"Entering Air"}",80,°F,Entering Air,DB
a7f35b5a-29db-4b4c-9340-1cafb5bf9386,b47123da-8d61-4d87-b0d8-a583393bb070,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67","category":"Entering Air"}",67,°F,Entering Air,WB
2a9b602b-c945-4a4d-a1bf-83639c4fbdcc,b47123da-8d61-4d87-b0d8-a583393bb070,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0.25","category":"Electrical"}",0.25,,Electrical,MCA
854988da-96e5-4fd4-b1d4-4e1b4f5bde79,b47123da-8d61-4d87-b0d8-a583393bb070,,,,,,,"{"kind":"flat","type":"Approx. Dimensions (LxWxH)","unit":null,"value":"24X24X10","category":"Physical"}",24X24X10,,Physical,Approx. Dimensions (LxWxH)
c5bf81a6-ff9e-4aae-86e3-fcd62aa8f241,b47123da-8d61-4d87-b0d8-a583393bb070,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ZRNU123TRAA","category":"Manufacturer"}",ZRNU123TRAA,,Manufacturer,Model
dd030ba5-31f3-4d11-9ab0-d9ee4caa605e,b47123da-8d61-4d87-b0d8-a583393bb070,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AMENITY LOBBY","category":null}",AMENITY LOBBY,,,Service
80cf1a57-8fef-450d-8def-5dfa4475b8c9,b47123da-8d61-4d87-b0d8-a583393bb070,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Capacity","unit":"TONS","value":"1.0","category":null}",1.0,TONS,,Nominal Capacity
9c446680-4ff9-48d1-a2bf-0f91474705ca,b47123da-8d61-4d87-b0d8-a583393bb070,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"High Fan Speed","unit":"CFM","value":"307","category":"Supply Air"}",307,CFM,Supply Air,High Fan Speed
74bd27e9-ecb7-4839-9902-f2d1edc0b24a,b47123da-8d61-4d87-b0d8-a583393bb070,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Medium Fan Speed","unit":"CFM","value":"283","category":"Supply Air"}",283,CFM,Supply Air,Medium Fan Speed
222bad46-99e0-40b0-a9ce-2a3c9804e547,b47123da-8d61-4d87-b0d8-a583393bb070,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Low Fan Speed","unit":"CFM","value":"247","category":"Supply Air"}",247,CFM,Supply Air,Low Fan Speed
59abba01-8720-4e42-91ae-9824b696780a,b47123da-8d61-4d87-b0d8-a583393bb070,,,,,,,"{"kind":"flat","type":"External Static Pressure Medium","unit":"IN. WC","value":"-","category":null}",-,IN. WC,,External Static Pressure Medium
5c6a6266-72b0-4520-a7ee-7400a97715e8,b47123da-8d61-4d87-b0d8-a583393bb070,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling Total Capacity","unit":"MBH","value":"12.3","category":null}",12.3,MBH,,Cooling Total Capacity
6acef142-8e66-4ff4-a986-0f137e71109c,b47123da-8d61-4d87-b0d8-a583393bb070,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
deffa6d4-ff75-4be3-b7d7-6ae4028a3512,b47123da-8d61-4d87-b0d8-a583393bb070,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
78c46005-dcf1-441b-a396-4d3826404245,b47123da-8d61-4d87-b0d8-a583393bb070,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"29.1","category":"Physical"}",29.1,LBS,Physical,Weight
800f4d3f-1771-4005-9892-e821ab02817a,b47123da-8d61-4d87-b0d8-a583393bb070,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"LG","category":"Manufacturer"}",LG,,Manufacturer,Make
cda25425-e84f-404c-b6cb-27b33c863ecc,e567c63b-1797-43ba-8dea-73f905c27bb1,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Capacity","unit":"TONS","value":"4","category":null}",4,TONS,,Nominal Capacity
57b0050f-be17-462d-a3cd-9a829bd5b142,e567c63b-1797-43ba-8dea-73f905c27bb1,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling Total Capacity @95°F","unit":"MBH","value":"48","category":null}",48,MBH,,Cooling Total Capacity @95°F
dd4dbc59-f901-4ef7-8e84-9b752a305738,e567c63b-1797-43ba-8dea-73f905c27bb1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Heating Capacity @5°F","unit":"MBH","value":"54","category":null}",54,MBH,,Heating Capacity @5°F
38ec000f-c81d-4616-a4df-f26378324376,e567c63b-1797-43ba-8dea-73f905c27bb1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Condenser Electrical Data"}",208,V,Condenser Electrical Data,Voltage
aa95d6dd-d0cc-48fb-9651-4a5b35d101bd,e567c63b-1797-43ba-8dea-73f905c27bb1,,,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Hertz","unit":"Hz","value":"60","category":"Condenser Electrical Data"}",60,Hz,Condenser Electrical Data,Hertz
48e562c4-b510-4fb5-84f6-567ef3309d4f,e567c63b-1797-43ba-8dea-73f905c27bb1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Condenser Electrical Data"}",1,,Condenser Electrical Data,Phase
c48e683e-555b-44ca-8fc0-1025ed907739,e567c63b-1797-43ba-8dea-73f905c27bb1,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"31","category":"Condenser Electrical Data"}",31,,Condenser Electrical Data,MCA
54ebda6c-c0de-4463-971f-4f4f5e515908,e567c63b-1797-43ba-8dea-73f905c27bb1,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"40","category":"Condenser Electrical Data"}",40,,Condenser Electrical Data,MOP
865dcf6b-1d53-4b1d-baf6-a400d090bdac,e567c63b-1797-43ba-8dea-73f905c27bb1,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R32","category":null}",R32,,,Refrigerant
113d1562-4c63-41d8-9875-07ba4ed0f4c9,e567c63b-1797-43ba-8dea-73f905c27bb1,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"507","category":"Physical"}",507,LBS,Physical,Weight
277ba0da-d066-4b29-ad00-b9cb701b6ed7,e567c63b-1797-43ba-8dea-73f905c27bb1,,,,,,,"{"kind":"flat","type":"Approx. Dimensions (LxWxH)","unit":null,"value":"38X16X55","category":"Physical"}",38X16X55,,Physical,Approx. Dimensions (LxWxH)
608da232-8a91-403b-a8dc-886d9c262da9,e567c63b-1797-43ba-8dea-73f905c27bb1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"LG","category":"Manufacturer"}",LG,,Manufacturer,Make
4a26d001-7992-49ed-b436-abbe55611bbc,e567c63b-1797-43ba-8dea-73f905c27bb1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ZRUN048GSS0","category":"Manufacturer"}",ZRUN048GSS0,,Manufacturer,Model
80125379-6210-456f-82a1-88cc14149019,e567c63b-1797-43ba-8dea-73f905c27bb1,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER / SEER","unit":null,"value":"23.30","category":null}",23.30,,,EER / SEER
38ce1011-3d62-4294-a894-ccabb346ded9,8a0df321-8fa6-4a37-beed-a742c9f3d184,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AMENITY LOBBY","category":null}",AMENITY LOBBY,,,Service
c563359c-0be1-4cf5-b291-f2e07866bb1f,8a0df321-8fa6-4a37-beed-a742c9f3d184,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Capacity","unit":"TONS","value":"1.0","category":null}",1.0,TONS,,Nominal Capacity
93d0ec20-0334-49ad-bb55-896c3ba2714e,8a0df321-8fa6-4a37-beed-a742c9f3d184,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"High Fan Speed","unit":"CFM","value":"307","category":"Supply Air"}",307,CFM,Supply Air,High Fan Speed
1be7cf35-d87a-4e04-9f60-9f3f5b618a86,8a0df321-8fa6-4a37-beed-a742c9f3d184,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Medium Fan Speed","unit":"CFM","value":"283","category":"Supply Air"}",283,CFM,Supply Air,Medium Fan Speed
48dae245-2336-4cd1-a482-3fd926c9761b,8a0df321-8fa6-4a37-beed-a742c9f3d184,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Low Fan Speed","unit":"CFM","value":"247","category":"Supply Air"}",247,CFM,Supply Air,Low Fan Speed
f59d5f75-6526-4e65-817c-0e0c55aa905e,8a0df321-8fa6-4a37-beed-a742c9f3d184,,,,,,,"{"kind":"flat","type":"External Static Pressure Medium","unit":"IN. WC","value":"-","category":null}",-,IN. WC,,External Static Pressure Medium
5b0df8ff-d272-450d-bb25-b99244ced4e2,8a0df321-8fa6-4a37-beed-a742c9f3d184,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling Total Capacity","unit":"MBH","value":"12.3","category":null}",12.3,MBH,,Cooling Total Capacity
cd8af395-da19-4bb5-89fc-4ac3397fe968,8a0df321-8fa6-4a37-beed-a742c9f3d184,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Heating Total Capacity","unit":"MBH","value":"13.6","category":null}",13.6,MBH,,Heating Total Capacity
58ca4af9-7a71-4bd5-8bef-a64d75bb0851,8a0df321-8fa6-4a37-beed-a742c9f3d184,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80","category":"Entering Air"}",80,°F,Entering Air,DB
b7c8980f-ad59-45c5-8217-cfa08465ad90,8a0df321-8fa6-4a37-beed-a742c9f3d184,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67","category":"Entering Air"}",67,°F,Entering Air,WB
1708369d-e61d-47ad-a61a-6a1f46388713,8a0df321-8fa6-4a37-beed-a742c9f3d184,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
1e9bb9d9-4068-43e5-bf65-6a047eccd684,8a0df321-8fa6-4a37-beed-a742c9f3d184,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
f1efd8c8-6f0c-48bd-8cd6-f5b815ce8e24,8a0df321-8fa6-4a37-beed-a742c9f3d184,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0.25","category":"Electrical"}",0.25,,Electrical,MCA
15b7d927-ca86-47c9-977a-0b17dba6fd98,8a0df321-8fa6-4a37-beed-a742c9f3d184,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"29.1","category":"Physical"}",29.1,LBS,Physical,Weight
63f38a00-2f37-4b48-9016-8c6fa6115374,8a0df321-8fa6-4a37-beed-a742c9f3d184,,,,,,,"{"kind":"flat","type":"Approx. Dimensions (LxWxH)","unit":null,"value":"24X24X10","category":"Physical"}",24X24X10,,Physical,Approx. Dimensions (LxWxH)
214b1241-e421-4ac9-97da-8a39dc7c6278,8a0df321-8fa6-4a37-beed-a742c9f3d184,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"LG","category":"Manufacturer"}",LG,,Manufacturer,Make
4d3b7a16-58e9-4cd0-9432-2c99665fb5f5,8a0df321-8fa6-4a37-beed-a742c9f3d184,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ZRNU123TRAA","category":"Manufacturer"}",ZRNU123TRAA,,Manufacturer,Model