spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
848522f3-b078-4b83-b67d-6ee4a7d40ebc,595a90e5-a548-46ab-80f6-d615ed648ddd,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Diameter","unit":"IN.","value":"12x8","category":null}",12x8,IN.,,Neck Diameter
810e34de-1acc-475b-90b1-7ba630774a55,595a90e5-a548-46ab-80f6-d615ed648ddd,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow","unit":"CFM","value":"0-300","category":null}",0-300,CFM,,Air Flow
7c823c1a-e980-4352-9e21-3bd07953e32b,595a90e5-a548-46ab-80f6-d615ed648ddd,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,,,,,"{"kind":"flat","type":"Discharge Pattern","unit":null,"value":"DOUBLE DEFLECTION","category":null}",DOUBLE DEFLECTION,,,Discharge Pattern
6c63baa7-4384-491b-be57-d39baf7a8df7,595a90e5-a548-46ab-80f6-d615ed648ddd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"NAILOR","category":null}",NAILOR,,,Manufacturer
f65a6d84-31dc-4631-8ffe-f4d36e6321ab,595a90e5-a548-46ab-80f6-d615ed648ddd,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"51DV","category":null}",51DV,,,Model No.
9aa8226a-7332-47da-8bb7-22557108af36,595a90e5-a548-46ab-80f6-d615ed648ddd,,,,,,,"{"kind":"flat","type":"General Note","unit":null,"value":"Provide constant air regulators for all side registers. Provide fire dampers where required.","category":null}",Provide constant air regulators for all side registers. Provide fire dampers where required.,,,General Note
3ac7e59b-f5e7-427c-9bd8-8c4bf79e2541,595a90e5-a548-46ab-80f6-d615ed648ddd,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White","category":null}",White,,,Finish
0a3976c5-4cbb-41ce-94f3-11d126bdceb7,595a90e5-a548-46ab-80f6-d615ed648ddd,,,,,,,"{"kind":"flat","type":"General Note","unit":null,"value":"All sidewall registers to have cable damper.","category":null}",All sidewall registers to have cable damper.,,,General Note
2c415290-325c-4de1-80ed-c4bad3004e1b,595a90e5-a548-46ab-80f6-d615ed648ddd,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Noise Criteria","unit":"NC","value":"Not to exceed 22","category":null}",Not to exceed 22,NC,,Noise Criteria
7a9d20fe-5ba0-405c-a97f-41f805d863f5,d58ba74b-3490-4239-a550-277fd6fba349,16645129-16a3-4517-8ffe-07e1583d302a,Face Dimensions,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Size","unit":"in","value":"32x18","category":null}",32x18,in,,Size
4c31dd98-0c86-4285-931c-c38f51a3468e,d58ba74b-3490-4239-a550-277fd6fba349,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"1600","category":null}",1600,CFM,,Max Airflow
2119fda9-c171-429d-86d6-9cd66f920d17,d58ba74b-3490-4239-a550-277fd6fba349,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"NAILOR","category":null}",NAILOR,,,Manufacturer
42e7a9a6-885e-4083-b1fd-8dcfcb0262ac,d58ba74b-3490-4239-a550-277fd6fba349,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"6145-HO","category":null}",6145-HO,,,Model No.
2ed00aa9-8e41-48fd-bc1b-62259cd04509,d58ba74b-3490-4239-a550-277fd6fba349,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White","category":null}",White,,,Finish
09807124-eefe-4c9c-acb3-0fc36befa9a1,d58ba74b-3490-4239-a550-277fd6fba349,,,,,,,"{"kind":"flat","type":"Damper","unit":null,"value":"Cable Damper","category":null}",Cable Damper,,,Damper
94688fce-38e7-4160-acae-b67418f0b3eb,d58ba74b-3490-4239-a550-277fd6fba349,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Noise Criteria","unit":"NC","value":"Not to exceed 22","category":null}",Not to exceed 22,NC,,Noise Criteria
885ccb84-2dee-4365-a066-51b148359c4f,3a235780-fa6c-40de-b8a0-74b8d5255a92,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Size","unit":"in","value":"22x12","category":null}",22x12,in,,Size
6af28105-17b8-48cc-88e3-13d17ef01adc,3a235780-fa6c-40de-b8a0-74b8d5255a92,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"700","category":null}",700,CFM,,Max Airflow
af92d9f5-4dff-4c0a-bca7-3ca2d50a22c4,3a235780-fa6c-40de-b8a0-74b8d5255a92,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"NAILOR","category":null}",NAILOR,,,Manufacturer
63f77961-e5f7-4224-89a1-3c7f857ef20d,3a235780-fa6c-40de-b8a0-74b8d5255a92,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"6145-HO","category":null}",6145-HO,,,Model No.
29ebead8-4051-48ad-9ea1-2d0e80e6f383,3a235780-fa6c-40de-b8a0-74b8d5255a92,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White","category":null}",White,,,Finish
11ff1b12-7ddc-4784-8570-aafc0b3311cb,3a235780-fa6c-40de-b8a0-74b8d5255a92,,,,,,,"{"kind":"flat","type":"Damper","unit":null,"value":"Cable Damper","category":null}",Cable Damper,,,Damper
2282f603-f55d-48af-8dea-cdef3349a26d,3a235780-fa6c-40de-b8a0-74b8d5255a92,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Noise Criteria","unit":"NC","value":"Not to exceed 22","category":null}",Not to exceed 22,NC,,Noise Criteria
336b1da3-8db6-44e3-97b4-32a171b5a662,b6c349b5-67ce-4454-b785-489e4ce77e42,,,,,,,"{"kind":"flat","type":"Damper","unit":null,"value":"Cable Damper","category":null}",Cable Damper,,,Damper
93bcf9a4-64cd-4d85-8362-57836033ff6e,b6c349b5-67ce-4454-b785-489e4ce77e42,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Size","unit":"in","value":"6x6","category":null}",6x6,in,,Size
9db275fe-f8cb-4908-912c-020f4a858791,b6c349b5-67ce-4454-b785-489e4ce77e42,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Max Airflow
8dc2c97a-58c9-4a8a-b3fa-f1e46185c697,b6c349b5-67ce-4454-b785-489e4ce77e42,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"NAILOR","category":null}",NAILOR,,,Manufacturer
03257d3c-702f-4db9-863f-29c33f3de49e,b6c349b5-67ce-4454-b785-489e4ce77e42,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"6145-HO","category":null}",6145-HO,,,Model No.
e089c0e2-379d-479f-aa51-250d88a4e9fd,b6c349b5-67ce-4454-b785-489e4ce77e42,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White","category":null}",White,,,Finish
c17c067c-d781-4fa4-a6de-9b9c041cf1b0,b6c349b5-67ce-4454-b785-489e4ce77e42,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Noise Criteria","unit":"NC","value":"Not to exceed 22","category":null}",Not to exceed 22,NC,,Noise Criteria
94c9b851-cbe1-4d23-aad5-c63ebaf9322d,9bc3cc9a-de9e-4098-a463-114a204a7100,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Diameter","unit":"IN.","value":"20x12","category":null}",20x12,IN.,,Neck Diameter
45cb0281-b0fe-45c5-a622-7ad5125372a1,9bc3cc9a-de9e-4098-a463-114a204a7100,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow","unit":"CFM","value":"301-600","category":null}",301-600,CFM,,Air Flow
0a3095af-c41c-4270-986d-e44fb97c9de1,9bc3cc9a-de9e-4098-a463-114a204a7100,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,,,,,"{"kind":"flat","type":"Discharge Pattern","unit":null,"value":"DOUBLE DEFLECTION","category":null}",DOUBLE DEFLECTION,,,Discharge Pattern
e60c1296-9393-4806-98a0-d18e186c7276,9bc3cc9a-de9e-4098-a463-114a204a7100,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"NAILOR","category":null}",NAILOR,,,Manufacturer
89e6f494-1e57-4c54-81c1-f0a1ce56f018,9bc3cc9a-de9e-4098-a463-114a204a7100,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"51DVC","category":null}",51DVC,,,Model No.
cfcfb944-07ed-4c58-a562-ba3e7ca00b84,9bc3cc9a-de9e-4098-a463-114a204a7100,,,,,,,"{"kind":"flat","type":"General Note","unit":null,"value":"Provide constant air regulators for all side registers. Provide fire dampers where required.","category":null}",Provide constant air regulators for all side registers. Provide fire dampers where required.,,,General Note
bb98ed36-fdcc-4730-8b5e-0cdbabcaa141,9bc3cc9a-de9e-4098-a463-114a204a7100,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White","category":null}",White,,,Finish
14d4323e-02f8-48a9-bfa1-33c58b1f0a78,9bc3cc9a-de9e-4098-a463-114a204a7100,,,,,,,"{"kind":"flat","type":"General Note","unit":null,"value":"All sidewall registers to have cable damper.","category":null}",All sidewall registers to have cable damper.,,,General Note
60a30134-f67b-4ae9-a7d5-ed3901759dde,9bc3cc9a-de9e-4098-a463-114a204a7100,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Noise Criteria","unit":"NC","value":"Not to exceed 22","category":null}",Not to exceed 22,NC,,Noise Criteria
2d743614-57d2-423a-a11f-05ef93d05950,154944a0-86eb-4f7d-aa2d-e2642cd14dfd,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"6145-HO","category":null}",6145-HO,,,Model No.
d41b00f4-d1cf-47dc-8d5f-2baa54d6a37b,154944a0-86eb-4f7d-aa2d-e2642cd14dfd,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Size","unit":"in","value":"24x18","category":null}",24x18,in,,Size
4f540000-22f0-423a-ae50-2a268bc803ae,154944a0-86eb-4f7d-aa2d-e2642cd14dfd,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"1100","category":null}",1100,CFM,,Max Airflow
c2a8fb06-b798-4434-9572-2c185c205bab,154944a0-86eb-4f7d-aa2d-e2642cd14dfd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"NAILOR","category":null}",NAILOR,,,Manufacturer
8078ab72-930d-47fe-8083-553cca0a6c5c,154944a0-86eb-4f7d-aa2d-e2642cd14dfd,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"White","category":null}",White,,,Finish
a9aed60f-3773-4099-b680-bd7e7adca78a,154944a0-86eb-4f7d-aa2d-e2642cd14dfd,,,,,,,"{"kind":"flat","type":"Damper","unit":null,"value":"Cable Damper","category":null}",Cable Damper,,,Damper
14b3e637-343b-472a-9a23-3e0252d6deed,154944a0-86eb-4f7d-aa2d-e2642cd14dfd,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Noise Criteria","unit":"NC","value":"Not to exceed 22","category":null}",Not to exceed 22,NC,,Noise Criteria