spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
3d54add9-008c-43cd-b9ae-5a57a56820cd,89862267-5896-478e-9aac-44ba537f06d0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ZRNU093SJSA","category":"Manufacturer"}",ZRNU093SJSA,,Manufacturer,Model
b869aafc-3178-4649-a176-6c976d46ddd2,89862267-5896-478e-9aac-44ba537f06d0,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"BEDROOMS","category":null}",BEDROOMS,,,Service
b3a3195c-9e22-4e4c-bdc6-11706f5edce0,89862267-5896-478e-9aac-44ba537f06d0,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Tons","unit":null,"value":"0.75","category":null}",0.75,,,Tons
4d0b9fc4-d9fe-43ea-b35c-bd2cd5afc685,89862267-5896-478e-9aac-44ba537f06d0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"254","category":null}",254,CFM,,Supply Air
986c4d23-0b81-4b9e-8619-0176769c5dd1,89862267-5896-478e-9aac-44ba537f06d0,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WC","value":"-","category":null}",-,IN. WC,,ESP
21679803-5b25-4c33-9c47-f8504f916011,89862267-5896-478e-9aac-44ba537f06d0,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling Total Capacity","unit":"MBH","value":"9.6","category":null}",9.6,MBH,,Cooling Total Capacity
23edec9f-7c7a-47dc-ac9e-1f5a7c844b91,89862267-5896-478e-9aac-44ba537f06d0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Heating Total Capacity","unit":"MBH","value":"10.9","category":null}",10.9,MBH,,Heating Total Capacity
64321eac-fba9-4178-9aa5-8a19b9f2afdb,89862267-5896-478e-9aac-44ba537f06d0,9fee54a6-923a-4425-95f2-4abfe00f3457,Entering Dry Bulb Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80","category":"Entering Air"}",80,°F,Entering Air,DB
cef14adc-3fef-4db3-81e7-1f642360398e,89862267-5896-478e-9aac-44ba537f06d0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67","category":"Entering Air"}",67,°F,Entering Air,WB
953d62db-3722-4a0e-be14-722534bd9ca4,89862267-5896-478e-9aac-44ba537f06d0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
f4639027-acfc-47b3-81d6-3d87a61b2cab,89862267-5896-478e-9aac-44ba537f06d0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
6564935b-fb45-41de-97cd-35704dfa974f,89862267-5896-478e-9aac-44ba537f06d0,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Rated Amps","unit":"AMPS","value":"0.25","category":"Electrical"}",0.25,AMPS,Electrical,Rated Amps
9b1a2ef0-7643-4eba-8fea-6865760fbb27,89862267-5896-478e-9aac-44ba537f06d0,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Net Weight","unit":"LBS","value":"19.6","category":"Physical"}",19.6,LBS,Physical,Net Weight
45cba018-ea34-4142-afd4-fb9035bb4dc3,89862267-5896-478e-9aac-44ba537f06d0,c6d1be0c-6b1c-4b00-b67e-41c7f47c387d,Physical Dimensions,,,,,"{"kind":"flat","type":"Approx. Dims. L","unit":null,"value":"33","category":"Physical"}",33,,Physical,Approx. Dims. L
ce4f6a8f-3eef-4728-8d24-72fa8d32a556,89862267-5896-478e-9aac-44ba537f06d0,,,,,,,"{"kind":"flat","type":"Approx. Dims. W","unit":null,"value":"8","category":"Physical"}",8,,Physical,Approx. Dims. W
a593f025-084b-4664-97f2-b98f1eacc2a4,89862267-5896-478e-9aac-44ba537f06d0,,,,,,,"{"kind":"flat","type":"Approx. Dims. H","unit":null,"value":"12","category":"Physical"}",12,,Physical,Approx. Dims. H
d018fd98-a671-4f4d-9479-df849bd80ad1,89862267-5896-478e-9aac-44ba537f06d0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"LG","category":"Manufacturer"}",LG,,Manufacturer,Make
798573ee-9c8c-4e9e-bfc1-a047cb48b1a2,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"LIVING ROOMS","category":null}",LIVING ROOMS,,,Service
9b0432a1-d91a-4d23-a5ff-fa773782746e,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,,,,,,,"{"kind":"flat","type":"Tons","unit":null,"value":"1.5","category":null}",1.5,,,Tons
b3a44a00-058e-4814-8359-3bb13ef4d0c3,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"424","category":null}",424,CFM,,Supply Air
fa9da69d-3924-4293-bc37-76a0539599d4,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WC","value":"-","category":null}",-,IN. WC,,ESP
2cfe2b92-0244-488f-8b36-ec900a628398,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling Total Capacity","unit":"MBH","value":"19.1","category":null}",19.1,MBH,,Cooling Total Capacity
704197f3-cc6a-415e-ae36-bd3ed72d48c3,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Heating Total Capacity","unit":"MBH","value":"21.5","category":null}",21.5,MBH,,Heating Total Capacity
c1e23668-8bc1-45a0-a291-1e57eab3a569,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,9fee54a6-923a-4425-95f2-4abfe00f3457,Entering Dry Bulb Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80","category":"Entering Air"}",80,°F,Entering Air,DB
1b8d83da-513e-4053-8f2c-17090f58ba75,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67","category":"Entering Air"}",67,°F,Entering Air,WB
a9f68a70-7469-4d26-895b-e4ad4a8033eb,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
62794a7b-9c95-44e1-94f1-3711d74868d2,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
06de651c-329c-4496-acd3-97055a39fea9,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Rated Amps","unit":"AMPS","value":"0.52","category":"Electrical"}",0.52,AMPS,Electrical,Rated Amps
1ed9fc15-2fc6-40e0-92e8-52d334d2eef0,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Net Weight","unit":"LBS","value":"28.7","category":"Physical"}",28.7,LBS,Physical,Net Weight
57ff684c-3878-4b6c-8703-8f10c817ce97,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,c6d1be0c-6b1c-4b00-b67e-41c7f47c387d,Physical Dimensions,,,,,"{"kind":"flat","type":"Approx. Dims. L","unit":null,"value":"40","category":"Physical"}",40,,Physical,Approx. Dims. L
d3f6f67d-f28b-4c97-8c68-353b4b3bfe08,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,c6d1be0c-6b1c-4b00-b67e-41c7f47c387d,Physical Dimensions,,,,,"{"kind":"flat","type":"Approx. Dims. W","unit":null,"value":"9","category":"Physical"}",9,,Physical,Approx. Dims. W
8dc42165-6d3f-4f1e-9e40-0307d346eb3f,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,c6d1be0c-6b1c-4b00-b67e-41c7f47c387d,Physical Dimensions,,,,,"{"kind":"flat","type":"Approx. Dims. H","unit":null,"value":"14","category":"Physical"}",14,,Physical,Approx. Dims. H
044c0095-c25b-4d4c-aedb-46acb437f197,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"LG","category":"Manufacturer"}",LG,,Manufacturer,Make
e53206cb-89de-42d3-a812-7bfa1ebbb21d,243d3a9c-5d20-40a4-8e42-87736ddf0c0f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ZRNU183SKSA","category":"Manufacturer"}",ZRNU183SKSA,,Manufacturer,Model