spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
8ef7ee82-7a90-4d80-adeb-8c0112234026,221b7765-21a4-4037-83a3-faa98e866f5a,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
47c8f3f3-fae6-40a4-9c48-c187fb72debc,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"TLO","category":null}",TLO,,,Service
35bf2855-4212-441c-a1cb-239672dc871e,221b7765-21a4-4037-83a3-faa98e866f5a,17b0d394-6162-44b8-adc5-e44902b29d50,Indoor Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"8330","category":"Fan and Motor"}",8330,CFM,Fan and Motor,CFM
1e7f43cd-a796-442d-919e-671e2848aeec,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,,,"{"kind":"flat","type":"E.S.P.","unit":null,"value":"2.0","category":"Fan and Motor"}",2.0,,Fan and Motor,E.S.P.
4147d7fa-6726-4f72-9944-f0f3765f8f3f,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"4.2","category":"Fan and Motor"}",4.2,HP,Fan and Motor,HP
d2bb934a-57a4-452f-b765-b326ff48d24b,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,,,"{"kind":"flat","type":"Fan Quantity","unit":null,"value":"2.0","category":"Fan and Motor"}",2.0,,Fan and Motor,Fan Quantity
bd8eda64-ffbd-46b1-afc3-95b601688bf2,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,,,"{"kind":"flat","type":"Volts / Ø","unit":null,"value":"2.0","category":"Fan and Motor"}",2.0,,Fan and Motor,Volts / Ø
92cb0f92-6745-4b7a-8b30-bfca4ac0a96f,221b7765-21a4-4037-83a3-faa98e866f5a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"255.00","category":"Cooling"}",255.00,BTU/HR,Cooling,Total Capacity
a63214f9-f42b-41ce-a752-04da3ebc94e5,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"197.00","category":"Cooling"}",197.00,BTU/HR,Cooling,Sensible Capacity
3d4b3bc3-97a6-4855-9c56-4e8b1686b2ad,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.6","category":"E.A.T."}",76.6,°F,E.A.T.,DB
77cdd8cf-dbd3-440e-916d-2e5ee94395b1,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"64.1","category":"E.A.T."}",64.1,°F,E.A.T.,WB
88a73114-9ec7-4c09-a1df-f858d91a45e8,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"56.4","category":"L.A.T."}",56.4,°F,L.A.T.,DB
7cea4ed5-2af9-4162-a214-22ddff7f21ed,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"54.2","category":"L.A.T."}",54.2,°F,L.A.T.,WB
074caabe-78fa-4637-9ee6-afbbbbccc1f0,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.1","category":"Cooling"}",10.1,,Cooling,EER
aa97a74e-6f81-42b1-aa1c-7f4946d5c5ba,221b7765-21a4-4037-83a3-faa98e866f5a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"132.49","category":"Hot Gas Reheat"}",132.49,MBH,Hot Gas Reheat,Capacity
d7caeda9-cbc0-4ae3-9eda-ace6274f475f,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"73.0","category":"E.A.T."}",73.0,°F,E.A.T.,DB
59d7803c-7205-4e77-ae0e-5baf46a081c3,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"64.0","category":"E.A.T."}",64.0,°F,E.A.T.,WB
0192af5b-c4a0-450f-9515-6cd68a908466,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"68.80","category":"Hot Gas Reheat"}",68.80,°F,Hot Gas Reheat,L.A.T.
6ad50fc9-85ad-4b72-bda8-56881765c8d6,221b7765-21a4-4037-83a3-faa98e866f5a,65f2aed3-0b84-4489-aafd-92d3e041f9af,Moisture Removal,,,f53fed0a-2091-e1fd-f71c-d5f702cb163f,Gallons per Hour,"{"kind":"flat","type":"Moisture Removal","unit":"GPH","value":"11.23","category":"Hot Gas Reheat"}",11.23,GPH,Hot Gas Reheat,Moisture Removal
e477b841-85a6-470e-8d68-231ea2e581de,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,,,"{"kind":"flat","type":"L.D.B.","unit":null,"value":"64","category":"Hot Gas Reheat"}",64,,Hot Gas Reheat,L.D.B.
2d9f63b9-d7a5-4e66-8a27-88659e547926,221b7765-21a4-4037-83a3-faa98e866f5a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
586e69e9-c9f7-4dec-b28f-cb22e165cfe2,221b7765-21a4-4037-83a3-faa98e866f5a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
21fab1e1-9f9b-4db3-acb6-259029c7976c,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"147","category":"Electrical"}",147,A,Electrical,MCA
1beffb76-4138-4df3-9b2c-f804930ea0d9,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"150","category":"Electrical"}",150,A,Electrical,MOP
151d4807-7157-496d-a79d-5a7e749bfe31,221b7765-21a4-4037-83a3-faa98e866f5a,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"MERV 8","category":null}",MERV 8,,,Filter Type
5bb17b2a-0a0b-403e-8600-54640cd01ee6,221b7765-21a4-4037-83a3-faa98e866f5a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
17e41a7e-5f4a-4de8-92c3-cf46c9a197cd,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WHK300AS00","category":null}",WHK300AS00,,,Model
1ae4e378-b202-4bc9-a9ea-0a8c9cd3336c,221b7765-21a4-4037-83a3-faa98e866f5a,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
b69230fc-6f2c-4079-a24d-4ed99186d78d,8660546f-bcd3-4ad4-83c1-69580908f73a,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
5ebd227c-3810-4de9-a724-c627cccc6f92,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"TLO","category":null}",TLO,,,Service
474dc42d-ff00-4418-a7ef-bb5eb98855e8,8660546f-bcd3-4ad4-83c1-69580908f73a,17b0d394-6162-44b8-adc5-e44902b29d50,Indoor Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"8330","category":"Fan and Motor"}",8330,CFM,Fan and Motor,CFM
72af60f5-1a9f-4241-9063-3f9be964660a,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,,,"{"kind":"flat","type":"E.S.P.","unit":null,"value":"2.0","category":"Fan and Motor"}",2.0,,Fan and Motor,E.S.P.
2999d339-8e77-4dcc-aef0-3546d1b25bd9,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"4.2","category":"Fan and Motor"}",4.2,HP,Fan and Motor,HP
75ffbf0c-f696-46e6-a324-0b0bdbd67698,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,,,"{"kind":"flat","type":"Fan Quantity","unit":null,"value":"2.0","category":"Fan and Motor"}",2.0,,Fan and Motor,Fan Quantity
6e11ef2c-e8fb-4235-bfb0-5ac6f64c4775,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,,,"{"kind":"flat","type":"Volts / Ø","unit":null,"value":"2.0","category":"Fan and Motor"}",2.0,,Fan and Motor,Volts / Ø
f89e0c32-a053-4655-b2d6-a3df8bc51cf2,8660546f-bcd3-4ad4-83c1-69580908f73a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"255.00","category":"Cooling"}",255.00,BTU/HR,Cooling,Total Capacity
313d1fc5-ff54-4acd-a5c9-335bd9832749,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"197.00","category":"Cooling"}",197.00,BTU/HR,Cooling,Sensible Capacity
a869178e-9e52-42fb-aa86-8cb095570a0c,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.6","category":"E.A.T."}",76.6,°F,E.A.T.,DB
81c6610b-89ee-4d1f-b9dc-551d991defa0,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"64.1","category":"E.A.T."}",64.1,°F,E.A.T.,WB
297895e1-79c6-4717-8ba4-d66544b825a2,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"56.4","category":"L.A.T."}",56.4,°F,L.A.T.,DB
ae392d6a-9d28-495d-b68e-a60e54f5f9d1,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"54.2","category":"L.A.T."}",54.2,°F,L.A.T.,WB
efe9aad8-c473-45a1-ab4a-d35af79d4215,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.1","category":"Cooling"}",10.1,,Cooling,EER
774368a2-5733-43b3-ae09-58695ab9d14f,8660546f-bcd3-4ad4-83c1-69580908f73a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"132.49","category":"Hot Gas Reheat"}",132.49,MBH,Hot Gas Reheat,Capacity
0f9c7cfb-550c-4743-8cff-1871df6e7a87,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"73.0","category":"E.A.T."}",73.0,°F,E.A.T.,DB
a0c6bb86-280e-4f98-a247-68e2682c2792,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"64.0","category":"E.A.T."}",64.0,°F,E.A.T.,WB
837f7746-3f6c-4b8d-b5c8-ac1e1f380469,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"68.80","category":"Hot Gas Reheat"}",68.80,°F,Hot Gas Reheat,L.A.T.
e8227fa5-41f7-4496-8829-1f67c79c9022,8660546f-bcd3-4ad4-83c1-69580908f73a,65f2aed3-0b84-4489-aafd-92d3e041f9af,Moisture Removal,,,f53fed0a-2091-e1fd-f71c-d5f702cb163f,Gallons per Hour,"{"kind":"flat","type":"Moisture Removal","unit":"GPH","value":"11.23","category":"Hot Gas Reheat"}",11.23,GPH,Hot Gas Reheat,Moisture Removal
376f4db5-d924-44dc-a830-bee2d7355465,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,,,"{"kind":"flat","type":"L.D.B.","unit":null,"value":"64","category":"Hot Gas Reheat"}",64,,Hot Gas Reheat,L.D.B.
d149dff5-7e2b-4240-9cec-ecddcc7c6a18,8660546f-bcd3-4ad4-83c1-69580908f73a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
8241f120-2510-40a0-9508-c5ed7da38744,8660546f-bcd3-4ad4-83c1-69580908f73a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
570985a7-b6e4-4b5d-b24a-1fc854ec6767,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"147","category":"Electrical"}",147,A,Electrical,MCA
517a28f7-5cb7-4c4d-b723-3a1579785f55,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"150","category":"Electrical"}",150,A,Electrical,MOP
57cfc8d8-7e32-4fea-a442-5a22c6851721,8660546f-bcd3-4ad4-83c1-69580908f73a,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"MERV 8","category":null}",MERV 8,,,Filter Type
0aa66f90-94d9-471c-a829-ee873fee2faa,8660546f-bcd3-4ad4-83c1-69580908f73a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
dcd1fe52-8669-407d-a0a6-8eed20dac9d2,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WHK300AS00","category":null}",WHK300AS00,,,Model
50b67fdd-f966-4a33-a24f-171479db3230,8660546f-bcd3-4ad4-83c1-69580908f73a,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks
21707b27-0bb3-4f5d-a1ef-4e58f401ff1b,a2631b2f-54f9-4ccf-85ae-2b68b353b609,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
531a7c08-d923-4cf8-94f9-a27c5594a599,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"TLO","category":null}",TLO,,,Service
290edee4-9c11-4a80-8a2a-cff49f0d159c,a2631b2f-54f9-4ccf-85ae-2b68b353b609,17b0d394-6162-44b8-adc5-e44902b29d50,Indoor Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"8330","category":"Fan and Motor"}",8330,CFM,Fan and Motor,CFM
6f42253e-af56-4fe2-9a8d-d7a1d974c9b7,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,,,"{"kind":"flat","type":"E.S.P.","unit":null,"value":"2.0","category":"Fan and Motor"}",2.0,,Fan and Motor,E.S.P.
b41b4d35-f205-4332-b3da-c4b1a9da3ad9,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"4.2","category":"Fan and Motor"}",4.2,HP,Fan and Motor,HP
a68b6c89-cc70-4f9a-9a18-bd9c98de2e18,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,,,"{"kind":"flat","type":"Fan Quantity","unit":null,"value":"2.0","category":"Fan and Motor"}",2.0,,Fan and Motor,Fan Quantity
31ded756-0b0a-4647-93fc-ba41320d6c37,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,,,"{"kind":"flat","type":"Volts / Ø","unit":null,"value":"2.0","category":"Fan and Motor"}",2.0,,Fan and Motor,Volts / Ø
dbba2bec-4200-47a5-86c4-0be7105f40fe,a2631b2f-54f9-4ccf-85ae-2b68b353b609,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/HR","value":"255.00","category":"Cooling"}",255.00,BTU/HR,Cooling,Total Capacity
8b51aa87-2ae3-487a-a0c6-e85fe46b749e,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/HR","value":"197.00","category":"Cooling"}",197.00,BTU/HR,Cooling,Sensible Capacity
71ce184a-c497-435d-bf74-7899eb4caa41,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.6","category":"E.A.T."}",76.6,°F,E.A.T.,DB
23b06077-c4f2-43b6-8d09-270ed6c036c8,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"64.1","category":"E.A.T."}",64.1,°F,E.A.T.,WB
9689257f-43ae-4a57-9562-23772722ab60,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"56.4","category":"L.A.T."}",56.4,°F,L.A.T.,DB
88f2dfec-a88a-4c8f-9f13-81513d3cf492,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"54.2","category":"L.A.T."}",54.2,°F,L.A.T.,WB
66e8e65b-c6b3-4424-b031-fc861c47884a,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.1","category":"Cooling"}",10.1,,Cooling,EER
003bbef9-8554-4b33-88b1-6e8522fdc825,a2631b2f-54f9-4ccf-85ae-2b68b353b609,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"132.49","category":"Hot Gas Reheat"}",132.49,MBH,Hot Gas Reheat,Capacity
5e01db61-8475-418a-ab9f-5906c1c32d0d,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"73.0","category":"E.A.T."}",73.0,°F,E.A.T.,DB
f2332753-561c-4c68-a669-09f4452cf361,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"64.0","category":"E.A.T."}",64.0,°F,E.A.T.,WB
f5cdb7a8-7e60-4901-b24f-1a8caa2a76f0,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"L.A.T.","unit":"°F","value":"68.80","category":"Hot Gas Reheat"}",68.80,°F,Hot Gas Reheat,L.A.T.
27fbc2a4-1abf-46ad-a352-a05aac56dacd,a2631b2f-54f9-4ccf-85ae-2b68b353b609,65f2aed3-0b84-4489-aafd-92d3e041f9af,Moisture Removal,,,f53fed0a-2091-e1fd-f71c-d5f702cb163f,Gallons per Hour,"{"kind":"flat","type":"Moisture Removal","unit":"GPH","value":"11.23","category":"Hot Gas Reheat"}",11.23,GPH,Hot Gas Reheat,Moisture Removal
0b657106-d412-4f0c-8cb6-ad06a2dc6266,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,,,"{"kind":"flat","type":"L.D.B.","unit":null,"value":"64","category":"Hot Gas Reheat"}",64,,Hot Gas Reheat,L.D.B.
1fc8618f-d4dc-496d-93d9-8b4a4ca15c93,a2631b2f-54f9-4ccf-85ae-2b68b353b609,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
4710ae3e-44eb-4e9e-bbb0-569c6fd1a1d7,a2631b2f-54f9-4ccf-85ae-2b68b353b609,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
8eb34105-2b31-4d62-9f47-341349cecd80,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"147","category":"Electrical"}",147,A,Electrical,MCA
0429407a-30fd-4fe3-9cda-80d0e7a5f921,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"150","category":"Electrical"}",150,A,Electrical,MOP
1a868916-e387-4a66-9fae-5c8f1ef8dd6e,a2631b2f-54f9-4ccf-85ae-2b68b353b609,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"MERV 8","category":null}",MERV 8,,,Filter Type
77c6f022-1277-47c8-a10f-079db91c9304,a2631b2f-54f9-4ccf-85ae-2b68b353b609,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
b42c7cbe-1796-4048-b9cb-ff9e7274b682,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WHK300AS00","category":null}",WHK300AS00,,,Model
d9b4a5c9-34d1-48c9-a6aa-2d5a35e20e4c,a2631b2f-54f9-4ccf-85ae-2b68b353b609,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1, 2","category":null}","1, 2",,,Remarks