spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
41e1301e-cfda-4d02-a04b-d5d2ca34be1d,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"6","category":null}",6,,,Quantity
35738c45-776a-4179-8eef-a0839e861661,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"CONSTANT VOLUME DX PACKAGE ROOF TOP UNIT","category":null}",CONSTANT VOLUME DX PACKAGE ROOF TOP UNIT,,,Description
904a6999-0c04-484e-921f-6945264faff5,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
c0c8ef2e-c450-4bdf-8a33-41351346a014,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RT-120-20L-I-G0","category":null}",RT-120-20L-I-G0,,,Model
c2934e77-7c12-4193-b411-82377e607845,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,,,"{"kind":"flat","type":"Supply Air","unit":null,"value":"8,300","category":"Supply Fan"}","8,300",,Supply Fan,Supply Air
bedbc695-785d-4a99-be0d-7f152e0c692d,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,,,"{"kind":"flat","type":"Outside Air","unit":null,"value":"1,333","category":"Supply Fan"}","1,333",,Supply Fan,Outside Air
f4222fce-a85c-4936-ab47-ddf000d2c46a,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WG.","value":"0.50","category":"Supply Fan"}",0.50,IN. WG.,Supply Fan,ESP
182dfc5d-4bbd-4800-8d49-2366e589aa4f,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,,,"{"kind":"flat","type":"TSP","unit":"IN. WG.","value":"1.74","category":"Supply Fan"}",1.74,IN. WG.,Supply Fan,TSP
9cf24d9e-872e-46ae-a5a9-dac06bf785f5,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Total BHP","unit":"HP","value":"3","category":"Supply Fan"}",3,HP,Supply Fan,Total BHP
7ad59a76-2440-4791-9158-656109ccb0cc,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,,,"{"kind":"flat","type":"Fan Quantity","unit":null,"value":"2","category":"Supply Fan"}",2,,Supply Fan,Fan Quantity
3e06ee85-a414-4ae7-8a3e-4273fcd95207,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"Motor Control","unit":null,"value":"VFD","category":"Supply Fan"}",VFD,,Supply Fan,Motor Control
6f6c2cb9-37e1-46ef-ac68-e152f8b39257,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"MERV-8","category":null}",MERV-8,,,Filter Type
8414b7b8-d740-42ee-95be-68ceb06a5ca6,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"DX Cooling"}",R-454B,,DX Cooling,Refrigerant Type
0850938a-71cf-4707-b952-423edb5cc167,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Coil EAT DB","unit":"°F","value":"78.0","category":"DX Cooling"}",78.0,°F,DX Cooling,Coil EAT DB
93545b53-e645-4d0c-ba45-8e8bfac57c1b,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Coil EAT WB","unit":"°F","value":"65.4","category":"DX Cooling"}",65.4,°F,DX Cooling,Coil EAT WB
700cc7d9-c38a-4b56-bac8-7baa9c6dc258,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Coil LAT DB","unit":"°F","value":"55.3","category":"DX Cooling"}",55.3,°F,DX Cooling,Coil LAT DB
7ed75416-f456-4818-acd0-53b09348e3cc,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Coil LAT WB","unit":"°F","value":"55.3","category":"DX Cooling"}",55.3,°F,DX Cooling,Coil LAT WB
6ea587af-a3ee-4032-a17a-cc0161671cef,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient DB","unit":"°F","value":"95","category":"DX Cooling"}",95,°F,DX Cooling,Ambient DB
019e44ee-6214-49dd-864e-06b8f471e93b,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient WB","unit":"°F","value":"78","category":"DX Cooling"}",78,°F,DX Cooling,Ambient WB
5d9c13e1-039e-4088-bd5e-82b24818333d,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"DX Cooling"}",4,,DX Cooling,Rows
d46af96d-77ad-42ab-bd30-70df6aa5120a,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"20","category":"DX Cooling"}",20,Tons,DX Cooling,Nominal Tons
e686a57e-cbad-4f34-b2a1-b2963f9c2a0c,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"253","category":"DX Cooling"}",253,MBH,DX Cooling,Total Capacity
df40a076-7972-4ccc-8a99-6c9c4810ff6c,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"202","category":"DX Cooling"}",202,MBH,DX Cooling,Sensible Capacity
084bee99-0167-4b23-ab30-381dcf358f55,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"RH EAT DB","unit":"°F","value":"55.3","category":"Hot Gas Re-Heat"}",55.3,°F,Hot Gas Re-Heat,RH EAT DB
1d0cd5b5-2c69-48fe-965f-290005119a68,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LCT DB","unit":"°F","value":"83","category":"Hot Gas Re-Heat"}",83,°F,Hot Gas Re-Heat,LCT DB
ef908d00-9642-4604-9a37-10d11fbc0dba,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,92b508a4-a09b-46b3-bc40-42d3e23122b0,Compressor Quantity,,,,,"{"kind":"flat","type":"Compressor Quantity","unit":null,"value":"2","category":"Condensing Section"}",2,,Condensing Section,Compressor Quantity
3326242f-3f37-4d89-9214-c63ac2669dce,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,d37f74ec-d14b-484a-9789-e0c516a922c9,Variable Speed Scroll,,,"{"kind":"flat","type":"Compressor Type","unit":null,"value":"INVERTER SCROLL","category":"Condensing Section"}",INVERTER SCROLL,,Condensing Section,Compressor Type
fc88e89e-5fbb-4146-b14c-27d6ad8b6630,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"8,300","category":"Gas Heating"}","8,300",CFM,Gas Heating,Airflow
f28a4d53-24bf-4565-9ce5-042a306ec9e6,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,29721d76-3701-443f-ad64-6c0e38fea762,Output,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"202,500","category":"Gas Heating"}","202,500",BTU/H,Gas Heating,Output
d2105760-7355-40c0-9265-a7feee16eb50,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"250,000","category":"Gas Heating"}","250,000",BTU/HR,Gas Heating,Input
a358fe51-31ff-4449-9b51-6774cfc40ff6,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,54e0980f-b33d-4af8-9cdc-b51f389353a6,Control Range,,,,,"{"kind":"flat","type":"Control Range","unit":null,"value":"10:1","category":"Gas Heating"}",10:1,,Gas Heating,Control Range
7ec15b44-8eb1-4856-983e-c007a8bf7877,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"60.5","category":"Gas Heating"}",60.5,°F,Gas Heating,EAT DB
f808f67c-83aa-475a-bb71-8e08236129ee,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"83","category":"Gas Heating"}",83,°F,Gas Heating,LAT DB
b98e1bd7-a385-4c15-a7fe-e2d355acbeba,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"V/PH/HZ","unit":null,"value":"460/3/60","category":"Electrical"}",460/3/60,,Electrical,V/PH/HZ
158e38ac-8383-4711-9819-fd298a441b24,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"AMPS","value":"50.5","category":"Electrical"}",50.5,AMPS,Electrical,MCA
b0bca2c4-ea3b-4980-a059-a4467bcecc1a,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"AMPS","value":"60","category":"Electrical"}",60,AMPS,Electrical,MOCP
d115de4f-717b-4ac7-92b7-58569c51ee19,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,,,,,,,"{"kind":"flat","type":"MIN SCCR","unit":null,"value":"65 KAIC","category":"Electrical"}",65 KAIC,,Electrical,MIN SCCR
632c5f9a-914c-44b5-a60b-2ad0698dbb17,90342c1d-85fd-4fd9-a9e5-c35f9b74160d,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"3,000","category":null}","3,000",LBS,,Weight
80bd1463-8dfa-4fef-a8bd-6ba176126bfd,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"8","category":null}",8,,,Quantity
21b2a764-03bb-4b33-b79a-9247a9911347,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"CONSTANT VOLUME DX PACKAGE ROOFTOP UNIT","category":null}",CONSTANT VOLUME DX PACKAGE ROOFTOP UNIT,,,Description
63f74de6-e4e0-4263-819f-4ca3e3e47a4f,37b0823d-6bc6-43fa-ad7a-df4519e0347b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
c6757546-8e6c-4580-994d-127f623c05b8,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RT-70-10L-I-GO","category":null}",RT-70-10L-I-GO,,,Model
f6aa62b7-d476-4025-96f5-5a7394b22a92,37b0823d-6bc6-43fa-ad7a-df4519e0347b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"6,250","category":"Supply Fan"}","6,250",CFM,Supply Fan,Supply Air
9fc1e537-247b-4c16-9b19-2acbb8753fe6,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"1,000","category":"Supply Fan"}","1,000",CFM,Supply Fan,Outside Air
5290cc5f-9d8b-4b49-9367-23d44451780a,37b0823d-6bc6-43fa-ad7a-df4519e0347b,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WG.","value":"0.50","category":"Supply Fan"}",0.50,IN. WG.,Supply Fan,ESP
cac82ff4-6b7f-42c9-a315-4c03195bc5ba,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,,,"{"kind":"flat","type":"TSP","unit":"IN. WG.","value":"2.40","category":"Supply Fan"}",2.40,IN. WG.,Supply Fan,TSP
3310d55a-976b-447f-a808-42eaee67ef0d,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Total BHP","unit":"HP","value":"5","category":"Supply Fan"}",5,HP,Supply Fan,Total BHP
33bba838-2537-4964-9ac2-07090e42d310,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,,,"{"kind":"flat","type":"Fan Quantity","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Fan Quantity
967c61e9-6f69-4916-a60b-a4fccba793fb,37b0823d-6bc6-43fa-ad7a-df4519e0347b,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"Motor Control","unit":null,"value":"VFD","category":"Supply Fan"}",VFD,,Supply Fan,Motor Control
027bc162-628e-45c9-b5fa-f692993a322f,37b0823d-6bc6-43fa-ad7a-df4519e0347b,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Type","unit":null,"value":"MERV-8","category":"Filter"}",MERV-8,,Filter,Type
b8e47f25-38ad-423c-85f6-9b932155142e,37b0823d-6bc6-43fa-ad7a-df4519e0347b,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"DX Cooling"}",R-454B,,DX Cooling,Refrigerant Type
162dcac2-8e29-4a22-a0eb-c0fb18f97bac,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"78.2","category":"Coil EAT"}",78.2,°F,Coil EAT,DB
236e9095-e1be-4970-82d3-292e6e0811b3,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.4","category":"Coil EAT"}",65.4,°F,Coil EAT,WB
c0f6aa17-4a5a-428d-b141-d7f8e94c8c9f,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"56.5","category":"Coil LAT"}",56.5,°F,Coil LAT,DB
1ae0d001-765e-4c43-841f-58f151924539,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"56.5","category":"Coil LAT"}",56.5,°F,Coil LAT,WB
db300a57-2388-4d99-93b4-51cf2b6c5545,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"95","category":"Ambient"}",95,°F,Ambient,DB
4ff74b4e-4758-4327-a3d5-82f9ca567912,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"78","category":"Ambient"}",78,°F,Ambient,WB
2b6fa512-1ccc-4c33-9e56-1505adf23cbe,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"DX Cooling"}",4,,DX Cooling,Rows
3ee22bcb-4a2f-4c43-83e5-01686079c6d3,37b0823d-6bc6-43fa-ad7a-df4519e0347b,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"15","category":"DX Cooling"}",15,TONS,DX Cooling,Nominal Tons
9f86c010-e123-4231-a886-7d29e98b116e,37b0823d-6bc6-43fa-ad7a-df4519e0347b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"168","category":"DX Cooling"}",168,MBH,DX Cooling,Total Capacity
50b89472-3626-432b-9c4c-102e4969f07f,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"143","category":"DX Cooling"}",143,MBH,DX Cooling,Sensible Capacity
fc04d72b-72c1-44ce-a8f0-652437ff87c2,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"RH EAT DB","unit":"°F","value":"56.4","category":"Hot Gas Re-Heat"}",56.4,°F,Hot Gas Re-Heat,RH EAT DB
87e821ac-27a5-4b8d-a7b3-794f85f3847b,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LCT DB","unit":"°F","value":"81.4","category":"Hot Gas Re-Heat"}",81.4,°F,Hot Gas Re-Heat,LCT DB
1ca562df-c318-4b1a-b360-69f0574e5a8f,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,,,"{"kind":"flat","type":"# of Compressors","unit":null,"value":"2","category":"Condensing Section"}",2,,Condensing Section,# of Compressors
39401bad-264d-4f84-8659-414848fe3ba4,37b0823d-6bc6-43fa-ad7a-df4519e0347b,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,d37f74ec-d14b-484a-9789-e0c516a922c9,Variable Speed Scroll,,,"{"kind":"flat","type":"Compressor Type","unit":null,"value":"INVERTER SCROLL","category":"Condensing Section"}",INVERTER SCROLL,,Condensing Section,Compressor Type
12454e11-3b65-41e8-ba2b-0ee9f828dd0e,37b0823d-6bc6-43fa-ad7a-df4519e0347b,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"6,250","category":"Gas Heating"}","6,250",CFM,Gas Heating,Airflow
04d78e36-6350-40e5-af58-2f67b2bff30d,37b0823d-6bc6-43fa-ad7a-df4519e0347b,29721d76-3701-443f-ad64-6c0e38fea762,Output,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Output","unit":"BTU/H","value":"162,000","category":"Gas Heating"}","162,000",BTU/H,Gas Heating,Output
f1126dfe-3e61-4413-8782-878ad440715b,37b0823d-6bc6-43fa-ad7a-df4519e0347b,83366f87-b79f-405b-9781-fa6362d82445,Input,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Input","unit":"BTU/HR","value":"200,000","category":"Gas Heating"}","200,000",BTU/HR,Gas Heating,Input
f174172b-026b-4cd3-bbcf-b68796f1ac90,37b0823d-6bc6-43fa-ad7a-df4519e0347b,54e0980f-b33d-4af8-9cdc-b51f389353a6,Control Range,,,,,"{"kind":"flat","type":"Control Range","unit":null,"value":"10:1","category":"Gas Heating"}",10:1,,Gas Heating,Control Range
72001897-b218-4ef7-876f-aefa00f89a83,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"60.5","category":"Gas Heating"}",60.5,°F,Gas Heating,EAT DB
4b3034d0-66bc-423e-a5de-ed9b21931a28,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"84.5","category":"Gas Heating"}",84.5,°F,Gas Heating,LAT DB
caccc7fe-ed2c-438e-a3f2-fade650d0eca,37b0823d-6bc6-43fa-ad7a-df4519e0347b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
89a70389-5f87-49a8-8a91-0831b00d0b08,37b0823d-6bc6-43fa-ad7a-df4519e0347b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
94a79ae6-d278-4e6c-b98b-cc5443c894a5,37b0823d-6bc6-43fa-ad7a-df4519e0347b,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
321cc28e-6cd2-4b1b-8eef-7af9438bca31,37b0823d-6bc6-43fa-ad7a-df4519e0347b,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"AMPS","value":"41.6","category":"Electrical"}",41.6,AMPS,Electrical,MCA
9e431379-bf50-4197-9eca-df723c29f206,37b0823d-6bc6-43fa-ad7a-df4519e0347b,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"AMPS","value":"60","category":"Electrical"}",60,AMPS,Electrical,MOCP
441afba8-7941-4e28-a3d9-adaebebd2cad,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,f213cc86-ba1e-b7be-df65-127ecfff0275,Kiloamperes Interrupting Capacity,"{"kind":"flat","type":"MIN SCCR","unit":"KAIC","value":"65","category":"Electrical"}",65,KAIC,Electrical,MIN SCCR
0fcd5f01-a785-4f3f-a22a-2a359f9a2dc9,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2,003","category":null}","2,003",LBS,,Weight
46c3b39c-45eb-417f-b5af-f3ee28ebb426,37b0823d-6bc6-43fa-ad7a-df4519e0347b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes