package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,2a3d7569-583f-4ef0-ada9-21cfe3ab6e13,7775b27d-86f0-4253-b1d0-35bbf33ad482,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,7f3c5594-d015-43c2-a7e6-2095079152ac,7775b27d-86f0-4253-b1d0-35bbf33ad482,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"48FCEA05A2A50A0A0","category":null}",48FCEA05A2A50A0A0,,,Model
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,6ac07f25-d8fa-4cdb-b5f8-88669a76ac60,7775b27d-86f0-4253-b1d0-35bbf33ad482,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"DIRECT","category":"Supply Fan"}",DIRECT,,Supply Fan,Fan Type
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,5dbcae16-7120-4ccd-9a73-04a9e46f97e2,7775b27d-86f0-4253-b1d0-35bbf33ad482,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2000","category":"Supply Fan"}",2000,CFM,Supply Fan,CFM
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,1a80459d-c640-45e5-b5e3-7a3d45abff9d,7775b27d-86f0-4253-b1d0-35bbf33ad482,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Min HP","unit":"HP","value":"1.1","category":"Supply Fan"}",1.1,HP,Supply Fan,Min HP
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,01660dca-2851-4df8-a89a-990463b1c10a,7775b27d-86f0-4253-b1d0-35bbf33ad482,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"0.5","category":"Supply Fan"}",0.5,IN,Supply Fan,ESP
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,c8e85ca8-7cc3-4317-a6fd-8becca97698e,7775b27d-86f0-4253-b1d0-35bbf33ad482,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,77dd2097-2cbb-42f2-8234-2b06120d1c7e,R-410A,,,"{"kind":"flat","type":"Refr. Type","unit":null,"value":"R410A","category":null}",R410A,,,Refr. Type
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,a94293a2-0e57-4375-8980-5162de3c1710,7775b27d-86f0-4253-b1d0-35bbf33ad482,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Capacity","unit":"TONS","value":"4","category":"Cooling Coil"}",4,TONS,Cooling Coil,Capacity
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,ec623198-c7c5-4338-9801-823b99462be8,7775b27d-86f0-4253-b1d0-35bbf33ad482,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TTL","unit":"MBH","value":"49.24","category":"Cooling Coil"}",49.24,MBH,Cooling Coil,TTL
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,6f9fdcbc-95af-4871-aef4-cda2d390a833,7775b27d-86f0-4253-b1d0-35bbf33ad482,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"SENS","unit":"MBH","value":"37.88","category":"Cooling Coil"}",37.88,MBH,Cooling Coil,SENS
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,5065e906-2085-482f-85b8-83da689f9189,7775b27d-86f0-4253-b1d0-35bbf33ad482,,,,,,,"{"kind":"flat","type":"EAT DB","unit":null,"value":"80","category":"Cooling Coil"}",80,,Cooling Coil,EAT DB
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,3ceb5e10-b815-46ac-9f7c-8cbfacadab34,7775b27d-86f0-4253-b1d0-35bbf33ad482,,,,,,,"{"kind":"flat","type":"EAT WB","unit":null,"value":"67","category":"Cooling Coil"}",67,,Cooling Coil,EAT WB
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,fa39e652-5868-4c28-8227-a0a2de3af515,7775b27d-86f0-4253-b1d0-35bbf33ad482,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"13.0","category":"Cooling Coil"}",13.0,,Cooling Coil,EER
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,0b885dde-b5d9-4d56-9a93-58cb37ca7004,7775b27d-86f0-4253-b1d0-35bbf33ad482,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"14.0","category":"Cooling Coil"}",14.0,,Cooling Coil,IEER
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,277bb83f-9780-4e5d-8cb1-369055dd6a4a,7775b27d-86f0-4253-b1d0-35bbf33ad482,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"88","category":"Heat Exchanger"}",88,MBH,Heat Exchanger,Output
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,3b423dd5-5824-47dd-b809-16c43fbf6dbd,7775b27d-86f0-4253-b1d0-35bbf33ad482,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Eff.","unit":"%","value":"80","category":"Heat Exchanger"}",80,%,Heat Exchanger,Min. Eff.
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,e002c4c6-7277-4caf-bd12-0e5a6147e10e,7775b27d-86f0-4253-b1d0-35bbf33ad482,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"110","category":"Heat Exchanger"}",110,MBH,Heat Exchanger,Input
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,ffbafbaf-5757-47cc-bd05-fa7a71186fc6,7775b27d-86f0-4253-b1d0-35bbf33ad482,,,,,,,"{"kind":"flat","type":"Min. No. Stages","unit":null,"value":"1","category":"Heat Exchanger"}",1,,Heat Exchanger,Min. No. Stages
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,c5eea8d1-a7e8-4295-988a-7366162ac0b0,7775b27d-86f0-4253-b1d0-35bbf33ad482,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min. O/A CFM","unit":"CFM","value":"450","category":null}",450,CFM,,Min. O/A CFM
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,5ce97ea0-d118-4faf-a3c2-7567ae082a25,7775b27d-86f0-4253-b1d0-35bbf33ad482,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"31","category":"Electrical"}",31,,Electrical,MCA
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,f269c3f0-e894-43d5-8c8c-3b72d2182286,7775b27d-86f0-4253-b1d0-35bbf33ad482,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,4199acae-0489-4599-91e5-a51c5b51a348,7775b27d-86f0-4253-b1d0-35bbf33ad482,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,b25c08cd-0859-48aa-b391-eee4a026c76a,7775b27d-86f0-4253-b1d0-35bbf33ad482,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,1f119607-7f67-4b51-a585-b702c8bbd8ce,7775b27d-86f0-4253-b1d0-35bbf33ad482,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-3","category":null}",1-3,,,Notes
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,5482eb05-bedd-4b9e-adce-d4bd7d795762,fd3d4c5e-94d5-4356-adf1-78f373fae444,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,0cd1481d-0265-44e8-a16b-99612f5bc401,fd3d4c5e-94d5-4356-adf1-78f373fae444,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"48FCEA06A2A50A0A0","category":null}",48FCEA06A2A50A0A0,,,Model
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,41c4d43e-4073-458b-b743-34c0a528229a,fd3d4c5e-94d5-4356-adf1-78f373fae444,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"DIRECT","category":"Supply Fan"}",DIRECT,,Supply Fan,Fan Type
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,4d396dfc-eb4e-49d9-b399-09120b1a2987,fd3d4c5e-94d5-4356-adf1-78f373fae444,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2000","category":"Supply Fan"}",2000,CFM,Supply Fan,CFM
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,c09c29a4-a01a-4d67-9e7a-73ec3f8fc72e,fd3d4c5e-94d5-4356-adf1-78f373fae444,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Min HP","unit":"HP","value":"1.1","category":"Supply Fan"}",1.1,HP,Supply Fan,Min HP
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,2db7b241-dcaa-400d-927c-c1726d0be315,fd3d4c5e-94d5-4356-adf1-78f373fae444,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"0.5","category":"Supply Fan"}",0.5,IN,Supply Fan,ESP
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,ab0076bc-0a39-403a-b990-8a6de1cbf232,fd3d4c5e-94d5-4356-adf1-78f373fae444,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,77dd2097-2cbb-42f2-8234-2b06120d1c7e,R-410A,,,"{"kind":"flat","type":"Refr. Type","unit":null,"value":"R410A","category":null}",R410A,,,Refr. Type
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,e045f263-b726-44d9-a2af-af8a778e5f46,fd3d4c5e-94d5-4356-adf1-78f373fae444,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Capacity","unit":"TONS","value":"5","category":"Cooling Coil"}",5,TONS,Cooling Coil,Capacity
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,5769323e-941b-4d09-b12a-18eb4881a823,fd3d4c5e-94d5-4356-adf1-78f373fae444,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TTL","unit":"MBH","value":"59.31","category":"Cooling Coil"}",59.31,MBH,Cooling Coil,TTL
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,1197eabe-4663-4bd7-a3c7-b034d4555fa6,fd3d4c5e-94d5-4356-adf1-78f373fae444,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"SENS","unit":"MBH","value":"44.73","category":"Cooling Coil"}",44.73,MBH,Cooling Coil,SENS
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,655f933b-313f-456b-bf25-589e42da71dd,fd3d4c5e-94d5-4356-adf1-78f373fae444,,,,,,,"{"kind":"flat","type":"EAT DB","unit":null,"value":"80","category":"Cooling Coil"}",80,,Cooling Coil,EAT DB
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,669cae58-9f61-4ec8-9a0a-6a7365c2be1a,fd3d4c5e-94d5-4356-adf1-78f373fae444,,,,,,,"{"kind":"flat","type":"EAT WB","unit":null,"value":"67","category":"Cooling Coil"}",67,,Cooling Coil,EAT WB
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,b8986cff-e1d4-4d62-9afe-c6eba96f2cc8,fd3d4c5e-94d5-4356-adf1-78f373fae444,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"13.0","category":"Cooling Coil"}",13.0,,Cooling Coil,EER
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,595ae523-5c3c-4a4e-8a4e-d291973d08f1,fd3d4c5e-94d5-4356-adf1-78f373fae444,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"14.0","category":"Cooling Coil"}",14.0,,Cooling Coil,IEER
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,83afc1cc-6644-404d-8adf-da4d6841ec39,fd3d4c5e-94d5-4356-adf1-78f373fae444,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"88","category":"Heat Exchanger"}",88,MBH,Heat Exchanger,Output
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,6577a91b-db57-460b-961f-f14f49800b80,fd3d4c5e-94d5-4356-adf1-78f373fae444,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Eff.","unit":"%","value":"80","category":"Heat Exchanger"}",80,%,Heat Exchanger,Min. Eff.
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,c2d5f5cb-2825-413b-920b-aff5df938937,fd3d4c5e-94d5-4356-adf1-78f373fae444,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"110","category":"Heat Exchanger"}",110,MBH,Heat Exchanger,Input
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,dd5c0492-a392-4cda-ae7f-c9506d74f27e,fd3d4c5e-94d5-4356-adf1-78f373fae444,,,,,,,"{"kind":"flat","type":"Min. No. Stages","unit":null,"value":"1","category":"Heat Exchanger"}",1,,Heat Exchanger,Min. No. Stages
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,d374822a-c1c0-4a03-96c7-6b4272f2e47c,fd3d4c5e-94d5-4356-adf1-78f373fae444,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min. O/A CFM","unit":"CFM","value":"500","category":null}",500,CFM,,Min. O/A CFM
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,0870f39f-5362-479a-b06b-a8cfaffc0d9f,fd3d4c5e-94d5-4356-adf1-78f373fae444,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"31","category":"Electrical"}",31,,Electrical,MCA
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,a839a3b0-22b5-4e1f-84c9-934a16ddbbb5,fd3d4c5e-94d5-4356-adf1-78f373fae444,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,5d143567-2aa0-478b-b748-d47facedf5a5,fd3d4c5e-94d5-4356-adf1-78f373fae444,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,34bad55b-189f-4a56-8d33-76540e8424f7,fd3d4c5e-94d5-4356-adf1-78f373fae444,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
3306d7e3-8b73-42b7-b6e0-5bc3acfdb6dc,5d889bca-b542-4b91-ac12-6a341ea9452e,fd3d4c5e-94d5-4356-adf1-78f373fae444,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-3","category":null}",1-3,,,Notes
77c748aa-f4f5-4a4b-9db7-02479a0548d6,6486641c-96b8-410f-9e2c-3efa324148bc,041ef8bc-99c6-46bc-92e2-700209a01fa2,,,,,,,"{"kind":"flat","type":"Fan Unit No","unit":null,"value":"3","category":null}",3,,,Fan Unit No
77c748aa-f4f5-4a4b-9db7-02479a0548d6,ceafbfbb-838e-47e4-a6d4-039bde48032c,041ef8bc-99c6-46bc-92e2-700209a01fa2,,,,,,,"{"kind":"flat","type":"Input BTUs","unit":"BTUs","value":"58043","category":null}",58043,BTUs,,Input BTUs
77c748aa-f4f5-4a4b-9db7-02479a0548d6,733ec645-8ca4-482c-b507-1792d5488192,041ef8bc-99c6-46bc-92e2-700209a01fa2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,"{"kind":"flat","type":"Output BTUs","unit":"BTUs","value":"53400","category":null}",53400,BTUs,,Output BTUs
77c748aa-f4f5-4a4b-9db7-02479a0548d6,f0fbb3f0-5fc4-4310-9043-522ac8491ddb,041ef8bc-99c6-46bc-92e2-700209a01fa2,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Temp Rise","unit":"°F","value":"59","category":null}",59,°F,,Temp Rise
77c748aa-f4f5-4a4b-9db7-02479a0548d6,c5caeec5-9b3b-4772-afb5-8a700d6178ae,041ef8bc-99c6-46bc-92e2-700209a01fa2,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Min","unit":"IN. W.C.","value":"7","category":"Required Input Gas Pressure"}",7,IN. W.C.,Required Input Gas Pressure,Min
77c748aa-f4f5-4a4b-9db7-02479a0548d6,a3a672f1-01f0-4b02-8d9e-bacbc9b51685,041ef8bc-99c6-46bc-92e2-700209a01fa2,,,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Max","unit":"IN. W.C.","value":"14","category":"Required Input Gas Pressure"}",14,IN. W.C.,Required Input Gas Pressure,Max
77c748aa-f4f5-4a4b-9db7-02479a0548d6,b4a10337-403d-4c1a-9b77-e1b9f4e933be,041ef8bc-99c6-46bc-92e2-700209a01fa2,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,fd67c7a4-cba2-43c4-80a4-a4e6ab705713,Natural Gas,,,"{"kind":"flat","type":"Gas Type","unit":null,"value":"NATURAL","category":null}",NATURAL,,,Gas Type
04a92c1f-f496-44b6-8873-20a9405ed90c,dd415c45-44f9-444c-a6b1-a195f46e9410,1f030c2b-9946-412a-abb1-15f463cba820,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF","category":null}",ROOF,,,Type
04a92c1f-f496-44b6-8873-20a9405ed90c,7060dd34-5aea-48f6-9078-f752321704fe,1f030c2b-9946-412a-abb1-15f463cba820,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
04a92c1f-f496-44b6-8873-20a9405ed90c,a0d78ea5-5b92-434a-84ef-02a910b33bbf,1f030c2b-9946-412a-abb1-15f463cba820,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"E.S.P.","unit":"IN. W.C.","value":"0.300","category":null}",0.300,IN. W.C.,,E.S.P.
04a92c1f-f496-44b6-8873-20a9405ed90c,b04bc45f-da5a-4a52-9fd6-7471638d40a7,1f030c2b-9946-412a-abb1-15f463cba820,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
04a92c1f-f496-44b6-8873-20a9405ed90c,ec29259b-f8bb-4b5c-abbc-f2ee6fbcbd93,1f030c2b-9946-412a-abb1-15f463cba820,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.25","category":"Motor Data"}",0.25,HP,Motor Data,HP
04a92c1f-f496-44b6-8873-20a9405ed90c,8a944226-e7bb-42e8-bda0-be3526ddfd34,1f030c2b-9946-412a-abb1-15f463cba820,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"115","category":"Motor Data"}",115,V,Motor Data,Volts
04a92c1f-f496-44b6-8873-20a9405ed90c,8a1930e3-f3b9-4f79-8bde-fbe7f15b0341,1f030c2b-9946-412a-abb1-15f463cba820,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Motor Data"}",1,PH,Motor Data,Phase
04a92c1f-f496-44b6-8873-20a9405ed90c,364b2e05-dea9-4a86-9c17-8a920deac9ec,1f030c2b-9946-412a-abb1-15f463cba820,,,,,,,"{"kind":"flat","type":"Starter","unit":null,"value":"X-LINE","category":null}",X-LINE,,,Starter
04a92c1f-f496-44b6-8873-20a9405ed90c,847dbd32-3294-478e-b3b0-bb9c8b7e409b,1f030c2b-9946-412a-abb1-15f463cba820,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"KITCHEN HOOD","category":null}",KITCHEN HOOD,,,Serves
04a92c1f-f496-44b6-8873-20a9405ed90c,ca3c2d9d-61db-48a5-be6a-a65eb0d8c82f,1f030c2b-9946-412a-abb1-15f463cba820,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"CAPTIVE AIR","category":"Equal To"}",CAPTIVE AIR,,Equal To,MFR
04a92c1f-f496-44b6-8873-20a9405ed90c,b513bb16-248f-43c2-944c-b3478a2cb66d,1f030c2b-9946-412a-abb1-15f463cba820,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DU12HFA","category":"Equal To"}",DU12HFA,,Equal To,Model
04a92c1f-f496-44b6-8873-20a9405ed90c,b605fee3-f6ae-483b-a7ce-db764d8273b6,1f030c2b-9946-412a-abb1-15f463cba820,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Wt.","unit":null,"value":"55","category":null}",55,,,Unit Wt.
04a92c1f-f496-44b6-8873-20a9405ed90c,70f0eb6c-067a-43f0-a052-83bf6f107412,1f030c2b-9946-412a-abb1-15f463cba820,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,8,9","category":null}","1,2,3,5,8,9",,,Notes
04a92c1f-f496-44b6-8873-20a9405ed90c,6a0a1dde-2c7b-47a9-9773-94e5ec9c2a39,db083f4b-9f71-4623-acd9-2ce6d0b6f7c9,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF","category":null}",ROOF,,,Type
04a92c1f-f496-44b6-8873-20a9405ed90c,a694710b-c363-4433-88be-cdeb4250f6b7,db083f4b-9f71-4623-acd9-2ce6d0b6f7c9,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1200","category":null}",1200,CFM,,CFM
04a92c1f-f496-44b6-8873-20a9405ed90c,3187b00d-3b34-4b93-bbfc-eb286717428c,db083f4b-9f71-4623-acd9-2ce6d0b6f7c9,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"E.S.P.","unit":"IN. W.C.","value":"1.500","category":null}",1.500,IN. W.C.,,E.S.P.
04a92c1f-f496-44b6-8873-20a9405ed90c,e827c2a8-ff27-4002-a482-3a11aa98f4bf,db083f4b-9f71-4623-acd9-2ce6d0b6f7c9,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
04a92c1f-f496-44b6-8873-20a9405ed90c,663d20af-c2e3-412d-81c3-f30e1e5a0237,db083f4b-9f71-4623-acd9-2ce6d0b6f7c9,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1.00","category":"Motor Data"}",1.00,HP,Motor Data,HP
04a92c1f-f496-44b6-8873-20a9405ed90c,43781199-7b0b-450d-b93c-8d0c0635d245,db083f4b-9f71-4623-acd9-2ce6d0b6f7c9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"115","category":"Motor Data"}",115,V,Motor Data,Volts
04a92c1f-f496-44b6-8873-20a9405ed90c,df5118f3-0714-4821-b61c-31bcb950ebb5,db083f4b-9f71-4623-acd9-2ce6d0b6f7c9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Motor Data"}",1,PH,Motor Data,Phase
04a92c1f-f496-44b6-8873-20a9405ed90c,df873a8f-11a2-4b1b-a848-9c171796fab9,db083f4b-9f71-4623-acd9-2ce6d0b6f7c9,,,,,,,"{"kind":"flat","type":"Starter","unit":null,"value":"X-LINE","category":null}",X-LINE,,,Starter
04a92c1f-f496-44b6-8873-20a9405ed90c,25d6ad77-d09f-453b-8950-9b72f282854a,db083f4b-9f71-4623-acd9-2ce6d0b6f7c9,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"KITCHEN HOOD","category":null}",KITCHEN HOOD,,,Serves
04a92c1f-f496-44b6-8873-20a9405ed90c,524abcc2-4e9d-4fd4-83a1-cf57e8e46112,db083f4b-9f71-4623-acd9-2ce6d0b6f7c9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"CAPTIVE AIR","category":"Equal To"}",CAPTIVE AIR,,Equal To,MFR
04a92c1f-f496-44b6-8873-20a9405ed90c,c8af566f-e823-42b8-9b21-32a407ca9515,db083f4b-9f71-4623-acd9-2ce6d0b6f7c9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DU85HFA","category":"Equal To"}",DU85HFA,,Equal To,Model
04a92c1f-f496-44b6-8873-20a9405ed90c,c348b5b8-2c90-456b-8438-7216ebe0932b,db083f4b-9f71-4623-acd9-2ce6d0b6f7c9,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Wt.","unit":null,"value":"94","category":null}",94,,,Unit Wt.
04a92c1f-f496-44b6-8873-20a9405ed90c,6eba5530-c207-4808-8861-b4b8fdb58843,db083f4b-9f71-4623-acd9-2ce6d0b6f7c9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,8,9","category":null}","1,2,3,5,8,9",,,Notes
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,c95ee78d-6104-4818-9941-7a61b9dcf274,4c17004e-6791-4681-a988-fac5576919fd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,b7a078ce-0803-437c-937c-a6c76b118ab1,4c17004e-6791-4681-a988-fac5576919fd,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TMS-AA","category":null}",TMS-AA,,,Model
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,a8ff6964-c16e-4fc7-b756-96179de6a1c0,4c17004e-6791-4681-a988-fac5576919fd,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"MATL.","unit":null,"value":"AL","category":null}",AL,,,MATL.
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,21566fca-a0a8-4c16-9e69-606769a629bd,4c17004e-6791-4681-a988-fac5576919fd,,,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"SCHED","category":null}",SCHED,,,Neck Size
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,8fd8aadf-f6d0-485a-9c18-7cefa9ed588f,4c17004e-6791-4681-a988-fac5576919fd,68197cd8-121a-47ad-b783-3aa544f0f37a,Frame Type,,,,,"{"kind":"flat","type":"Frame Type","unit":null,"value":"LAY-IN","category":null}",LAY-IN,,,Frame Type
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,9c419e8b-3657-4241-b931-87f022d5c1d8,4c17004e-6791-4681-a988-fac5576919fd,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"24","category":"Panel Size"}",24,",Panel Size,Width
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,bbf6f823-6136-4eef-8cdf-4eb28e2d6735,4c17004e-6791-4681-a988-fac5576919fd,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"\"","value":"24","category":"Panel Size"}",24,",Panel Size,Height
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,712524e7-b9b2-4524-a6ec-8c02b6d724b7,4c17004e-6791-4681-a988-fac5576919fd,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,59fe7374-30b8-482d-a555-2c6bdc773a02,c3953eea-c078-4345-b37a-60a289943395,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,d5b87969-0a2d-4a99-8bf8-94958431eb53,c3953eea-c078-4345-b37a-60a289943395,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TDC-AA","category":null}",TDC-AA,,,Model
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,f15a4ed3-d94e-4744-98d2-6c7e99a2a102,c3953eea-c078-4345-b37a-60a289943395,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"MATL.","unit":null,"value":"AL","category":null}",AL,,,MATL.
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,2081d62f-6c50-484a-b0ca-1669fa5316e6,c3953eea-c078-4345-b37a-60a289943395,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"SCHED","category":null}",SCHED,,,Neck Size
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,fb50d47f-d703-4c88-8042-0a1e03eba0db,c3953eea-c078-4345-b37a-60a289943395,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,8e55b532-2515-4da6-932c-30e3598a6c6c,Surface Mounted,,,"{"kind":"flat","type":"Frame Type","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Frame Type
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,ded7a576-610a-455d-a274-d3265f2349e0,c3953eea-c078-4345-b37a-60a289943395,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"12","category":"Panel Size"}",12,",Panel Size,Width
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,fdaa67ce-3a8e-4d33-a650-ffe03e076303,c3953eea-c078-4345-b37a-60a289943395,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"\"","value":"12","category":"Panel Size"}",12,",Panel Size,Height
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,5353cf8c-a491-4a0a-bf2e-27252a1348c5,c3953eea-c078-4345-b37a-60a289943395,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,3","category":null}","2,3",,,Notes
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,9a791d25-91ef-4e1e-b262-e3177fe6c042,8c5d40a1-b88b-4dfa-8524-3caa71ac9f5b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,6b759382-3538-43d1-ba2b-0d9d2942b96b,8c5d40a1-b88b-4dfa-8524-3caa71ac9f5b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"272FS","category":null}",272FS,,,Model
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,52dd619b-5d5a-49d8-9103-24f737dd5e81,8c5d40a1-b88b-4dfa-8524-3caa71ac9f5b,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"MATL.","unit":null,"value":"AL","category":null}",AL,,,MATL.
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,a17b2ea2-9027-4c20-862f-c4b7f81065ed,8c5d40a1-b88b-4dfa-8524-3caa71ac9f5b,,,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"SCHED","category":null}",SCHED,,,Neck Size
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,cab300c5-a673-4d76-94e8-8ad373db74fa,8c5d40a1-b88b-4dfa-8524-3caa71ac9f5b,68197cd8-121a-47ad-b783-3aa544f0f37a,Frame Type,,,,,"{"kind":"flat","type":"Frame Type","unit":null,"value":"LAY-IN","category":null}",LAY-IN,,,Frame Type
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,9368d61f-988b-4e1f-abaf-ee57484e749c,8c5d40a1-b88b-4dfa-8524-3caa71ac9f5b,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"23.5","category":"Panel Size"}",23.5,",Panel Size,Width
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,50a8c6d8-3adb-4c31-a36e-d3ea50881849,8c5d40a1-b88b-4dfa-8524-3caa71ac9f5b,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"\"","value":"12","category":"Panel Size"}",12,",Panel Size,Height
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,19f44b1a-2a85-47ce-874d-fecd710f6986,8c5d40a1-b88b-4dfa-8524-3caa71ac9f5b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,cea5064a-b4c9-41a7-bc57-8bf2716110c0,1e805756-45b2-4548-8ec7-79562af20588,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,11726ad0-4630-430b-829b-3dcc6ea31fa5,1e805756-45b2-4548-8ec7-79562af20588,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PAR","category":null}",PAR,,,Model
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,749c3f09-9bbd-4dee-9247-18d7e078b00e,1e805756-45b2-4548-8ec7-79562af20588,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"MATL.","unit":null,"value":"AL","category":null}",AL,,,MATL.
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,76cb2f05-06bf-433e-8a03-b03e23c35753,1e805756-45b2-4548-8ec7-79562af20588,,,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"SCHED","category":null}",SCHED,,,Neck Size
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,30923061-c992-4b65-84d9-1a1c09cd4dab,1e805756-45b2-4548-8ec7-79562af20588,68197cd8-121a-47ad-b783-3aa544f0f37a,Frame Type,,,,,"{"kind":"flat","type":"Frame Type","unit":null,"value":"LAY-IN","category":null}",LAY-IN,,,Frame Type
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,5b07a9e9-5d92-4fff-a3ec-4d8b008fcab9,1e805756-45b2-4548-8ec7-79562af20588,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"20","category":"Panel Size"}",20,",Panel Size,Width
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,0e597897-2b7d-49cf-bb92-19c20b00072f,1e805756-45b2-4548-8ec7-79562af20588,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"\"","value":"20","category":"Panel Size"}",20,",Panel Size,Height
f07cd4ed-a0b4-4478-bd93-e36a260d12f3,e6223056-ae68-4112-a980-9f79e5b407e0,1e805756-45b2-4548-8ec7-79562af20588,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2","category":null}",2,,,Notes
f2e1f3cb-b94c-462c-b702-61e98574ffc9,2da0f0a4-6d41-4476-a92a-daab2c3e2098,741f1d4c-2718-46ba-9ca7-b59c188c92cd,,,,,,,"{"kind":"flat","type":"Tag","unit":null,"value":"Bread Oven Hood","category":null}",Bread Oven Hood,,,Tag
f2e1f3cb-b94c-462c-b702-61e98574ffc9,4a91ad4e-a01b-4548-a60c-32831191ede9,741f1d4c-2718-46ba-9ca7-b59c188c92cd,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"6024 VHB-ND","category":null}",6024 VHB-ND,,,Model
f2e1f3cb-b94c-462c-b702-61e98574ffc9,8b1f98a6-8931-4a05-87de-919c307c0b41,741f1d4c-2718-46ba-9ca7-b59c188c92cd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,1779d477-d955-4252-8a0c-f790abef5bc8,Captive-Aire,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
f2e1f3cb-b94c-462c-b702-61e98574ffc9,80ed24b9-2042-49d0-a349-d10ed84497f3,741f1d4c-2718-46ba-9ca7-b59c188c92cd,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"4' 0\"","category":null}",4' 0",,,Length
f2e1f3cb-b94c-462c-b702-61e98574ffc9,3c58199d-4b54-4741-9be0-89ba884e794e,741f1d4c-2718-46ba-9ca7-b59c188c92cd,0e74ea5d-1a60-490a-bd4e-8fc249af8d60,Temperature Rating,,,73fa41c3-e92f-ca80-602c-933f63149d52,Degrees,"{"kind":"flat","type":"Max Cooking Temp","unit":"DEG","value":"700","category":null}",700,DEG,,Max Cooking Temp
f2e1f3cb-b94c-462c-b702-61e98574ffc9,fb9dd37b-ddf7-448e-9930-2fb297d6e0c6,741f1d4c-2718-46ba-9ca7-b59c188c92cd,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"II","category":null}",II,,,Type
f2e1f3cb-b94c-462c-b702-61e98574ffc9,feb54972-496e-4b9e-9e3d-80e3ab039ad4,741f1d4c-2718-46ba-9ca7-b59c188c92cd,,,,,,,"{"kind":"flat","type":"Appliance Duty","unit":null,"value":"N/A","category":null}",N/A,,,Appliance Duty
f2e1f3cb-b94c-462c-b702-61e98574ffc9,8917f28a-cf8b-4901-872b-05d9c1e7bfbe,741f1d4c-2718-46ba-9ca7-b59c188c92cd,,,,,,,"{"kind":"flat","type":"Design CFM/FT","unit":"CFM/FT","value":"100","category":null}",100,CFM/FT,,Design CFM/FT
f2e1f3cb-b94c-462c-b702-61e98574ffc9,c91a02d8-e859-44ab-9610-b331e3c9c936,741f1d4c-2718-46ba-9ca7-b59c188c92cd,dc1d0549-6519-4e5a-b8c6-8ab67816a073,Exhaust Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total EXH CFM","unit":"CFM","value":"400","category":null}",400,CFM,,Total EXH CFM
f2e1f3cb-b94c-462c-b702-61e98574ffc9,bbcbeb17-f338-436e-8661-72c72c01597d,741f1d4c-2718-46ba-9ca7-b59c188c92cd,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"\"","value":"4","category":"Exhaust Plenum Riser(s)"}",4,",Exhaust Plenum Riser(s),Height
f2e1f3cb-b94c-462c-b702-61e98574ffc9,eab2d020-26fe-42d6-99d3-6bc40d6a0a00,741f1d4c-2718-46ba-9ca7-b59c188c92cd,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dia","unit":"\"","value":"10","category":"Exhaust Plenum Riser(s)"}",10,",Exhaust Plenum Riser(s),Dia
f2e1f3cb-b94c-462c-b702-61e98574ffc9,d0ece5a3-2e0d-4f1b-ab74-8009b3ff3d52,741f1d4c-2718-46ba-9ca7-b59c188c92cd,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":"Exhaust Plenum Riser(s)"}",400,CFM,Exhaust Plenum Riser(s),CFM
f2e1f3cb-b94c-462c-b702-61e98574ffc9,aa19758e-a053-4753-871c-fe2bb92c6c44,741f1d4c-2718-46ba-9ca7-b59c188c92cd,,,,,,,"{"kind":"flat","type":"Vel","unit":null,"value":"733","category":"Exhaust Plenum Riser(s)"}",733,,Exhaust Plenum Riser(s),Vel
f2e1f3cb-b94c-462c-b702-61e98574ffc9,010ed570-f2c9-4533-bf07-cb4591cc19f1,741f1d4c-2718-46ba-9ca7-b59c188c92cd,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"SP","unit":"\"","value":"-0.040","category":"Exhaust Plenum Riser(s)"}",-0.040,",Exhaust Plenum Riser(s),SP
f2e1f3cb-b94c-462c-b702-61e98574ffc9,2cbe1c9b-54a5-4a6f-85cf-6ab48a93d803,741f1d4c-2718-46ba-9ca7-b59c188c92cd,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Supply CFM","unit":"CFM","value":"0","category":null}",0,CFM,,Total Supply CFM
f2e1f3cb-b94c-462c-b702-61e98574ffc9,260c4b20-37a3-4862-beed-14b466be71b8,741f1d4c-2718-46ba-9ca7-b59c188c92cd,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Hood Construction","unit":null,"value":"430 SS 100%","category":null}",430 SS 100%,,,Hood Construction
f2e1f3cb-b94c-462c-b702-61e98574ffc9,f9c9ef8d-bedc-4f5d-ae85-f7f59f0f3c59,741f1d4c-2718-46ba-9ca7-b59c188c92cd,,,,,,,"{"kind":"flat","type":"End to End","unit":null,"value":"ALONE","category":"Hood Config"}",ALONE,,Hood Config,End to End
f2e1f3cb-b94c-462c-b702-61e98574ffc9,ffe7043b-b146-482c-8113-907fe54f0655,741f1d4c-2718-46ba-9ca7-b59c188c92cd,,,,,,,"{"kind":"flat","type":"Row","unit":null,"value":"ALONE","category":"Hood Config"}",ALONE,,Hood Config,Row
f2e1f3cb-b94c-462c-b702-61e98574ffc9,59ef83e5-9cb2-4158-82a0-2faff234bc7f,741f1d4c-2718-46ba-9ca7-b59c188c92cd,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1 FAN","category":"Switches"}",1 FAN,,Switches,Quantity
f2e1f3cb-b94c-462c-b702-61e98574ffc9,d654afa2-8a88-4367-8a5f-33e08a575275,741f1d4c-2718-46ba-9ca7-b59c188c92cd,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"FRONT RIGHT FACE","category":"Switches"}",FRONT RIGHT FACE,,Switches,Location
f2e1f3cb-b94c-462c-b702-61e98574ffc9,b81da349-c757-4806-b48a-306c35affaae,bfaea7b3-0ef8-4758-a342-16803e7bdd61,,,,,,,"{"kind":"flat","type":"Tag","unit":null,"value":"Griddle Hood","category":null}",Griddle Hood,,,Tag
f2e1f3cb-b94c-462c-b702-61e98574ffc9,b68142dc-ba99-4bfb-ad2c-e4db020bdfe1,bfaea7b3-0ef8-4758-a342-16803e7bdd61,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"5424 ND-2-PSP-F","category":null}",5424 ND-2-PSP-F,,,Model
f2e1f3cb-b94c-462c-b702-61e98574ffc9,310fe1b9-162a-48d2-9c59-125d3c24c9a6,bfaea7b3-0ef8-4758-a342-16803e7bdd61,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,1779d477-d955-4252-8a0c-f790abef5bc8,Captive-Aire,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
f2e1f3cb-b94c-462c-b702-61e98574ffc9,b30d46ab-284d-4f3b-a071-da1763baff7b,bfaea7b3-0ef8-4758-a342-16803e7bdd61,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"6' 0\"","category":null}",6' 0",,,Length
f2e1f3cb-b94c-462c-b702-61e98574ffc9,84b63172-a31b-41cc-b85a-b9d721453c0f,bfaea7b3-0ef8-4758-a342-16803e7bdd61,,,,,73fa41c3-e92f-ca80-602c-933f63149d52,Degrees,"{"kind":"flat","type":"Max Cooking Temp","unit":"DEG","value":"450","category":null}",450,DEG,,Max Cooking Temp
f2e1f3cb-b94c-462c-b702-61e98574ffc9,789a3ecd-fcd0-48e5-a0ce-a05adfb79631,bfaea7b3-0ef8-4758-a342-16803e7bdd61,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"I","category":null}",I,,,Type
f2e1f3cb-b94c-462c-b702-61e98574ffc9,3f49d1f9-9b83-450f-b0c8-4e77798b833b,bfaea7b3-0ef8-4758-a342-16803e7bdd61,,,,,,,"{"kind":"flat","type":"Appliance Duty","unit":null,"value":"MEDIUM","category":null}",MEDIUM,,,Appliance Duty
f2e1f3cb-b94c-462c-b702-61e98574ffc9,d1e05452-dcee-4d4c-a30e-8df842c23e87,bfaea7b3-0ef8-4758-a342-16803e7bdd61,,,,,,,"{"kind":"flat","type":"Design CFM/FT","unit":"CFM/FT","value":"200","category":null}",200,CFM/FT,,Design CFM/FT
f2e1f3cb-b94c-462c-b702-61e98574ffc9,b46c1b1e-f572-4b06-8e92-39a47108e26b,bfaea7b3-0ef8-4758-a342-16803e7bdd61,dc1d0549-6519-4e5a-b8c6-8ab67816a073,Exhaust Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total EXH CFM","unit":"CFM","value":"1200","category":null}",1200,CFM,,Total EXH CFM
f2e1f3cb-b94c-462c-b702-61e98574ffc9,02fd4799-a427-4b92-8721-b6f777b6ae81,bfaea7b3-0ef8-4758-a342-16803e7bdd61,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"\"","value":"4","category":"Exhaust Plenum Riser(s)"}",4,",Exhaust Plenum Riser(s),Height
f2e1f3cb-b94c-462c-b702-61e98574ffc9,a94b2f58-24c9-4c11-b505-81453b7d7d2c,bfaea7b3-0ef8-4758-a342-16803e7bdd61,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dia","unit":"\"","value":"10","category":"Exhaust Plenum Riser(s)"}",10,",Exhaust Plenum Riser(s),Dia
f2e1f3cb-b94c-462c-b702-61e98574ffc9,cb512fa9-cade-46ee-b26b-dd3906f02533,bfaea7b3-0ef8-4758-a342-16803e7bdd61,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1200","category":"Exhaust Plenum Riser(s)"}",1200,CFM,Exhaust Plenum Riser(s),CFM
f2e1f3cb-b94c-462c-b702-61e98574ffc9,007cc2f5-0d73-4adf-8d0b-fef5296f161d,bfaea7b3-0ef8-4758-a342-16803e7bdd61,,,,,,,"{"kind":"flat","type":"Vel","unit":null,"value":"2200","category":"Exhaust Plenum Riser(s)"}",2200,,Exhaust Plenum Riser(s),Vel
f2e1f3cb-b94c-462c-b702-61e98574ffc9,16f4379c-8bee-4400-95ad-ab65c4afa395,bfaea7b3-0ef8-4758-a342-16803e7bdd61,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"SP","unit":"\"","value":"-0.493","category":"Exhaust Plenum Riser(s)"}",-0.493,",Exhaust Plenum Riser(s),SP
f2e1f3cb-b94c-462c-b702-61e98574ffc9,af1e2cfe-e496-4bc4-9d9c-00e76ebbf9d8,bfaea7b3-0ef8-4758-a342-16803e7bdd61,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Supply CFM","unit":"CFM","value":"888","category":null}",888,CFM,,Total Supply CFM
f2e1f3cb-b94c-462c-b702-61e98574ffc9,1ae2f1f2-3aad-44af-8543-f4f9b463e93b,bfaea7b3-0ef8-4758-a342-16803e7bdd61,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Hood Construction","unit":null,"value":"430 SS WHERE EXPOSED","category":null}",430 SS WHERE EXPOSED,,,Hood Construction
f2e1f3cb-b94c-462c-b702-61e98574ffc9,932a2ae6-b2ac-4dcd-bd05-476b8d50a795,bfaea7b3-0ef8-4758-a342-16803e7bdd61,,,,,,,"{"kind":"flat","type":"End to End","unit":null,"value":"ALONE","category":"Hood Config"}",ALONE,,Hood Config,End to End
f2e1f3cb-b94c-462c-b702-61e98574ffc9,0717e725-3cec-4af0-ad16-806380e6a7e5,bfaea7b3-0ef8-4758-a342-16803e7bdd61,,,,,,,"{"kind":"flat","type":"Row","unit":null,"value":"ALONE","category":"Hood Config"}",ALONE,,Hood Config,Row
f2e1f3cb-b94c-462c-b702-61e98574ffc9,6655b70d-0797-4504-bebb-a706a61a8a08,8cf159cb-1729-41bc-a688-c5370abaa91d,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"in","value":"84.00","category":"Dimensions"}",84.00,in,Dimensions,Height
f2e1f3cb-b94c-462c-b702-61e98574ffc9,68b7cd20-b2a1-433c-bf49-d817d36c8c39,8cf159cb-1729-41bc-a688-c5370abaa91d,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"in","value":"48.00","category":"Dimensions"}",48.00,in,Dimensions,Length
f2e1f3cb-b94c-462c-b702-61e98574ffc9,8c2b774f-76a1-45ac-9694-988b34418dc4,8cf159cb-1729-41bc-a688-c5370abaa91d,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"430 SS","category":null}",430 SS,,,Material
f2e1f3cb-b94c-462c-b702-61e98574ffc9,05c40ae7-e412-4f5a-a928-ab2667e36e9b,8cf159cb-1729-41bc-a688-c5370abaa91d,,,,,,,"{"kind":"flat","type":"Orientation","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Orientation
f2e1f3cb-b94c-462c-b702-61e98574ffc9,4fb2506f-70de-467f-8410-a0bc51c4c0a2,dd6ab835-d71c-4b82-b8da-ea4ee9312049,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"in","value":"80.00","category":"Dimensions"}",80.00,in,Dimensions,Height
f2e1f3cb-b94c-462c-b702-61e98574ffc9,a19d648e-7f90-42cd-85cf-bf0c92d2bc6a,dd6ab835-d71c-4b82-b8da-ea4ee9312049,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"in","value":"84.00","category":"Dimensions"}",84.00,in,Dimensions,Length
f2e1f3cb-b94c-462c-b702-61e98574ffc9,0724006b-50ab-4716-9942-40326eb4f5ce,dd6ab835-d71c-4b82-b8da-ea4ee9312049,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"430 SS","category":null}",430 SS,,,Material
f2e1f3cb-b94c-462c-b702-61e98574ffc9,3d5d58b6-9260-440d-9e59-8289b2b1fb18,dd6ab835-d71c-4b82-b8da-ea4ee9312049,,,,,,,"{"kind":"flat","type":"Orientation","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Orientation
f2e1f3cb-b94c-462c-b702-61e98574ffc9,89aae73d-cce0-4ecd-b25f-4a2afb81b3a7,d5938e58-1281-4998-9817-d0eaabdb5912,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"in","value":"12.00","category":null}",12.00,in,,Height
f2e1f3cb-b94c-462c-b702-61e98574ffc9,92888ab7-7211-4799-aa7b-88e669385be1,d5938e58-1281-4998-9817-d0eaabdb5912,,,,,,,"{"kind":"flat","type":"Application","unit":null,"value":"FRONT, RIGHT","category":null}","FRONT, RIGHT",,,Application
f2e1f3cb-b94c-462c-b702-61e98574ffc9,163999a4-1928-4ad1-90aa-39efa86dad40,25a1e822-419e-4aa4-a11b-29a0903c4cdd,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Plenum Size","unit":"IN","value":"6","category":null}",6,IN,,Plenum Size
f2e1f3cb-b94c-462c-b702-61e98574ffc9,c92240c3-2e15-4de5-b47d-fd941579975b,6a9a27a7-6903-468c-a1f8-080765a76de7,,,,,,,"{"kind":"flat","type":"Qty","unit":null,"value":"4","category":"Filter(s)"}",4,,Filter(s),Qty
f2e1f3cb-b94c-462c-b702-61e98574ffc9,04c06753-fc41-4599-bb1a-9c28b312e93a,6a9a27a7-6903-468c-a1f8-080765a76de7,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"5424 ND-2-PSP-F","category":null}",5424 ND-2-PSP-F,,,Model
f2e1f3cb-b94c-462c-b702-61e98574ffc9,b4d90242-e02e-4511-beb7-32e3cd22385b,6a9a27a7-6903-468c-a1f8-080765a76de7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,1779d477-d955-4252-8a0c-f790abef5bc8,Captive-Aire,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVAIRE","category":null}",CAPTIVAIRE,,,Manufacturer
f2e1f3cb-b94c-462c-b702-61e98574ffc9,bbabb35f-e31f-43ed-b29e-524371bfe8cf,6a9a27a7-6903-468c-a1f8-080765a76de7,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"6' 0\"","category":null}",6' 0",,,Length
f2e1f3cb-b94c-462c-b702-61e98574ffc9,02e686d8-bab5-40b9-b9b0-5a1b4bdbb8f3,6a9a27a7-6903-468c-a1f8-080765a76de7,0e74ea5d-1a60-490a-bd4e-8fc249af8d60,Temperature Rating,,,73fa41c3-e92f-ca80-602c-933f63149d52,Degrees,"{"kind":"flat","type":"Max Cooking Temp","unit":"DEG","value":"450","category":null}",450,DEG,,Max Cooking Temp
f2e1f3cb-b94c-462c-b702-61e98574ffc9,0f7434c4-afaf-46cb-ab5e-1f16f5a906ae,6a9a27a7-6903-468c-a1f8-080765a76de7,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"I","category":null}",I,,,Type
f2e1f3cb-b94c-462c-b702-61e98574ffc9,73cf95a3-10e2-4b53-8fa4-bc289f1ff83c,6a9a27a7-6903-468c-a1f8-080765a76de7,,,,,,,"{"kind":"flat","type":"Appliance Duty","unit":null,"value":"MEDIUM","category":null}",MEDIUM,,,Appliance Duty
f2e1f3cb-b94c-462c-b702-61e98574ffc9,a8eab3c7-2a16-41e1-a7cd-8b0763dbcb8a,6a9a27a7-6903-468c-a1f8-080765a76de7,,,,,,,"{"kind":"flat","type":"Design CFM/FT","unit":"CFM/FT","value":"200","category":null}",200,CFM/FT,,Design CFM/FT
f2e1f3cb-b94c-462c-b702-61e98574ffc9,db8ed623-517f-4372-94e4-12494386de5f,6a9a27a7-6903-468c-a1f8-080765a76de7,dc1d0549-6519-4e5a-b8c6-8ab67816a073,Exhaust Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total EXH CFM","unit":"CFM","value":"1200","category":null}",1200,CFM,,Total EXH CFM
f2e1f3cb-b94c-462c-b702-61e98574ffc9,688a16dc-0adf-4a5c-aa08-5e4b752f0b9a,6a9a27a7-6903-468c-a1f8-080765a76de7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Supply CFM","unit":"CFM","value":"888","category":null}",888,CFM,,Total Supply CFM
f2e1f3cb-b94c-462c-b702-61e98574ffc9,2e2d10be-6986-4eb0-bfae-35c417780b98,6a9a27a7-6903-468c-a1f8-080765a76de7,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Hood Construction","unit":null,"value":"430 SS WHERE EXPOSED","category":null}",430 SS WHERE EXPOSED,,,Hood Construction
f2e1f3cb-b94c-462c-b702-61e98574ffc9,23d4d05d-32c6-487f-983a-3c44b46a8d51,6a9a27a7-6903-468c-a1f8-080765a76de7,3ef5a69e-ac15-4361-9c3a-8fb17e0d6c88,Fire Suppression System,,,,,"{"kind":"flat","type":"Fire System Piping","unit":null,"value":"YES","category":null}",YES,,,Fire System Piping
