spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
ef3eee96-7e42-42b6-b39b-01d4814badf4,79ef35af-fe90-4596-8ad0-493867524223,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"TITUS S301FL","category":null}",TITUS S301FL,,,Manufacturer & Model
e41a1aef-bfae-4629-9315-f9f4d2533105,79ef35af-fe90-4596-8ad0-493867524223,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SINGLE DEFLECTION SUPPLY GRILLE 3/4\" BLADE SPACING, FRONT BLADES PARALLEL TO LONG DIMENSION","category":null}","SINGLE DEFLECTION SUPPLY GRILLE 3/4" BLADE SPACING, FRONT BLADES PARALLEL TO LONG DIMENSION",,,Type
64eab655-009c-43bb-b8ba-500d57a347f1,79ef35af-fe90-4596-8ad0-493867524223,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Module Size","unit":"IN","value":"SEE PLANS","category":null}",SEE PLANS,IN,,Module Size
a8a529b9-b344-407f-abdf-afd66140e756,79ef35af-fe90-4596-8ad0-493867524223,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Neck Size","unit":"IN","value":"SEE PLANS","category":null}",SEE PLANS,IN,,Neck Size
f92c20df-7d49-4e71-8e37-05e21a63e409,79ef35af-fe90-4596-8ad0-493867524223,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"SEE PLANS","category":null}",SEE PLANS,CFM,,Max Airflow
64dea726-a098-4c70-82fe-fd1dc7b8061e,79ef35af-fe90-4596-8ad0-493867524223,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
95c1735b-a684-4a1a-a073-47e130dced0b,79ef35af-fe90-4596-8ad0-493867524223,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
920b3eec-ffe2-4513-98e7-35fba87c2391,79ef35af-fe90-4596-8ad0-493867524223,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance"}",20,,Performance,MAX NC
71cc915e-9ca0-4fce-bedc-38de7d968011,79ef35af-fe90-4596-8ad0-493867524223,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance"}",0.1,IN,Performance,MAX SPD
e11bb5ab-a703-4c53-bba0-60390b031cdf,79ef35af-fe90-4596-8ad0-493867524223,,,,,,,"{"kind":"flat","type":"Opposed Blade Damper","unit":null,"value":"YES","category":null}",YES,,,Opposed Blade Damper
2bb52f42-d947-47e9-84d0-8abc14203cf2,79ef35af-fe90-4596-8ad0-493867524223,,,,,,,"{"kind":"flat","type":"Border","unit":null,"value":"DUCT MOUNT","category":null}",DUCT MOUNT,,,Border
abbcc70a-8b93-4d91-9f32-3380dad76e9b,79ef35af-fe90-4596-8ad0-493867524223,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1","category":null}",1,,,Remarks
6b23904b-c5d0-4aa8-a8ae-f43148ece8f5,84d2e68c-433c-48c5-8176-7ff5b18bde4d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"TITUS TMS","category":null}",TITUS TMS,,,Manufacturer & Model
45655704-344d-4b3b-b525-fc40cbed183e,84d2e68c-433c-48c5-8176-7ff5b18bde4d,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"LOUVERED SQUARE CEILING DIFFUSER 4-WAY THROW","category":null}",LOUVERED SQUARE CEILING DIFFUSER 4-WAY THROW,,,Type
48dba9f2-3c19-403c-9648-2b2f92c76e90,84d2e68c-433c-48c5-8176-7ff5b18bde4d,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Module Size","unit":"IN","value":"24 X 24","category":null}",24 X 24,IN,,Module Size
85c523a5-152d-4caa-809b-e7a58bc5eeff,84d2e68c-433c-48c5-8176-7ff5b18bde4d,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
8f55d579-74b7-49b9-bda9-e903f0b54e15,84d2e68c-433c-48c5-8176-7ff5b18bde4d,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
9f871d63-c385-4de8-9ef2-124d6c284349,84d2e68c-433c-48c5-8176-7ff5b18bde4d,,,,,,,"{"kind":"flat","type":"Opposed Blade Damper","unit":null,"value":"NO","category":null}",NO,,,Opposed Blade Damper
dae711f5-9498-4c9b-845f-5eb222bea154,84d2e68c-433c-48c5-8176-7ff5b18bde4d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"100","category":"Performance Data (Neck Size: 6 IN)"}",100,CFM,Performance Data (Neck Size: 6 IN),Max Airflow
5d442c02-a4b0-421c-b2b6-44c30c13da8a,84d2e68c-433c-48c5-8176-7ff5b18bde4d,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 6 IN)"}",20,,Performance Data (Neck Size: 6 IN),MAX NC
bcf42faa-742f-4588-a8aa-b58cafd4efe6,84d2e68c-433c-48c5-8176-7ff5b18bde4d,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 6 IN)"}",0.1,IN,Performance Data (Neck Size: 6 IN),MAX SPD
a7716886-10d5-469e-81f4-4162869c16a9,84d2e68c-433c-48c5-8176-7ff5b18bde4d,,,,,,,"{"kind":"flat","type":"Border","unit":null,"value":"LAY-IN OR SURFACE (REF. RCP)","category":null}",LAY-IN OR SURFACE (REF. RCP),,,Border
4246dee7-f01c-4124-9c16-583521edd78c,84d2e68c-433c-48c5-8176-7ff5b18bde4d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"175","category":"Performance Data (Neck Size: 8 IN)"}",175,CFM,Performance Data (Neck Size: 8 IN),Max Airflow
459c8144-7154-495f-80a4-8fc9df60000b,84d2e68c-433c-48c5-8176-7ff5b18bde4d,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 8 IN)"}",20,,Performance Data (Neck Size: 8 IN),MAX NC
2f9b5432-da98-4b60-9b23-27c4c6e18f9d,84d2e68c-433c-48c5-8176-7ff5b18bde4d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 8 IN)"}",0.1,IN,Performance Data (Neck Size: 8 IN),MAX SPD
17100400-4ab1-463e-a041-005bec7df45f,84d2e68c-433c-48c5-8176-7ff5b18bde4d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"275","category":"Performance Data (Neck Size: 10 IN)"}",275,CFM,Performance Data (Neck Size: 10 IN),Max Airflow
bff0c8a9-8250-423b-a40b-fa470854dc30,84d2e68c-433c-48c5-8176-7ff5b18bde4d,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 10 IN)"}",20,,Performance Data (Neck Size: 10 IN),MAX NC
3169a796-5095-46d8-afa4-605dd1f274d9,84d2e68c-433c-48c5-8176-7ff5b18bde4d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 10 IN)"}",0.1,IN,Performance Data (Neck Size: 10 IN),MAX SPD
b381619b-f880-4ce6-864d-f7f81c2b5cb4,84d2e68c-433c-48c5-8176-7ff5b18bde4d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"400","category":"Performance Data (Neck Size: 12 IN)"}",400,CFM,Performance Data (Neck Size: 12 IN),Max Airflow
1729f091-1857-4dca-af76-b7345f26575b,84d2e68c-433c-48c5-8176-7ff5b18bde4d,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 12 IN)"}",20,,Performance Data (Neck Size: 12 IN),MAX NC
ef0f4902-6a8c-4ea1-8687-3b0417f963cf,84d2e68c-433c-48c5-8176-7ff5b18bde4d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 12 IN)"}",0.1,IN,Performance Data (Neck Size: 12 IN),MAX SPD
97850c44-8730-4e96-9435-f6142a3dac2d,84d2e68c-433c-48c5-8176-7ff5b18bde4d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"535","category":"Performance Data (Neck Size: 14 IN)"}",535,CFM,Performance Data (Neck Size: 14 IN),Max Airflow
d02fc23a-e696-4dde-8b01-231f1c7d050b,84d2e68c-433c-48c5-8176-7ff5b18bde4d,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 14 IN)"}",20,,Performance Data (Neck Size: 14 IN),MAX NC
71eee0f1-d6ea-4f5b-9e33-2bcd2eda7f5e,84d2e68c-433c-48c5-8176-7ff5b18bde4d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 14 IN)"}",0.1,IN,Performance Data (Neck Size: 14 IN),MAX SPD
90596d47-f6e3-4621-971a-9c6117c1cdfc,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,,,"{"kind":"flat","type":"Opposed Blade Damper","unit":null,"value":"NO","category":null}",NO,,,Opposed Blade Damper
923a79ad-f2e2-46c5-bbcd-a2df9b108c19,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"TITUS PAR","category":null}",TITUS PAR,,,Manufacturer & Model
2d6e46dd-e7a0-4864-b2d6-83d2a70bf36e,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PERFORATED LAY-IN RETURN / EXHAUST","category":null}",PERFORATED LAY-IN RETURN / EXHAUST,,,Type
6b07ae4e-4898-4f82-818e-c2dbf56bef32,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Module Size","unit":"IN","value":"24 X 24","category":null}",24 X 24,IN,,Module Size
99ba10f1-06a5-4f69-877e-8446d0937b5a,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
0780f6ef-1e44-434b-9c0a-7a220fe4f0de,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
fe71f10d-f119-4a7d-9cb2-fcfde09a70f7,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"125","category":"Performance Data (Neck Size: 6 X 6 IN)"}",125,CFM,Performance Data (Neck Size: 6 X 6 IN),Max Airflow
ece62985-41ea-4840-8666-90be0c9eeb77,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 6 X 6 IN)"}",20,,Performance Data (Neck Size: 6 X 6 IN),MAX NC
c31f2e8e-7a9d-4b61-805e-e329f3c7f653,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 6 X 6 IN)"}",0.1,IN,Performance Data (Neck Size: 6 X 6 IN),MAX SPD
2f886365-8752-4c45-a3da-4cf9c3e66507,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,,,"{"kind":"flat","type":"Border","unit":null,"value":"LAY-IN OR SURFACE (REF. RCP)","category":null}",LAY-IN OR SURFACE (REF. RCP),,,Border
f40fde6e-7e50-4a34-bfc3-8b30613caaa7,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"220","category":"Performance Data (Neck Size: 8 X 8 IN)"}",220,CFM,Performance Data (Neck Size: 8 X 8 IN),Max Airflow
537d667f-0d7c-46dd-8fe4-99df262b83e9,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 8 X 8 IN)"}",20,,Performance Data (Neck Size: 8 X 8 IN),MAX NC
28500bc1-2131-4a76-9698-56baa96ec1df,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 8 X 8 IN)"}",0.1,IN,Performance Data (Neck Size: 8 X 8 IN),MAX SPD
40c67a89-5b16-442e-aee9-bd482d3da9b6,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"350","category":"Performance Data (Neck Size: 10 X 10 IN)"}",350,CFM,Performance Data (Neck Size: 10 X 10 IN),Max Airflow
ffd85ec9-85e7-4d32-9424-93b45a6eace8,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 10 X 10 IN)"}",20,,Performance Data (Neck Size: 10 X 10 IN),MAX NC
df2836b2-024f-485a-9e2b-762408aa0c3e,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 10 X 10 IN)"}",0.1,IN,Performance Data (Neck Size: 10 X 10 IN),MAX SPD
cc9c095c-b243-4feb-9bf3-72ba82f9ed23,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"500","category":"Performance Data (Neck Size: 12 X 12 IN)"}",500,CFM,Performance Data (Neck Size: 12 X 12 IN),Max Airflow
6318fbd6-933b-4149-812b-be8902ac6410,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 12 X 12 IN)"}",20,,Performance Data (Neck Size: 12 X 12 IN),MAX NC
7f5233a3-a979-457e-a0f5-b5a921915a05,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 12 X 12 IN)"}",0.1,IN,Performance Data (Neck Size: 12 X 12 IN),MAX SPD
c4693be9-515c-4104-93fd-0298e24435f5,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"535","category":"Performance Data (Neck Size: 14 X 14 IN)"}",535,CFM,Performance Data (Neck Size: 14 X 14 IN),Max Airflow
8618a6f2-de91-4e00-9603-b357ee1a15d0,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 14 X 14 IN)"}",20,,Performance Data (Neck Size: 14 X 14 IN),MAX NC
80070bfe-e4b3-413e-a361-0cd391ff22de,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 14 X 14 IN)"}",0.1,IN,Performance Data (Neck Size: 14 X 14 IN),MAX SPD
46b92d2e-e87c-4efb-8a36-ba0410e09ec8,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"1125","category":"Performance Data (Neck Size: 18 X 18 IN)"}",1125,CFM,Performance Data (Neck Size: 18 X 18 IN),Max Airflow
01770cef-e760-44aa-940b-6bf6296af3e3,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 18 X 18 IN)"}",20,,Performance Data (Neck Size: 18 X 18 IN),MAX NC
fa06de1d-62f2-4ad3-aba7-77b831f4451c,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 18 X 18 IN)"}",0.1,IN,Performance Data (Neck Size: 18 X 18 IN),MAX SPD
ac2eb0b2-062a-41e4-ad7c-03652160aae4,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"1680","category":"Performance Data (Neck Size: 22 X 22 IN)"}",1680,CFM,Performance Data (Neck Size: 22 X 22 IN),Max Airflow
a3f918be-4403-45ba-bebc-fcebdcd2f533,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 22 X 22 IN)"}",20,,Performance Data (Neck Size: 22 X 22 IN),MAX NC
da4cafb0-52c6-48d9-bc61-19c583787edc,bfcdbfe2-4b89-48be-b8c2-d38d9faaa8d7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 22 X 22 IN)"}",0.1,IN,Performance Data (Neck Size: 22 X 22 IN),MAX SPD
1ee11821-74ce-4264-8d17-b7528b6912d6,06f287fc-5075-4c8f-a2f7-378f7c323f5e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"TITUS 350FL","category":null}",TITUS 350FL,,,Manufacturer & Model
0b6ad3a7-4f0c-4111-8443-adab16bcc837,06f287fc-5075-4c8f-a2f7-378f7c323f5e,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,ff8098cf-8782-4a4d-a87a-e5d72fa9eb51,Return/Exhaust,,,"{"kind":"flat","type":"Type","unit":null,"value":"RETURN / EXHAUST 3/4\" BLADE SPACING, 35 DEG. DEFLECTION, BLADES PARALLEL TO THE LONG DIMENSION","category":null}","RETURN / EXHAUST 3/4" BLADE SPACING, 35 DEG. DEFLECTION, BLADES PARALLEL TO THE LONG DIMENSION",,,Type
3035c962-9191-4c68-82ca-283e3b574ad7,06f287fc-5075-4c8f-a2f7-378f7c323f5e,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Neck Size","unit":"IN","value":"SEE PLANS","category":null}",SEE PLANS,IN,,Neck Size
db0fe507-8adf-4bdf-8ebe-7d48a21a3048,06f287fc-5075-4c8f-a2f7-378f7c323f5e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"SEE PLANS","category":null}",SEE PLANS,CFM,,Max Airflow
402d1685-48bd-46ea-8d8a-bb4830b6650f,06f287fc-5075-4c8f-a2f7-378f7c323f5e,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
35741d23-bcca-442a-9bef-430ce70e1a3f,06f287fc-5075-4c8f-a2f7-378f7c323f5e,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
2c0cfdd5-304c-4264-ba81-80287b3bd312,06f287fc-5075-4c8f-a2f7-378f7c323f5e,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance"}",20,,Performance,MAX NC
8c8fb377-28c5-4e89-9458-df88e584e7fb,06f287fc-5075-4c8f-a2f7-378f7c323f5e,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Module Size","unit":"IN","value":"SEE PLANS","category":null}",SEE PLANS,IN,,Module Size
0f1f5307-57cd-4db4-a2fc-8cb46ac124be,06f287fc-5075-4c8f-a2f7-378f7c323f5e,,,,,,,"{"kind":"flat","type":"Opposed Blade Damper","unit":null,"value":"NO","category":null}",NO,,,Opposed Blade Damper
2735f55e-d09c-4429-bfc3-c53b32938c5a,06f287fc-5075-4c8f-a2f7-378f7c323f5e,,,,,,,"{"kind":"flat","type":"Border","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Border
9239983b-b001-4d7a-86ed-d9ac90d507ef,06f287fc-5075-4c8f-a2f7-378f7c323f5e,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance"}",0.1,IN,Performance,MAX SPD
b961dda1-f91e-47ef-aefc-311f11ecd0d4,a67db908-47b1-4f3f-828d-ffc78b815ced,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"TITUS 350FL","category":null}",TITUS 350FL,,,Manufacturer & Model
a8e47588-ee3b-490a-9957-a79c4232bd8e,a67db908-47b1-4f3f-828d-ffc78b815ced,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,ff8098cf-8782-4a4d-a87a-e5d72fa9eb51,Return/Exhaust,,,"{"kind":"flat","type":"Type","unit":null,"value":"RETURN / EXHAUST 3/4\" BLADE SPACING, 35 DEG. DEFLECTION, BLADES PARALLEL TO THE LONG DIMENSION","category":null}","RETURN / EXHAUST 3/4" BLADE SPACING, 35 DEG. DEFLECTION, BLADES PARALLEL TO THE LONG DIMENSION",,,Type
515ed171-8073-4985-bfed-18916752fe52,a67db908-47b1-4f3f-828d-ffc78b815ced,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Neck Size","unit":"IN","value":"SEE PLANS","category":null}",SEE PLANS,IN,,Neck Size
fd22141c-3c0f-426c-8b5f-52afdc00ca06,a67db908-47b1-4f3f-828d-ffc78b815ced,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"SEE PLANS","category":null}",SEE PLANS,CFM,,Max Airflow
34928ed0-29f3-49d0-be03-4f7a04aab155,a67db908-47b1-4f3f-828d-ffc78b815ced,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
adff9486-4f1a-4d9b-bddc-a11c8b0272ef,a67db908-47b1-4f3f-828d-ffc78b815ced,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
d0da4f6c-792a-4af7-a184-13c6faf4d7ac,a67db908-47b1-4f3f-828d-ffc78b815ced,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance"}",20,,Performance,MAX NC
2fc8d820-4585-462a-bda0-9e66ee871158,a67db908-47b1-4f3f-828d-ffc78b815ced,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Module Size","unit":"IN","value":"SEE PLANS","category":null}",SEE PLANS,IN,,Module Size
e58e390f-3643-49bf-8734-3db3ab64bc41,a67db908-47b1-4f3f-828d-ffc78b815ced,,,,,,,"{"kind":"flat","type":"Opposed Blade Damper","unit":null,"value":"NO","category":null}",NO,,,Opposed Blade Damper
5bd02928-8b16-49ac-8311-83add27a1b5d,a67db908-47b1-4f3f-828d-ffc78b815ced,,,,,,,"{"kind":"flat","type":"Border","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Border
90d53437-57d7-411f-9802-25ece6c8abe9,a67db908-47b1-4f3f-828d-ffc78b815ced,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance"}",0.1,IN,Performance,MAX SPD
4887a1d0-c898-4215-a13f-edf80f3d066b,2ca40e0d-866a-4b60-b700-7f77779d034f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"TITUS 300RL","category":null}",TITUS 300RL,,,Manufacturer & Model
d9d04c55-1929-48e9-ac0a-1249d699adff,2ca40e0d-866a-4b60-b700-7f77779d034f,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOUBLE DEFLECTION SUPPLY GRILLE 3/4\" BLADE SPACING, FRONT BLADES PARALLEL TO LONG DIMENSION","category":null}","DOUBLE DEFLECTION SUPPLY GRILLE 3/4" BLADE SPACING, FRONT BLADES PARALLEL TO LONG DIMENSION",,,Type
0159f9d2-0a11-4a9d-8efd-eaf941dfd961,2ca40e0d-866a-4b60-b700-7f77779d034f,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Neck Size","unit":"IN","value":"SEE PLANS","category":null}",SEE PLANS,IN,,Neck Size
d3d979c4-262e-451d-b434-dc3fba71c879,2ca40e0d-866a-4b60-b700-7f77779d034f,f0e80979-df60-4faf-8f67-e3bffb75f2e2,Airflow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"SEE PLANS","category":null}",SEE PLANS,CFM,,Max Airflow
f55f64d0-7219-4140-a9d2-84bfb909202d,2ca40e0d-866a-4b60-b700-7f77779d034f,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
cda77948-4047-4e81-bd4e-8720098c79c3,2ca40e0d-866a-4b60-b700-7f77779d034f,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
d11d7ebc-c641-4b57-b678-8dbaec80fa38,2ca40e0d-866a-4b60-b700-7f77779d034f,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance"}",20,,Performance,MAX NC
02a9d664-19b4-4a2d-8aa8-5fa78934d6f5,2ca40e0d-866a-4b60-b700-7f77779d034f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance"}",0.1,IN,Performance,MAX SPD
84e73701-b22a-4722-b634-370769781461,2ca40e0d-866a-4b60-b700-7f77779d034f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Module Size","unit":"IN","value":"SEE PLANS","category":null}",SEE PLANS,IN,,Module Size
65d5bb10-3cc9-4057-82c4-92b32f54a8bb,2ca40e0d-866a-4b60-b700-7f77779d034f,,,,,,,"{"kind":"flat","type":"Opposed Blade Damper","unit":null,"value":"YES","category":null}",YES,,,Opposed Blade Damper
bb751be8-00c5-4b80-b55c-309b09119db3,2ca40e0d-866a-4b60-b700-7f77779d034f,,,,,,,"{"kind":"flat","type":"Border","unit":null,"value":"SURFACE","category":null}",SURFACE,,,Border
a135897d-a0ca-43f6-815d-04d0927ee556,84823c93-60cf-45c1-82df-982916ce4110,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"TITUS PAR","category":null}",TITUS PAR,,,Manufacturer & Model
16e20bd0-3189-422a-9d27-340a8f5545f9,84823c93-60cf-45c1-82df-982916ce4110,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,ff8098cf-8782-4a4d-a87a-e5d72fa9eb51,Return/Exhaust,,,"{"kind":"flat","type":"Type","unit":null,"value":"PERFORATED LAY-IN RETURN / EXHAUST","category":null}",PERFORATED LAY-IN RETURN / EXHAUST,,,Type
73033135-0d69-44cc-ac56-8c32114f854d,84823c93-60cf-45c1-82df-982916ce4110,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Module Size","unit":"IN","value":"24 X 24","category":null}",24 X 24,IN,,Module Size
4b734f4e-b96f-441f-99d0-6480d79944a4,84823c93-60cf-45c1-82df-982916ce4110,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
9d6e2699-e93f-4110-bd07-b9487e0eb596,84823c93-60cf-45c1-82df-982916ce4110,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
01505a41-4169-45c2-a616-f25681dda3b1,84823c93-60cf-45c1-82df-982916ce4110,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"125","category":"Performance Data (Neck Size: 6 X 6 IN)"}",125,CFM,Performance Data (Neck Size: 6 X 6 IN),Max Airflow
cc1a89ff-1060-4592-aaa1-e5410837394b,84823c93-60cf-45c1-82df-982916ce4110,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 6 X 6 IN)"}",20,,Performance Data (Neck Size: 6 X 6 IN),MAX NC
75327bce-9eb1-405f-ac30-1040187d3df1,84823c93-60cf-45c1-82df-982916ce4110,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 6 X 6 IN)"}",0.1,IN,Performance Data (Neck Size: 6 X 6 IN),MAX SPD
f6bd0807-03d3-484a-b660-6441a9b6298a,84823c93-60cf-45c1-82df-982916ce4110,,,,,,,"{"kind":"flat","type":"Opposed Blade Damper","unit":null,"value":"NO","category":null}",NO,,,Opposed Blade Damper
a4d8ee50-af7c-440d-8eac-100b1ea96351,84823c93-60cf-45c1-82df-982916ce4110,,,,,,,"{"kind":"flat","type":"Border","unit":null,"value":"LAY-IN OR SURFACE (REF. RCP)","category":null}",LAY-IN OR SURFACE (REF. RCP),,,Border
bd9a43a9-c1bf-4eee-a4ab-24ead6686fd2,84823c93-60cf-45c1-82df-982916ce4110,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"220","category":"Performance Data (Neck Size: 8 X 8 IN)"}",220,CFM,Performance Data (Neck Size: 8 X 8 IN),Max Airflow
4bd5f68b-062b-47ab-a0a0-08eb09c7d30e,84823c93-60cf-45c1-82df-982916ce4110,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 8 X 8 IN)"}",20,,Performance Data (Neck Size: 8 X 8 IN),MAX NC
15cce187-21fe-496f-8331-f3b46aaba971,84823c93-60cf-45c1-82df-982916ce4110,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 8 X 8 IN)"}",0.1,IN,Performance Data (Neck Size: 8 X 8 IN),MAX SPD
4eb7c9a9-5921-4dc2-a72f-56b6d01b4c5a,84823c93-60cf-45c1-82df-982916ce4110,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"350","category":"Performance Data (Neck Size: 10 X 10 IN)"}",350,CFM,Performance Data (Neck Size: 10 X 10 IN),Max Airflow
56e2c1ab-7375-48bb-9d93-d941b4dae042,84823c93-60cf-45c1-82df-982916ce4110,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 10 X 10 IN)"}",20,,Performance Data (Neck Size: 10 X 10 IN),MAX NC
ab77a1fc-2698-428d-957f-3c7eec50cc83,84823c93-60cf-45c1-82df-982916ce4110,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 10 X 10 IN)"}",0.1,IN,Performance Data (Neck Size: 10 X 10 IN),MAX SPD
1fb06358-e257-46ca-91fd-9b02ba323fb2,84823c93-60cf-45c1-82df-982916ce4110,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"500","category":"Performance Data (Neck Size: 12 X 12 IN)"}",500,CFM,Performance Data (Neck Size: 12 X 12 IN),Max Airflow
574c19e0-53e0-412f-a4b8-eee99e8ecb4e,84823c93-60cf-45c1-82df-982916ce4110,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 12 X 12 IN)"}",20,,Performance Data (Neck Size: 12 X 12 IN),MAX NC
6fe37c18-6809-4d4a-8f58-f5d6806b9339,84823c93-60cf-45c1-82df-982916ce4110,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 12 X 12 IN)"}",0.1,IN,Performance Data (Neck Size: 12 X 12 IN),MAX SPD
5984f358-55c1-4fe5-b9ae-517b1f87869a,84823c93-60cf-45c1-82df-982916ce4110,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"535","category":"Performance Data (Neck Size: 14 X 14 IN)"}",535,CFM,Performance Data (Neck Size: 14 X 14 IN),Max Airflow
92ec7f9e-bb82-44d1-a5bd-a8bde5486fff,84823c93-60cf-45c1-82df-982916ce4110,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 14 X 14 IN)"}",20,,Performance Data (Neck Size: 14 X 14 IN),MAX NC
4727f9a9-9e1a-4b99-858c-1dffac034e70,84823c93-60cf-45c1-82df-982916ce4110,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 14 X 14 IN)"}",0.1,IN,Performance Data (Neck Size: 14 X 14 IN),MAX SPD
7ac50465-3dd9-45fb-b291-6c17bcb2410b,84823c93-60cf-45c1-82df-982916ce4110,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"1125","category":"Performance Data (Neck Size: 18 X 18 IN)"}",1125,CFM,Performance Data (Neck Size: 18 X 18 IN),Max Airflow
d6086ff5-fee6-40d7-a4c1-9446ee6baa98,84823c93-60cf-45c1-82df-982916ce4110,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 18 X 18 IN)"}",20,,Performance Data (Neck Size: 18 X 18 IN),MAX NC
2041f1a1-7a96-48b7-a6fb-3070fa138b84,84823c93-60cf-45c1-82df-982916ce4110,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 18 X 18 IN)"}",0.1,IN,Performance Data (Neck Size: 18 X 18 IN),MAX SPD
ac8ac742-e56a-4abd-a649-a04843c5666d,84823c93-60cf-45c1-82df-982916ce4110,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"1680","category":"Performance Data (Neck Size: 22 X 22 IN)"}",1680,CFM,Performance Data (Neck Size: 22 X 22 IN),Max Airflow
5c1d175b-ee0e-4ac7-a738-084d29cd59ce,84823c93-60cf-45c1-82df-982916ce4110,,,,,,,"{"kind":"flat","type":"MAX NC","unit":null,"value":"20","category":"Performance Data (Neck Size: 22 X 22 IN)"}",20,,Performance Data (Neck Size: 22 X 22 IN),MAX NC
0cfc9781-fe73-4749-bd9a-c7643ea31adc,84823c93-60cf-45c1-82df-982916ce4110,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"MAX SPD","unit":"IN","value":"0.1","category":"Performance Data (Neck Size: 22 X 22 IN)"}",0.1,IN,Performance Data (Neck Size: 22 X 22 IN),MAX SPD