package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
0f2ea279-36e8-48e8-978f-24aa339fd999,a7a1d058-8d2d-447b-a9c7-e257d412c9df,a6b1ec1b-39f7-4fed-a2b6-be4ee0b15db8,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"BCU-1","category":null}",BCU-1,,,Service
0f2ea279-36e8-48e8-978f-24aa339fd999,b69b5602-e09c-4837-810e-7286cc7de47f,a6b1ec1b-39f7-4fed-a2b6-be4ee0b15db8,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Type
0f2ea279-36e8-48e8-978f-24aa339fd999,2e69ceed-2ede-43aa-b06b-b1fe59fe4770,a6b1ec1b-39f7-4fed-a2b6-be4ee0b15db8,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM of Std. Air","unit":"CFM","value":"2,400","category":null}","2,400",CFM,,CFM of Std. Air
0f2ea279-36e8-48e8-978f-24aa339fd999,43c89fd7-0e11-4f60-a3bb-37f3b2c2c10a,a6b1ec1b-39f7-4fed-a2b6-be4ee0b15db8,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"1' - 0\"","category":"Throat Dimensions"}",1' - 0",,Throat Dimensions,Width
0f2ea279-36e8-48e8-978f-24aa339fd999,75d35b00-383e-4149-888c-2af15bfd64de,a6b1ec1b-39f7-4fed-a2b6-be4ee0b15db8,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"2' - 6\"","category":"Throat Dimensions"}",2' - 6",,Throat Dimensions,Length
0f2ea279-36e8-48e8-978f-24aa339fd999,b4cde763-19f2-45d2-9cf3-92e8d425d550,a6b1ec1b-39f7-4fed-a2b6-be4ee0b15db8,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Hood Free Area (% of Throat Area)","unit":"%","value":"200","category":null}",200,%,,Min. Hood Free Area (% of Throat Area)
0f2ea279-36e8-48e8-978f-24aa339fd999,79d73f18-5437-48d2-9529-6b65bd36ff64,a6b1ec1b-39f7-4fed-a2b6-be4ee0b15db8,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Min. Opening Height Above Roof","unit":null,"value":"3' - 0\"","category":null}",3' - 0",,,Min. Opening Height Above Roof
0f2ea279-36e8-48e8-978f-24aa339fd999,2e1bca83-af06-4bcb-95ae-494e03bcc95b,a6b1ec1b-39f7-4fed-a2b6-be4ee0b15db8,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Support","unit":null,"value":"ROOF CURB","category":null}",ROOF CURB,,,Support
0f2ea279-36e8-48e8-978f-24aa339fd999,8e12a879-da24-45e3-890a-90b5d054b5b2,a6b1ec1b-39f7-4fed-a2b6-be4ee0b15db8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,6118bc4e-a971-49c5-b55c-d8c067e9f67a,Loren Cook,,,"{"kind":"flat","type":"Manuf. Model","unit":null,"value":"COOK","category":null}",COOK,,,Manuf. Model
0f2ea279-36e8-48e8-978f-24aa339fd999,b48b1a34-84f8-43a9-9a36-0e1e7c3ac43f,1dfe659d-25b1-4634-a06f-8c9feec086d1,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-3","category":null}",AHU-3,,,Service
0f2ea279-36e8-48e8-978f-24aa339fd999,8c042770-184f-4be4-805e-eca8f3f274a1,1dfe659d-25b1-4634-a06f-8c9feec086d1,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Type
0f2ea279-36e8-48e8-978f-24aa339fd999,57312618-13f1-45e8-a475-8a16886556ce,1dfe659d-25b1-4634-a06f-8c9feec086d1,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM of Std. Air","unit":"CFM","value":"5,400","category":null}","5,400",CFM,,CFM of Std. Air
0f2ea279-36e8-48e8-978f-24aa339fd999,6088c75c-9241-4514-b113-f7deeed06463,1dfe659d-25b1-4634-a06f-8c9feec086d1,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"1' - 4\"","category":"Throat Dimensions"}",1' - 4",,Throat Dimensions,Width
0f2ea279-36e8-48e8-978f-24aa339fd999,446e2019-7787-460c-86bc-ebf7e4773d4d,1dfe659d-25b1-4634-a06f-8c9feec086d1,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"5' - 2\"","category":"Throat Dimensions"}",5' - 2",,Throat Dimensions,Length
0f2ea279-36e8-48e8-978f-24aa339fd999,883be28e-b69d-4cfb-baaa-2c452cf7fd9c,1dfe659d-25b1-4634-a06f-8c9feec086d1,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Hood Free Area (% of Throat Area)","unit":"%","value":"200","category":null}",200,%,,Min. Hood Free Area (% of Throat Area)
0f2ea279-36e8-48e8-978f-24aa339fd999,de2e223b-60c1-4dee-aa17-57c004e5df36,1dfe659d-25b1-4634-a06f-8c9feec086d1,,,,,,,"{"kind":"flat","type":"Min. Opening Height Above Roof","unit":null,"value":"3' - 0\"","category":null}",3' - 0",,,Min. Opening Height Above Roof
0f2ea279-36e8-48e8-978f-24aa339fd999,6fc080b0-0816-486c-ab67-677705d3fba2,1dfe659d-25b1-4634-a06f-8c9feec086d1,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Support","unit":null,"value":"ROOF CURB","category":null}",ROOF CURB,,,Support
0f2ea279-36e8-48e8-978f-24aa339fd999,ac488a93-14ad-4bca-9921-6df14d08a794,1dfe659d-25b1-4634-a06f-8c9feec086d1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,6118bc4e-a971-49c5-b55c-d8c067e9f67a,Loren Cook,,,"{"kind":"flat","type":"Manuf. Model","unit":null,"value":"COOK","category":null}",COOK,,,Manuf. Model
0f2ea279-36e8-48e8-978f-24aa339fd999,d2a921bc-7d87-4e41-82e4-b82cb5f7e784,f20d04c2-dd42-48c8-aca3-16a6605918fa,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-1","category":null}",AHU-1,,,Service
0f2ea279-36e8-48e8-978f-24aa339fd999,4f6aef47-1688-492d-9bf1-e05527345981,f20d04c2-dd42-48c8-aca3-16a6605918fa,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Type
0f2ea279-36e8-48e8-978f-24aa339fd999,960e8209-b25b-41e2-a96d-cb8bdfe58720,f20d04c2-dd42-48c8-aca3-16a6605918fa,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM of Std. Air","unit":"CFM","value":"20,000","category":null}","20,000",CFM,,CFM of Std. Air
0f2ea279-36e8-48e8-978f-24aa339fd999,fb39f4cb-4fba-43ae-ab30-a0184891c3ab,f20d04c2-dd42-48c8-aca3-16a6605918fa,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"2' - 4\"","category":"Throat Dimensions"}",2' - 4",,Throat Dimensions,Width
0f2ea279-36e8-48e8-978f-24aa339fd999,0af74602-e1fb-480e-8eda-15a7440725f1,f20d04c2-dd42-48c8-aca3-16a6605918fa,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"9' - 4\"","category":"Throat Dimensions"}",9' - 4",,Throat Dimensions,Length
0f2ea279-36e8-48e8-978f-24aa339fd999,b5b51fc3-d315-4446-b42e-c8dbda2766f9,f20d04c2-dd42-48c8-aca3-16a6605918fa,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Hood Free Area (% of Throat Area)","unit":"%","value":"200","category":null}",200,%,,Min. Hood Free Area (% of Throat Area)
0f2ea279-36e8-48e8-978f-24aa339fd999,c9fb96c9-c22a-41f7-b7c9-24331ecdfdc6,f20d04c2-dd42-48c8-aca3-16a6605918fa,,,,,,,"{"kind":"flat","type":"Min. Opening Height Above Roof","unit":null,"value":"3' - 0\"","category":null}",3' - 0",,,Min. Opening Height Above Roof
0f2ea279-36e8-48e8-978f-24aa339fd999,74e03a1f-d64d-4bfe-bb84-934ddb0697b3,f20d04c2-dd42-48c8-aca3-16a6605918fa,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Support","unit":null,"value":"ROOF CURB","category":null}",ROOF CURB,,,Support
0f2ea279-36e8-48e8-978f-24aa339fd999,4ef26851-b3a5-4c6f-a248-4c5c7ffffddf,f20d04c2-dd42-48c8-aca3-16a6605918fa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,6118bc4e-a971-49c5-b55c-d8c067e9f67a,Loren Cook,,,"{"kind":"flat","type":"Manuf. Model","unit":null,"value":"COOK","category":null}",COOK,,,Manuf. Model
0f2ea279-36e8-48e8-978f-24aa339fd999,e3c92486-ed4f-419f-8aec-14e409558759,e149a8a5-1017-4eea-8c2f-91d2bdaa2f52,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-4","category":null}",AHU-4,,,Service
0f2ea279-36e8-48e8-978f-24aa339fd999,185e10bd-94c4-4aa0-96db-ebe78aee2b54,e149a8a5-1017-4eea-8c2f-91d2bdaa2f52,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Type
0f2ea279-36e8-48e8-978f-24aa339fd999,649213c8-c038-4276-ba5c-eb5c3a3c0a0a,e149a8a5-1017-4eea-8c2f-91d2bdaa2f52,46838639-5aaa-40e1-b047-faafd8494b44,Exhaust Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM of Std. Air","unit":"CFM","value":"5,500","category":null}","5,500",CFM,,CFM of Std. Air
0f2ea279-36e8-48e8-978f-24aa339fd999,70f8519b-2e0e-44f7-baaf-f7c9da1c6f67,e149a8a5-1017-4eea-8c2f-91d2bdaa2f52,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"1' - 2\"","category":"Throat Dimensions"}",1' - 2",,Throat Dimensions,Width
0f2ea279-36e8-48e8-978f-24aa339fd999,e1a586e7-8366-418b-a32f-17bb671957a8,e149a8a5-1017-4eea-8c2f-91d2bdaa2f52,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"4' - 8\"","category":"Throat Dimensions"}",4' - 8",,Throat Dimensions,Length
0f2ea279-36e8-48e8-978f-24aa339fd999,0ea973c0-c622-4ea7-9209-a6e22f8eaa6e,e149a8a5-1017-4eea-8c2f-91d2bdaa2f52,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Hood Free Area (% of Throat Area)","unit":"%","value":"200","category":null}",200,%,,Min. Hood Free Area (% of Throat Area)
0f2ea279-36e8-48e8-978f-24aa339fd999,3dc278b7-a95e-4107-8c66-a7e48ae26b64,e149a8a5-1017-4eea-8c2f-91d2bdaa2f52,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Min. Opening Height Above Roof","unit":null,"value":"3' - 0\"","category":null}",3' - 0",,,Min. Opening Height Above Roof
0f2ea279-36e8-48e8-978f-24aa339fd999,6deafacb-2779-44e0-996b-6223d95f30cd,e149a8a5-1017-4eea-8c2f-91d2bdaa2f52,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Support","unit":null,"value":"ROOF CURB","category":null}",ROOF CURB,,,Support
0f2ea279-36e8-48e8-978f-24aa339fd999,0fe987c0-ad32-4f68-8960-efb2c24220f5,e149a8a5-1017-4eea-8c2f-91d2bdaa2f52,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,6118bc4e-a971-49c5-b55c-d8c067e9f67a,Loren Cook,,,"{"kind":"flat","type":"Manuf. Model","unit":null,"value":"COOK","category":null}",COOK,,,Manuf. Model
0f2ea279-36e8-48e8-978f-24aa339fd999,6d6dd160-6ab7-4e3b-9b75-806285c5e904,87a77455-87af-4949-b9c9-55a7d26598a1,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"E120A","category":null}",E120A,,,Service
0f2ea279-36e8-48e8-978f-24aa339fd999,b14c1781-eba2-4d07-ad27-02ea2c5d699b,87a77455-87af-4949-b9c9-55a7d26598a1,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Type
0f2ea279-36e8-48e8-978f-24aa339fd999,0b2120cd-7f4e-4cf9-977b-35460ca4f4f2,87a77455-87af-4949-b9c9-55a7d26598a1,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM of Std. Air","unit":"CFM","value":"2,250","category":null}","2,250",CFM,,CFM of Std. Air
0f2ea279-36e8-48e8-978f-24aa339fd999,641f2129-9eca-4147-af7c-5a542b6a5000,87a77455-87af-4949-b9c9-55a7d26598a1,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"1' - 4\"","category":"Throat Dimensions"}",1' - 4",,Throat Dimensions,Width
0f2ea279-36e8-48e8-978f-24aa339fd999,889576b7-f5e1-4425-aae8-fe3989aab7ff,87a77455-87af-4949-b9c9-55a7d26598a1,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"2' - 4\"","category":"Throat Dimensions"}",2' - 4",,Throat Dimensions,Length
0f2ea279-36e8-48e8-978f-24aa339fd999,cbffaff4-955b-4d43-b7ca-59ac8ad99c85,87a77455-87af-4949-b9c9-55a7d26598a1,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Hood Free Area (% of Throat Area)","unit":"%","value":"200","category":null}",200,%,,Min. Hood Free Area (% of Throat Area)
0f2ea279-36e8-48e8-978f-24aa339fd999,c1083916-0fb8-4bc7-be50-55180745aa58,87a77455-87af-4949-b9c9-55a7d26598a1,,,,,,,"{"kind":"flat","type":"Min. Opening Height Above Roof","unit":null,"value":"3' - 0\"","category":null}",3' - 0",,,Min. Opening Height Above Roof
0f2ea279-36e8-48e8-978f-24aa339fd999,fa15f77a-5f4e-40c8-aa55-24b79f79c0e6,87a77455-87af-4949-b9c9-55a7d26598a1,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Support","unit":null,"value":"ROOF CURB","category":null}",ROOF CURB,,,Support
0f2ea279-36e8-48e8-978f-24aa339fd999,8184ce9c-af8d-41bc-b618-7dd38a372bf2,87a77455-87af-4949-b9c9-55a7d26598a1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,6118bc4e-a971-49c5-b55c-d8c067e9f67a,Loren Cook,,,"{"kind":"flat","type":"Manuf. Model","unit":null,"value":"COOK","category":null}",COOK,,,Manuf. Model
0f2ea279-36e8-48e8-978f-24aa339fd999,5f889995-2b12-463d-a8ca-929b4d5e358c,d135120c-bda5-447c-9ac2-72023fa48857,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-2","category":null}",AHU-2,,,Service
0f2ea279-36e8-48e8-978f-24aa339fd999,d71c611c-37b3-495d-8e30-298c9d938e37,d135120c-bda5-447c-9ac2-72023fa48857,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Type
0f2ea279-36e8-48e8-978f-24aa339fd999,236bc973-da98-4282-a7d4-fda0e2a37ba6,d135120c-bda5-447c-9ac2-72023fa48857,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM of Std. Air","unit":"CFM","value":"14,000","category":null}","14,000",CFM,,CFM of Std. Air
0f2ea279-36e8-48e8-978f-24aa339fd999,fbdbca30-747e-41fa-8e46-bcd2a9a24ff9,d135120c-bda5-447c-9ac2-72023fa48857,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"2' - 0\"","category":"Throat Dimensions"}",2' - 0",,Throat Dimensions,Width
0f2ea279-36e8-48e8-978f-24aa339fd999,01b0c4c8-5f68-4e2f-a599-e512331e27a6,d135120c-bda5-447c-9ac2-72023fa48857,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"7' - 10\"","category":"Throat Dimensions"}",7' - 10",,Throat Dimensions,Length
0f2ea279-36e8-48e8-978f-24aa339fd999,5a650873-3779-4b75-ba97-cc8847776e6d,d135120c-bda5-447c-9ac2-72023fa48857,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min. Hood Free Area (% of Throat Area)","unit":"%","value":"200","category":null}",200,%,,Min. Hood Free Area (% of Throat Area)
0f2ea279-36e8-48e8-978f-24aa339fd999,1422c1a5-5786-4b77-8b43-2b6919d89b4d,d135120c-bda5-447c-9ac2-72023fa48857,,,,,,,"{"kind":"flat","type":"Min. Opening Height Above Roof","unit":null,"value":"3' - 0\"","category":null}",3' - 0",,,Min. Opening Height Above Roof
0f2ea279-36e8-48e8-978f-24aa339fd999,33c8bd68-5af2-481a-aa35-173763e0201b,d135120c-bda5-447c-9ac2-72023fa48857,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Support","unit":null,"value":"ROOF CURB","category":null}",ROOF CURB,,,Support
0f2ea279-36e8-48e8-978f-24aa339fd999,5156961b-2182-4aab-aaf4-818bb1d70d0e,d135120c-bda5-447c-9ac2-72023fa48857,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,6118bc4e-a971-49c5-b55c-d8c067e9f67a,Loren Cook,,,"{"kind":"flat","type":"Manuf. Model","unit":null,"value":"COOK","category":null}",COOK,,,Manuf. Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,8bb9e08f-bf68-4309-805d-83eba5429de6,17d2e4d2-3d8f-4b88-8076-12aea93afbec,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"32.6","category":null}",32.6,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,864b46aa-dcdf-4606-a3de-1ee6b2d7e6f8,17d2e4d2-3d8f-4b88-8076-12aea93afbec,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"1,120","category":null}","1,120",CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,4ae34e47-46a6-40c4-ab55-84105270654a,17d2e4d2-3d8f-4b88-8076-12aea93afbec,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.08","category":"Motor"}",0.08,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,a02f6c56-21fb-4c68-888e-dab8ebbea9e1,17d2e4d2-3d8f-4b88-8076-12aea93afbec,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,f5df733a-fde8-4d96-a7e7-b9c02103f0b6,17d2e4d2-3d8f-4b88-8076-12aea93afbec,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,04db67c8-1aee-44a9-a525-abdd4c227279,17d2e4d2-3d8f-4b88-8076-12aea93afbec,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,bb46e5d5-5e71-46e9-ada6-4dadbd104059,17d2e4d2-3d8f-4b88-8076-12aea93afbec,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,984166d3-c354-4f3b-abe2-63b7dd6b3b71,17d2e4d2-3d8f-4b88-8076-12aea93afbec,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"4.6","category":"Fluid Conditions"}",4.6,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,d7d3cced-8629-4673-a528-11500fd8e93e,17d2e4d2-3d8f-4b88-8076-12aea93afbec,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,0a97925f-7725-4593-82d6-6389f0b91dca,17d2e4d2-3d8f-4b88-8076-12aea93afbec,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 63","category":null}",MODINE HC 63,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,ecce7e82-546e-4d68-ad5b-5393b4d7b06a,17d2e4d2-3d8f-4b88-8076-12aea93afbec,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,b1879935-7631-4430-aca2-5e817cf38b6b,17d2e4d2-3d8f-4b88-8076-12aea93afbec,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"1","category":null}",1,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,03ad6dd1-6d76-4f61-8ab4-4cf9294b36a9,17d2e4d2-3d8f-4b88-8076-12aea93afbec,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,766445d4-6793-4534-8479-9e1028da23a8,83afa230-40f1-4316-afb8-5aa322a09372,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,ccfb6521-5228-4529-9402-0c693b639234,83afa230-40f1-4316-afb8-5aa322a09372,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,3efdbd2c-6980-4612-b6c8-db53c3c9ed29,83afa230-40f1-4316-afb8-5aa322a09372,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,d4ac4e5b-d5e9-49c3-81b7-25d07c9faf47,83afa230-40f1-4316-afb8-5aa322a09372,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,8db2395d-d091-4058-949b-fe3f658271ff,83afa230-40f1-4316-afb8-5aa322a09372,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,c84fc92b-70b8-4abd-afe5-8890df5acafc,83afa230-40f1-4316-afb8-5aa322a09372,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,1cb6d12f-4209-42cd-a50e-201f474e2ad0,83afa230-40f1-4316-afb8-5aa322a09372,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,36cfe83d-a16a-488e-86f9-b86939b7ad72,83afa230-40f1-4316-afb8-5aa322a09372,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,e98fb930-f72d-4aa8-b75c-4fc660b32466,83afa230-40f1-4316-afb8-5aa322a09372,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,cd908ff0-a9ba-485b-b2fc-313cb1124cb9,83afa230-40f1-4316-afb8-5aa322a09372,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,92eacf2f-3154-49e8-8ce9-2cdcb503153b,83afa230-40f1-4316-afb8-5aa322a09372,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,afdbec6c-5286-4534-be04-cbde4f3d15fc,83afa230-40f1-4316-afb8-5aa322a09372,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,5ecd9da5-8515-4d8c-8868-230f77eb6f7c,83afa230-40f1-4316-afb8-5aa322a09372,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,c313bb2c-8843-43de-b1f4-d37a1c2269b0,598f3a63-e61a-49ea-bca8-0b379ced70a6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,022a48d6-0e29-40cf-92f4-0ec82025d77f,598f3a63-e61a-49ea-bca8-0b379ced70a6,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,e6378295-7718-4fc2-a489-0628c2db2ce2,598f3a63-e61a-49ea-bca8-0b379ced70a6,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,73f7feba-5382-49f6-aa4e-12fa3016463c,598f3a63-e61a-49ea-bca8-0b379ced70a6,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,3ce6d63f-0846-4228-ab76-39cc62c5e922,598f3a63-e61a-49ea-bca8-0b379ced70a6,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,f17ecc84-c5e3-49be-abbc-639353ed4609,598f3a63-e61a-49ea-bca8-0b379ced70a6,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,b6a653ef-8bf0-4d7e-ba11-3b8b615027b9,598f3a63-e61a-49ea-bca8-0b379ced70a6,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,33aabe1f-a417-4a21-8ef2-1de4e1e25005,598f3a63-e61a-49ea-bca8-0b379ced70a6,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,8a2f82ae-c892-41e9-92fe-bf98ddb9ace7,598f3a63-e61a-49ea-bca8-0b379ced70a6,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,1a5c5c3f-9a85-4bad-9be6-3415da9f4096,598f3a63-e61a-49ea-bca8-0b379ced70a6,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,5693397b-21aa-4093-aa7d-55827bb1b8b0,598f3a63-e61a-49ea-bca8-0b379ced70a6,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,df3b8451-3b45-40e6-9af2-3ceff37bcd14,598f3a63-e61a-49ea-bca8-0b379ced70a6,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,f7fc904e-46f5-4b8d-ad84-32fc54209da7,598f3a63-e61a-49ea-bca8-0b379ced70a6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,7cd185e2-de1b-44ee-8fb0-4a58be119569,062427fc-5668-4001-b23a-3690177df97c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,39866f25-8e60-43b2-a12e-6496151041fb,062427fc-5668-4001-b23a-3690177df97c,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,07a16eda-7526-4316-84d8-74aa6da3989f,062427fc-5668-4001-b23a-3690177df97c,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,eb1e498d-bec6-43a0-a6bd-db31492f6090,062427fc-5668-4001-b23a-3690177df97c,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,0d656ee2-9566-48db-aaf7-07678efec214,062427fc-5668-4001-b23a-3690177df97c,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,3dcaa281-16e4-408a-9f91-73afc41d6713,062427fc-5668-4001-b23a-3690177df97c,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,6fb12061-82c7-4eaa-bebf-08c300c94551,062427fc-5668-4001-b23a-3690177df97c,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,7f2df4fe-1d5e-4553-bdbf-e5855b32b0cc,062427fc-5668-4001-b23a-3690177df97c,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,6813def5-756c-493d-b942-02b59f456050,062427fc-5668-4001-b23a-3690177df97c,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,75cf12b7-c6c7-49d5-983d-cafbac43495d,062427fc-5668-4001-b23a-3690177df97c,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,5ffa18d0-3340-40e6-b68c-2d4838c2eeac,062427fc-5668-4001-b23a-3690177df97c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,712299f2-4521-48c2-8976-b1d6cd740ba1,062427fc-5668-4001-b23a-3690177df97c,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,27b443f0-fbb0-426d-9203-8eee1a1bab00,062427fc-5668-4001-b23a-3690177df97c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,65c3a33e-1e84-4aae-a279-04f84dfb7504,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,b310863b-7d09-446f-996b-106fa34b2159,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,ccb82e47-1fbe-47bc-9134-c08d941f5182,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,f636921c-5f36-4e22-b649-b5db78e2f911,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,0f80b28c-9d7e-4edf-9407-a7200fcc146f,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,d9ba5c98-ef62-4725-bc8e-360555518b6e,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,d72d34da-296d-499e-b8df-90ba16cc0727,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,bed5e2e1-ebe3-411d-904f-5d5cd68a86b6,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,8e95bca2-5831-451f-829c-47dd194e6601,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,4880ffcc-0a9b-4281-9285-8ba2b4493577,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,8a8525fc-1b0c-4275-8cf4-7075bd8583e2,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,630e418d-b75f-43a5-b723-47cb994804f6,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,67e636fd-b047-4a73-9bbf-9d0f35a01ba1,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,6e20c390-40a2-497c-b71e-27641c07e904,a5d7d518-8f24-4f73-b32e-da28b1701cbf,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"22.1","category":null}",22.1,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,db7ecec7-5e8c-402d-b6eb-d53391de1001,a5d7d518-8f24-4f73-b32e-da28b1701cbf,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"730","category":null}",730,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,c552ece7-a735-4082-b396-1fe371c10547,a5d7d518-8f24-4f73-b32e-da28b1701cbf,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.08","category":"Motor"}",0.08,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,67cf4cd7-9a72-43ea-a1cb-4d0ea9433915,a5d7d518-8f24-4f73-b32e-da28b1701cbf,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,fa2f0916-f601-4b61-834a-96e5cd882e0a,a5d7d518-8f24-4f73-b32e-da28b1701cbf,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,d65c5120-a4e5-4303-ae56-637ded6a5662,a5d7d518-8f24-4f73-b32e-da28b1701cbf,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,e07fec92-ca07-4d69-86ec-5b38fc812661,a5d7d518-8f24-4f73-b32e-da28b1701cbf,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,cd800728-7fd7-45e8-843a-bb589a244c7a,a5d7d518-8f24-4f73-b32e-da28b1701cbf,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"3.1","category":"Fluid Conditions"}",3.1,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,1cdbfc54-327c-4076-a3f9-9d56730ecc88,a5d7d518-8f24-4f73-b32e-da28b1701cbf,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,5429d517-9b91-4728-b85b-9692849ce6a9,a5d7d518-8f24-4f73-b32e-da28b1701cbf,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 47","category":null}",MODINE HC 47,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,54fc8c45-a96d-4445-af9d-4d4b990dda4d,a5d7d518-8f24-4f73-b32e-da28b1701cbf,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,b6ed07c7-2357-4e90-a053-e54f5fb5eb13,a5d7d518-8f24-4f73-b32e-da28b1701cbf,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,8695b39d-1b22-425e-8638-cd6a751848c0,a5d7d518-8f24-4f73-b32e-da28b1701cbf,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,b5155726-c54a-42d9-9178-1af49e7d8940,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,57ce1062-6fe4-48e5-98b3-ef4bcc493ff1,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,87e5d5aa-f038-4c68-a59c-1bb3a58f961a,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,178961c6-a38e-4077-9870-e6f50e1e46c4,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,64b9ba74-cbcd-459b-86f7-b64c279a4378,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,aec55b6c-56ad-48ab-9fb2-640cce448701,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,53e3cd53-8b3d-4344-a9ee-c9028bea89e2,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,9fa54645-6dae-49a9-98bc-354a23002e22,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,426b33f4-8376-4705-b515-e3ce28b35acb,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,21bd150d-fec4-4a67-bcb0-cddb5339477a,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,94fb9aae-3877-4314-9a07-6123f5c9f47e,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,a716a71b-180d-446d-bfe5-8484844918a4,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,413008d8-35f4-4cac-b953-f0874311fdc2,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,41f8a722-5201-41f3-b023-8e3cb5175c4a,a895e8ed-5ebf-46b7-a327-95e6155af820,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,ac6c4a04-ef4d-4259-8f2f-97c58d0e0c19,a895e8ed-5ebf-46b7-a327-95e6155af820,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,8db9dc54-9260-4df2-9714-d4c8b394dcd8,a895e8ed-5ebf-46b7-a327-95e6155af820,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,e502f18a-5f84-4399-8f57-be88c0fee171,a895e8ed-5ebf-46b7-a327-95e6155af820,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,6a78e70f-a4b9-443f-b3f2-2f3316f05e03,a895e8ed-5ebf-46b7-a327-95e6155af820,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,4f58ea40-305f-441a-9035-5b6349c19681,a895e8ed-5ebf-46b7-a327-95e6155af820,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,dc7f78fe-521d-42eb-9df8-0b5602b57f92,a895e8ed-5ebf-46b7-a327-95e6155af820,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,f198f7da-a3ab-487d-a609-14376c670123,a895e8ed-5ebf-46b7-a327-95e6155af820,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,180c4a4f-c347-4b10-8285-0236b0c28998,a895e8ed-5ebf-46b7-a327-95e6155af820,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,15ada291-dad3-42d1-861f-b4e37200747b,a895e8ed-5ebf-46b7-a327-95e6155af820,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,6317b632-44ee-4505-87ac-22769fa7c628,a895e8ed-5ebf-46b7-a327-95e6155af820,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
