package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,ee41cdde-4107-4437-83c7-7180e70a4951,a895e8ed-5ebf-46b7-a327-95e6155af820,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,ddda70f3-93da-49c9-8256-54f53309a54b,a895e8ed-5ebf-46b7-a327-95e6155af820,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,d981302a-d12d-4157-b156-fdf1e9d8e87e,213a390c-43f4-4914-b3b0-a693b7bbf32a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,3f8f6a50-690c-44bd-afe3-15c0b0c5498c,213a390c-43f4-4914-b3b0-a693b7bbf32a,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,67caa39f-119c-44c7-a15b-fdce58260585,213a390c-43f4-4914-b3b0-a693b7bbf32a,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,3e1d569c-94e4-43c7-b6b6-c70dc8bff87a,213a390c-43f4-4914-b3b0-a693b7bbf32a,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,8c9be809-7ad8-43a7-bf5d-3ea74fb7fd98,213a390c-43f4-4914-b3b0-a693b7bbf32a,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,bb532ba5-805d-4fe3-995e-3fe808dfd6e8,213a390c-43f4-4914-b3b0-a693b7bbf32a,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,d9e652b1-9383-417a-80b2-98b2aec4609e,213a390c-43f4-4914-b3b0-a693b7bbf32a,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,ce37b953-1fdf-4d8d-9108-e124a0e7a68e,213a390c-43f4-4914-b3b0-a693b7bbf32a,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,bef2e839-56d9-47f7-b25c-750f9622e938,213a390c-43f4-4914-b3b0-a693b7bbf32a,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,e70bd2e8-85f1-41fa-a69c-e6be2efbab58,213a390c-43f4-4914-b3b0-a693b7bbf32a,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,71237a51-f8b2-4d51-94bf-933aab0914b0,213a390c-43f4-4914-b3b0-a693b7bbf32a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,36fa356e-b845-41c0-8064-6a273874a675,213a390c-43f4-4914-b3b0-a693b7bbf32a,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,67abe5e7-d7f4-45e4-ae6a-206d1e44f6c9,213a390c-43f4-4914-b3b0-a693b7bbf32a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,a0b92f59-899f-428b-9036-041de4b71488,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,7bc9a2c7-8245-4ce7-92d4-e1f3be0a7c4b,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,5eea7bbb-e90c-477d-b017-91dfed230486,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,03b4a7f4-54ca-4fc5-8dff-3b398e371501,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,0b380bd3-2d6d-4c6a-81db-3c0904f6fe1a,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,8b5a89ef-3763-45c3-a7e5-097942420bd4,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,14fc9430-5cd6-4e17-b2c0-ff9b63c668b1,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,445a91bb-14ad-4804-a68a-cf6c8ad0427b,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,550df5bc-6e79-4e1a-92cf-6fb6d770b473,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,ac19da1f-00a7-435d-9dc5-26866f89ef03,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,83152144-0a92-4c39-969b-31083493a8bb,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,2cd8e136-1ac1-434d-b443-ab9fd4e11684,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,6fa418d3-1fc8-4ddb-97b1-8e50efe61b56,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,45cdf05a-cfec-4568-8cc6-8808c7298867,86651af1-5af9-4e93-bbab-b44ee5ec97c7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,9ffa1184-5086-4717-8349-192782ee9bf6,86651af1-5af9-4e93-bbab-b44ee5ec97c7,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,d246e859-2317-41ed-86dc-66b857ec5a34,86651af1-5af9-4e93-bbab-b44ee5ec97c7,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,81937a94-e14f-4b95-8456-7e71834eb4b6,86651af1-5af9-4e93-bbab-b44ee5ec97c7,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,9298a998-1efd-4ddf-b25b-2b15ada761ba,86651af1-5af9-4e93-bbab-b44ee5ec97c7,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,c9c214ab-7a3d-48f5-9d39-7409d9806bc0,86651af1-5af9-4e93-bbab-b44ee5ec97c7,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,a7222f83-d56e-4d87-8a72-fd18f07d5a49,86651af1-5af9-4e93-bbab-b44ee5ec97c7,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,6a121a32-7e50-4617-bfc5-f521ca7dfb76,86651af1-5af9-4e93-bbab-b44ee5ec97c7,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,abd76b1c-1ed5-4521-b2a0-4c3c450bed54,86651af1-5af9-4e93-bbab-b44ee5ec97c7,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,53b75c55-0678-4c99-9529-49fd01b8c7e6,86651af1-5af9-4e93-bbab-b44ee5ec97c7,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,23acf15e-0012-479c-9f82-85566377534f,86651af1-5af9-4e93-bbab-b44ee5ec97c7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,2ee7e528-1e8f-436c-acf8-2a7f98b7889a,86651af1-5af9-4e93-bbab-b44ee5ec97c7,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,72018c88-4dc8-4555-a4fe-9d9c16ed9240,86651af1-5af9-4e93-bbab-b44ee5ec97c7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,8dbaf6bf-791d-47fc-bae6-20bae437ff2a,9f2a31ee-8434-4f9c-a4b7-63a33748d347,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,20794d11-fa86-4cca-8c49-4d05209e597a,9f2a31ee-8434-4f9c-a4b7-63a33748d347,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,d7f00961-1c94-471a-8cf0-9a30baa62601,9f2a31ee-8434-4f9c-a4b7-63a33748d347,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,a39c41fa-cd56-417c-86b8-146f3955ed49,9f2a31ee-8434-4f9c-a4b7-63a33748d347,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,385f05ee-e07a-4be5-8558-8ffd92042e98,9f2a31ee-8434-4f9c-a4b7-63a33748d347,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,d2759f07-bc46-4b74-ab3b-f79158f2a0eb,9f2a31ee-8434-4f9c-a4b7-63a33748d347,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,afa3a4b8-154b-4eec-be71-948cdeebed27,9f2a31ee-8434-4f9c-a4b7-63a33748d347,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,2faa524a-f007-498f-9616-c7c944d57d6d,9f2a31ee-8434-4f9c-a4b7-63a33748d347,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,88a5f18f-ec34-46a5-91b4-f278ec4d590d,9f2a31ee-8434-4f9c-a4b7-63a33748d347,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,fc06f803-8c72-4020-9c08-1069b6eb6036,9f2a31ee-8434-4f9c-a4b7-63a33748d347,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,c507c65c-6f86-45d7-a8a6-a3e1a2cbf333,9f2a31ee-8434-4f9c-a4b7-63a33748d347,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,86366952-40ee-42e4-95d2-2a199254d6fc,9f2a31ee-8434-4f9c-a4b7-63a33748d347,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,8698f614-568b-41ad-8171-11fcfa5b6cec,9f2a31ee-8434-4f9c-a4b7-63a33748d347,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,393e3745-41cf-4451-b31b-f08c85f1ff5b,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"22.1","category":null}",22.1,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,a0ba4ed2-fecb-4253-8d68-02b679f7dacd,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"730","category":null}",730,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,523c29ed-81f2-4d11-85b1-ac3b69b8c61a,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.08","category":"Motor"}",0.08,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,e284c1c0-521c-4527-8a3a-0976fd46a7a6,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,ccee6221-62fc-4d78-a326-eca7a2498049,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,a3117256-d064-46f9-b39c-dcb74d50c535,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,e3e26c5a-974c-4280-949f-d11c73daa018,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,169a19c3-1545-4884-abc2-4d58f9c74b0a,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"3.1","category":"Fluid Conditions"}",3.1,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,838783f1-3cfb-44c3-9e32-900aef4cc11e,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,5b25dbe7-e66f-4e85-9b00-9cd662dbc909,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 47","category":null}",MODINE HC 47,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,ed5c879c-f308-4536-9a98-257fcb6f2dba,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,02f26cd3-149d-40e1-b54c-e3176645d031,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,4de07032-72c5-4243-a3e8-ed24679016d1,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,564491f2-ec42-4e02-b924-7951094cdbc5,e5781f59-1758-4f05-8d97-bb5357c957b1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"22.1","category":null}",22.1,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,cb35276c-59d1-459a-b7bb-b34882582a1c,e5781f59-1758-4f05-8d97-bb5357c957b1,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"730","category":null}",730,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,f4a7ccd2-ed1b-4242-b3fc-b38f8de8c945,e5781f59-1758-4f05-8d97-bb5357c957b1,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.08","category":"Motor"}",0.08,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,0c521de9-009f-4843-8c34-6fb59c764404,e5781f59-1758-4f05-8d97-bb5357c957b1,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,ad262650-be32-4897-b66d-bc5913e6f804,e5781f59-1758-4f05-8d97-bb5357c957b1,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,4e901e8f-c094-4a63-93f7-010efa1de80e,e5781f59-1758-4f05-8d97-bb5357c957b1,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,0fb8b7ea-0639-4534-9ba1-57809ab4e4d9,e5781f59-1758-4f05-8d97-bb5357c957b1,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,f1b3449b-745b-47d3-b23f-a06547eacf0f,e5781f59-1758-4f05-8d97-bb5357c957b1,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,e5a25642-757e-48b1-a917-9562b1107ef2,e5781f59-1758-4f05-8d97-bb5357c957b1,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"3.1","category":"Fluid Conditions"}",3.1,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,dc70f8d8-f20c-4e23-9ae0-0e25cf96632a,e5781f59-1758-4f05-8d97-bb5357c957b1,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,04e62e27-eac3-42c6-ac34-b68c30f6acec,e5781f59-1758-4f05-8d97-bb5357c957b1,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,28ebc85d-3b97-4fe2-ab12-681181db4b37,e5781f59-1758-4f05-8d97-bb5357c957b1,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,3992f64d-9246-4d97-916b-8a43940a1ff1,e5781f59-1758-4f05-8d97-bb5357c957b1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 47","category":null}",MODINE HC 47,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,07c793d5-6fcd-4cea-bf68-60e479742cfe,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,f3705d05-fb8c-4567-a976-cf715bda3148,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,0877eb30-5736-4a17-b0e1-72e7db4c996b,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,beb50b15-b908-4db4-931c-894897bebc50,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,b1ca319f-6211-49c4-9c21-6423f1f17299,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,10f085a9-54e0-4142-af33-7d41cd348386,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,e2811467-b696-4fc2-8284-b1c3b1ce96a6,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,f93fd955-dd9e-4836-9fc0-7797216c8148,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,55e36e89-c57c-444a-acbf-ac3f9a8a0df9,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,86435530-35c1-4f7e-84a8-dde4ce309826,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,b1233155-45b9-40ca-a214-45d43a9a878c,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,8e6c4896-3cd7-4797-920e-708a02936ff0,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,b3f06913-590b-486e-a98d-d143a1e69b2a,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,afac6823-8342-4316-8a7c-8f23108415de,976cc771-403b-4c35-882d-d49265cabf22,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,997c2de0-e941-47f2-8b56-2fe814d43aa0,976cc771-403b-4c35-882d-d49265cabf22,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,fb4b68c6-d68d-4234-bbf3-322ed7b3e2d6,976cc771-403b-4c35-882d-d49265cabf22,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,d26e53b4-94c2-4911-836a-e70a35b5bd57,976cc771-403b-4c35-882d-d49265cabf22,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,46b055c0-c978-4042-b20e-6ca7273f21b7,976cc771-403b-4c35-882d-d49265cabf22,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,3e462e82-88aa-4746-84be-509fb7e2bf39,976cc771-403b-4c35-882d-d49265cabf22,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,0e4f19d4-c4be-41c8-af42-5bb0aa192306,976cc771-403b-4c35-882d-d49265cabf22,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,fad7920f-ab2e-4450-8d5c-9ff971b8ccd8,976cc771-403b-4c35-882d-d49265cabf22,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,1f5548d3-e4c3-4bd2-acaf-d53be0c40ec5,976cc771-403b-4c35-882d-d49265cabf22,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,21e248be-c11a-4fb2-b40d-c133110d4f85,976cc771-403b-4c35-882d-d49265cabf22,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,83b4bf1a-506f-47e5-b72a-9244fdd55f0f,976cc771-403b-4c35-882d-d49265cabf22,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,95d747c2-9507-44d5-9e1e-074ef848a606,976cc771-403b-4c35-882d-d49265cabf22,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,e4775992-aa68-4bee-a779-9ec8fd33094a,976cc771-403b-4c35-882d-d49265cabf22,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,d6272d78-75e3-4fc0-8a98-cbe1977fb97e,ed92ac78-6227-4775-a872-d97a5416327d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,8cd8ead8-9374-4154-a1bb-de757ff71c3f,ed92ac78-6227-4775-a872-d97a5416327d,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,dc3690e5-9b34-49d9-948e-a9e0f78cdfa0,ed92ac78-6227-4775-a872-d97a5416327d,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,1c62534a-2184-4321-a726-148e54ebeb7a,ed92ac78-6227-4775-a872-d97a5416327d,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,0320649e-b025-4342-b7f9-86e9aba4d810,ed92ac78-6227-4775-a872-d97a5416327d,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,863c6a1b-e090-43ed-9dd9-1ee5ebdf6c99,ed92ac78-6227-4775-a872-d97a5416327d,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,f074c4cc-24a0-4d6e-8984-088b71b45450,ed92ac78-6227-4775-a872-d97a5416327d,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,9d98b184-6787-4297-9dd1-7be06bdf7624,ed92ac78-6227-4775-a872-d97a5416327d,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,b7f7cb6e-2594-464a-9146-5d25e535814c,ed92ac78-6227-4775-a872-d97a5416327d,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,0dd6cb50-3fb5-4872-a4c3-5a0cee12b71f,ed92ac78-6227-4775-a872-d97a5416327d,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,c7226752-c325-4e5f-99ea-7932da4b15ef,ed92ac78-6227-4775-a872-d97a5416327d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,a99ceb38-d876-4554-9da9-3b2428420f98,ed92ac78-6227-4775-a872-d97a5416327d,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,a1361746-38c4-4fb3-b6b3-1103a17b10ca,ed92ac78-6227-4775-a872-d97a5416327d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,00c4b790-9cce-4017-942a-87f8cf054d74,4a2f9700-10be-4917-8006-569265cbd40b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,1bd97553-eeba-4491-a4a0-4f79f49fb2fb,4a2f9700-10be-4917-8006-569265cbd40b,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,af921c6b-dd56-4d85-88de-c849c3f6aac1,4a2f9700-10be-4917-8006-569265cbd40b,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,678592b8-ae09-4145-a64d-00b423ac8a73,4a2f9700-10be-4917-8006-569265cbd40b,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,a0b347d1-b34f-477e-a808-191722248521,4a2f9700-10be-4917-8006-569265cbd40b,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,d70d3dee-f921-4f73-ac48-f74dd743cf4b,4a2f9700-10be-4917-8006-569265cbd40b,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,cb80b26b-7c45-4689-a639-6fbb6b18d172,4a2f9700-10be-4917-8006-569265cbd40b,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,b55eb89b-533a-4303-8fa4-c3d9b6c3dec9,4a2f9700-10be-4917-8006-569265cbd40b,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,19e2275e-5bd6-43fb-b419-0834a59efe97,4a2f9700-10be-4917-8006-569265cbd40b,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,b82d2592-73ea-4b78-9e2e-e0a936124c58,4a2f9700-10be-4917-8006-569265cbd40b,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,684e983a-ad1b-458c-bc19-9768c443d30c,4a2f9700-10be-4917-8006-569265cbd40b,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,6c8c729f-720f-4bc1-97af-085fa83e6c6c,4a2f9700-10be-4917-8006-569265cbd40b,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
dd7d2242-a21c-43bc-8ac8-bb710b6ef116,0c4c23a0-7487-4d43-8513-57fc600af729,4a2f9700-10be-4917-8006-569265cbd40b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,43d92d62-32b7-41a6-9205-c5c03359b6c9,380e3be8-d8b2-489e-9c4f-4bbcdfb6d044,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"FLUSHING","category":null}",FLUSHING,,,Service
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,353aa556-94f8-4324-8718-1c02c5ea2c3e,380e3be8-d8b2-489e-9c4f-4bbcdfb6d044,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM of Std. Air","unit":null,"value":"2,500","category":null}","2,500",,,CFM of Std. Air
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,c709de21-17d2-48eb-be9d-a2c7bff010d7,380e3be8-d8b2-489e-9c4f-4bbcdfb6d044,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P. in in. Water","unit":"in. water","value":"0.75","category":null}",0.75,in. water,,Ext. S.P. in in. Water
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,ecb87de8-5de1-465b-9b3a-579d2e8095a1,380e3be8-d8b2-489e-9c4f-4bbcdfb6d044,,,,,,,"{"kind":"flat","type":"Max. O.V.","unit":null,"value":"800","category":null}",800,,,Max. O.V.
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,0bfea3d6-318c-4d94-aeda-cf6f46552e42,380e3be8-d8b2-489e-9c4f-4bbcdfb6d044,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"1","category":null}",1,HP,,Motor HP
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,b5714bc4-3192-4de2-b4e1-6bc534ecfadb,380e3be8-d8b2-489e-9c4f-4bbcdfb6d044,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,7ef4f0ca-10e8-4721-b54e-7b99de816afb,380e3be8-d8b2-489e-9c4f-4bbcdfb6d044,e5646d2d-cd85-411a-8069-3b48398281de,Impeller Diameter,,,,,"{"kind":"flat","type":"Fan Dia.","unit":null,"value":"1' - 4 1/2\"","category":null}",1' - 4 1/2",,,Fan Dia.
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,e79e8efe-59ab-4b36-bf57-14c99bc1383f,380e3be8-d8b2-489e-9c4f-4bbcdfb6d044,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,66c3fc64-9952-4a59-930c-40a8d468dccd,ECM,,,"{"kind":"flat","type":"Motor Type","unit":null,"value":"ECPM","category":null}",ECPM,,,Motor Type
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,9c972cb1-b6d1-4733-a8c8-4b57fc4cc4fc,380e3be8-d8b2-489e-9c4f-4bbcdfb6d044,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,3076ec82-4c30-45d3-88c5-56f769bc21d8,ECM Variable Speed,,,"{"kind":"flat","type":"Volume Control","unit":null,"value":"ECM/VFD","category":null}",ECM/VFD,,,Volume Control
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,f863a854-ada4-42ec-b937-03791d3a75be,380e3be8-d8b2-489e-9c4f-4bbcdfb6d044,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Support","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Support
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,97d554ac-77c3-484f-bc5a-9741da1b0b8d,380e3be8-d8b2-489e-9c4f-4bbcdfb6d044,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"D","category":"Vibration Isolators"}",D,,Vibration Isolators,Type
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,494cf8d4-436e-4641-92b4-90e049a0e06e,380e3be8-d8b2-489e-9c4f-4bbcdfb6d044,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Min. Static Deflect.","unit":"\"","value":"1","category":"Vibration Isolators"}",1,",Vibration Isolators,Min. Static Deflect.
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,d2f02060-a0f2-49eb-8223-78373398e0af,380e3be8-d8b2-489e-9c4f-4bbcdfb6d044,,,,,,,"{"kind":"flat","type":"Manuf. Model","unit":null,"value":"COOK SQND-165-EC","category":null}",COOK SQND-165-EC,,,Manuf. Model
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,4ddfe8a0-81be-4c57-be8c-ca57c90b6790,d1bf1f23-ce08-4f17-be14-98063229ebda,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM of Std. Air","unit":null,"value":"2,500","category":null}","2,500",,,CFM of Std. Air
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,ecfa743d-1eb4-4041-bd4b-6e89b50c4230,d1bf1f23-ce08-4f17-be14-98063229ebda,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P. in in. Water","unit":"in. water","value":"0.75","category":null}",0.75,in. water,,Ext. S.P. in in. Water
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,2b584a51-84e0-4da3-8573-a968ad59cb3c,d1bf1f23-ce08-4f17-be14-98063229ebda,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"1","category":null}",1,HP,,Motor HP
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,665eba16-5b74-45fe-ab73-576f0ad38037,d1bf1f23-ce08-4f17-be14-98063229ebda,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,e0d0fb7c-8c0e-424e-8194-865dc4a3d3bd,d1bf1f23-ce08-4f17-be14-98063229ebda,e5646d2d-cd85-411a-8069-3b48398281de,Impeller Diameter,,,,,"{"kind":"flat","type":"Fan Dia.","unit":null,"value":"1' - 4 1/2\"","category":null}",1' - 4 1/2",,,Fan Dia.
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,528e05e9-dc7d-43d5-865d-b76c17209e7c,d1bf1f23-ce08-4f17-be14-98063229ebda,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,66c3fc64-9952-4a59-930c-40a8d468dccd,ECM,,,"{"kind":"flat","type":"Motor Type","unit":null,"value":"ECPM","category":null}",ECPM,,,Motor Type
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,56de429e-b008-49ca-a549-9be62f1470a5,d1bf1f23-ce08-4f17-be14-98063229ebda,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,3076ec82-4c30-45d3-88c5-56f769bc21d8,ECM Variable Speed,,,"{"kind":"flat","type":"Volume Control","unit":null,"value":"ECM/VFD","category":null}",ECM/VFD,,,Volume Control
39f642cf-5c5d-4bc2-a046-860a1f2a4d8c,d7774140-cff7-4043-a7ac-f77c731153ed,d1bf1f23-ce08-4f17-be14-98063229ebda,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Support","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Support
