spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
8bb9e08f-bf68-4309-805d-83eba5429de6,17d2e4d2-3d8f-4b88-8076-12aea93afbec,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"32.6","category":null}",32.6,MBH,,Capacity
864b46aa-dcdf-4606-a3de-1ee6b2d7e6f8,17d2e4d2-3d8f-4b88-8076-12aea93afbec,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"1,120","category":null}","1,120",CFM,,Airflow
4ae34e47-46a6-40c4-ab55-84105270654a,17d2e4d2-3d8f-4b88-8076-12aea93afbec,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.08","category":"Motor"}",0.08,HP,Motor,HP
a02f6c56-21fb-4c68-888e-dab8ebbea9e1,17d2e4d2-3d8f-4b88-8076-12aea93afbec,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
f5df733a-fde8-4d96-a7e7-b9c02103f0b6,17d2e4d2-3d8f-4b88-8076-12aea93afbec,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
04db67c8-1aee-44a9-a525-abdd4c227279,17d2e4d2-3d8f-4b88-8076-12aea93afbec,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
bb46e5d5-5e71-46e9-ada6-4dadbd104059,17d2e4d2-3d8f-4b88-8076-12aea93afbec,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
984166d3-c354-4f3b-abe2-63b7dd6b3b71,17d2e4d2-3d8f-4b88-8076-12aea93afbec,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"4.6","category":"Fluid Conditions"}",4.6,GPM,Fluid Conditions,Water Flow Rate
d7d3cced-8629-4673-a528-11500fd8e93e,17d2e4d2-3d8f-4b88-8076-12aea93afbec,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
0a97925f-7725-4593-82d6-6389f0b91dca,17d2e4d2-3d8f-4b88-8076-12aea93afbec,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 63","category":null}",MODINE HC 63,,,Manufacturer Model
ecce7e82-546e-4d68-ad5b-5393b4d7b06a,17d2e4d2-3d8f-4b88-8076-12aea93afbec,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
b1879935-7631-4430-aca2-5e817cf38b6b,17d2e4d2-3d8f-4b88-8076-12aea93afbec,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"1","category":null}",1,",,Branch Pipe Size
03ad6dd1-6d76-4f61-8ab4-4cf9294b36a9,17d2e4d2-3d8f-4b88-8076-12aea93afbec,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
766445d4-6793-4534-8479-9e1028da23a8,83afa230-40f1-4316-afb8-5aa322a09372,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
ccfb6521-5228-4529-9402-0c693b639234,83afa230-40f1-4316-afb8-5aa322a09372,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
3efdbd2c-6980-4612-b6c8-db53c3c9ed29,83afa230-40f1-4316-afb8-5aa322a09372,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
d4ac4e5b-d5e9-49c3-81b7-25d07c9faf47,83afa230-40f1-4316-afb8-5aa322a09372,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
8db2395d-d091-4058-949b-fe3f658271ff,83afa230-40f1-4316-afb8-5aa322a09372,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
c84fc92b-70b8-4abd-afe5-8890df5acafc,83afa230-40f1-4316-afb8-5aa322a09372,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
1cb6d12f-4209-42cd-a50e-201f474e2ad0,83afa230-40f1-4316-afb8-5aa322a09372,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
36cfe83d-a16a-488e-86f9-b86939b7ad72,83afa230-40f1-4316-afb8-5aa322a09372,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
e98fb930-f72d-4aa8-b75c-4fc660b32466,83afa230-40f1-4316-afb8-5aa322a09372,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
cd908ff0-a9ba-485b-b2fc-313cb1124cb9,83afa230-40f1-4316-afb8-5aa322a09372,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
92eacf2f-3154-49e8-8ce9-2cdcb503153b,83afa230-40f1-4316-afb8-5aa322a09372,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
afdbec6c-5286-4534-be04-cbde4f3d15fc,83afa230-40f1-4316-afb8-5aa322a09372,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
5ecd9da5-8515-4d8c-8868-230f77eb6f7c,83afa230-40f1-4316-afb8-5aa322a09372,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
c313bb2c-8843-43de-b1f4-d37a1c2269b0,598f3a63-e61a-49ea-bca8-0b379ced70a6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
022a48d6-0e29-40cf-92f4-0ec82025d77f,598f3a63-e61a-49ea-bca8-0b379ced70a6,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
e6378295-7718-4fc2-a489-0628c2db2ce2,598f3a63-e61a-49ea-bca8-0b379ced70a6,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
73f7feba-5382-49f6-aa4e-12fa3016463c,598f3a63-e61a-49ea-bca8-0b379ced70a6,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
3ce6d63f-0846-4228-ab76-39cc62c5e922,598f3a63-e61a-49ea-bca8-0b379ced70a6,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
f17ecc84-c5e3-49be-abbc-639353ed4609,598f3a63-e61a-49ea-bca8-0b379ced70a6,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
b6a653ef-8bf0-4d7e-ba11-3b8b615027b9,598f3a63-e61a-49ea-bca8-0b379ced70a6,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
33aabe1f-a417-4a21-8ef2-1de4e1e25005,598f3a63-e61a-49ea-bca8-0b379ced70a6,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
8a2f82ae-c892-41e9-92fe-bf98ddb9ace7,598f3a63-e61a-49ea-bca8-0b379ced70a6,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
1a5c5c3f-9a85-4bad-9be6-3415da9f4096,598f3a63-e61a-49ea-bca8-0b379ced70a6,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
5693397b-21aa-4093-aa7d-55827bb1b8b0,598f3a63-e61a-49ea-bca8-0b379ced70a6,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
df3b8451-3b45-40e6-9af2-3ceff37bcd14,598f3a63-e61a-49ea-bca8-0b379ced70a6,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
f7fc904e-46f5-4b8d-ad84-32fc54209da7,598f3a63-e61a-49ea-bca8-0b379ced70a6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
7cd185e2-de1b-44ee-8fb0-4a58be119569,062427fc-5668-4001-b23a-3690177df97c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
39866f25-8e60-43b2-a12e-6496151041fb,062427fc-5668-4001-b23a-3690177df97c,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
07a16eda-7526-4316-84d8-74aa6da3989f,062427fc-5668-4001-b23a-3690177df97c,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
eb1e498d-bec6-43a0-a6bd-db31492f6090,062427fc-5668-4001-b23a-3690177df97c,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
0d656ee2-9566-48db-aaf7-07678efec214,062427fc-5668-4001-b23a-3690177df97c,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
3dcaa281-16e4-408a-9f91-73afc41d6713,062427fc-5668-4001-b23a-3690177df97c,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
6fb12061-82c7-4eaa-bebf-08c300c94551,062427fc-5668-4001-b23a-3690177df97c,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
7f2df4fe-1d5e-4553-bdbf-e5855b32b0cc,062427fc-5668-4001-b23a-3690177df97c,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
6813def5-756c-493d-b942-02b59f456050,062427fc-5668-4001-b23a-3690177df97c,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
75cf12b7-c6c7-49d5-983d-cafbac43495d,062427fc-5668-4001-b23a-3690177df97c,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
5ffa18d0-3340-40e6-b68c-2d4838c2eeac,062427fc-5668-4001-b23a-3690177df97c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
712299f2-4521-48c2-8976-b1d6cd740ba1,062427fc-5668-4001-b23a-3690177df97c,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
27b443f0-fbb0-426d-9203-8eee1a1bab00,062427fc-5668-4001-b23a-3690177df97c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
65c3a33e-1e84-4aae-a279-04f84dfb7504,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
b310863b-7d09-446f-996b-106fa34b2159,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
ccb82e47-1fbe-47bc-9134-c08d941f5182,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
f636921c-5f36-4e22-b649-b5db78e2f911,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
0f80b28c-9d7e-4edf-9407-a7200fcc146f,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
d9ba5c98-ef62-4725-bc8e-360555518b6e,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
d72d34da-296d-499e-b8df-90ba16cc0727,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
bed5e2e1-ebe3-411d-904f-5d5cd68a86b6,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
8e95bca2-5831-451f-829c-47dd194e6601,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
4880ffcc-0a9b-4281-9285-8ba2b4493577,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
8a8525fc-1b0c-4275-8cf4-7075bd8583e2,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
630e418d-b75f-43a5-b723-47cb994804f6,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
67e636fd-b047-4a73-9bbf-9d0f35a01ba1,16e1b0ee-9ec2-47b7-a5f7-e0d393e94683,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
6e20c390-40a2-497c-b71e-27641c07e904,a5d7d518-8f24-4f73-b32e-da28b1701cbf,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"22.1","category":null}",22.1,MBH,,Capacity
db7ecec7-5e8c-402d-b6eb-d53391de1001,a5d7d518-8f24-4f73-b32e-da28b1701cbf,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"730","category":null}",730,CFM,,Airflow
c552ece7-a735-4082-b396-1fe371c10547,a5d7d518-8f24-4f73-b32e-da28b1701cbf,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.08","category":"Motor"}",0.08,HP,Motor,HP
67cf4cd7-9a72-43ea-a1cb-4d0ea9433915,a5d7d518-8f24-4f73-b32e-da28b1701cbf,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
fa2f0916-f601-4b61-834a-96e5cd882e0a,a5d7d518-8f24-4f73-b32e-da28b1701cbf,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
d65c5120-a4e5-4303-ae56-637ded6a5662,a5d7d518-8f24-4f73-b32e-da28b1701cbf,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
e07fec92-ca07-4d69-86ec-5b38fc812661,a5d7d518-8f24-4f73-b32e-da28b1701cbf,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
cd800728-7fd7-45e8-843a-bb589a244c7a,a5d7d518-8f24-4f73-b32e-da28b1701cbf,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"3.1","category":"Fluid Conditions"}",3.1,GPM,Fluid Conditions,Water Flow Rate
1cdbfc54-327c-4076-a3f9-9d56730ecc88,a5d7d518-8f24-4f73-b32e-da28b1701cbf,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
5429d517-9b91-4728-b85b-9692849ce6a9,a5d7d518-8f24-4f73-b32e-da28b1701cbf,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 47","category":null}",MODINE HC 47,,,Manufacturer Model
54fc8c45-a96d-4445-af9d-4d4b990dda4d,a5d7d518-8f24-4f73-b32e-da28b1701cbf,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
b6ed07c7-2357-4e90-a053-e54f5fb5eb13,a5d7d518-8f24-4f73-b32e-da28b1701cbf,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
8695b39d-1b22-425e-8638-cd6a751848c0,a5d7d518-8f24-4f73-b32e-da28b1701cbf,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
b5155726-c54a-42d9-9178-1af49e7d8940,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
57ce1062-6fe4-48e5-98b3-ef4bcc493ff1,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
87e5d5aa-f038-4c68-a59c-1bb3a58f961a,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
178961c6-a38e-4077-9870-e6f50e1e46c4,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
64b9ba74-cbcd-459b-86f7-b64c279a4378,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
aec55b6c-56ad-48ab-9fb2-640cce448701,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
53e3cd53-8b3d-4344-a9ee-c9028bea89e2,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
9fa54645-6dae-49a9-98bc-354a23002e22,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
426b33f4-8376-4705-b515-e3ce28b35acb,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
21bd150d-fec4-4a67-bcb0-cddb5339477a,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
94fb9aae-3877-4314-9a07-6123f5c9f47e,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
a716a71b-180d-446d-bfe5-8484844918a4,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
413008d8-35f4-4cac-b953-f0874311fdc2,d9c5bf18-f380-4caf-9c46-85fb340ecaa4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
41f8a722-5201-41f3-b023-8e3cb5175c4a,a895e8ed-5ebf-46b7-a327-95e6155af820,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
ac6c4a04-ef4d-4259-8f2f-97c58d0e0c19,a895e8ed-5ebf-46b7-a327-95e6155af820,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
8db9dc54-9260-4df2-9714-d4c8b394dcd8,a895e8ed-5ebf-46b7-a327-95e6155af820,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
e502f18a-5f84-4399-8f57-be88c0fee171,a895e8ed-5ebf-46b7-a327-95e6155af820,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
6a78e70f-a4b9-443f-b3f2-2f3316f05e03,a895e8ed-5ebf-46b7-a327-95e6155af820,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
4f58ea40-305f-441a-9035-5b6349c19681,a895e8ed-5ebf-46b7-a327-95e6155af820,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
dc7f78fe-521d-42eb-9df8-0b5602b57f92,a895e8ed-5ebf-46b7-a327-95e6155af820,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
f198f7da-a3ab-487d-a609-14376c670123,a895e8ed-5ebf-46b7-a327-95e6155af820,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
180c4a4f-c347-4b10-8285-0236b0c28998,a895e8ed-5ebf-46b7-a327-95e6155af820,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
15ada291-dad3-42d1-861f-b4e37200747b,a895e8ed-5ebf-46b7-a327-95e6155af820,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
6317b632-44ee-4505-87ac-22769fa7c628,a895e8ed-5ebf-46b7-a327-95e6155af820,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
ee41cdde-4107-4437-83c7-7180e70a4951,a895e8ed-5ebf-46b7-a327-95e6155af820,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
ddda70f3-93da-49c9-8256-54f53309a54b,a895e8ed-5ebf-46b7-a327-95e6155af820,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
d981302a-d12d-4157-b156-fdf1e9d8e87e,213a390c-43f4-4914-b3b0-a693b7bbf32a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
3f8f6a50-690c-44bd-afe3-15c0b0c5498c,213a390c-43f4-4914-b3b0-a693b7bbf32a,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
67caa39f-119c-44c7-a15b-fdce58260585,213a390c-43f4-4914-b3b0-a693b7bbf32a,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
3e1d569c-94e4-43c7-b6b6-c70dc8bff87a,213a390c-43f4-4914-b3b0-a693b7bbf32a,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
8c9be809-7ad8-43a7-bf5d-3ea74fb7fd98,213a390c-43f4-4914-b3b0-a693b7bbf32a,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
bb532ba5-805d-4fe3-995e-3fe808dfd6e8,213a390c-43f4-4914-b3b0-a693b7bbf32a,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
d9e652b1-9383-417a-80b2-98b2aec4609e,213a390c-43f4-4914-b3b0-a693b7bbf32a,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
ce37b953-1fdf-4d8d-9108-e124a0e7a68e,213a390c-43f4-4914-b3b0-a693b7bbf32a,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
bef2e839-56d9-47f7-b25c-750f9622e938,213a390c-43f4-4914-b3b0-a693b7bbf32a,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
e70bd2e8-85f1-41fa-a69c-e6be2efbab58,213a390c-43f4-4914-b3b0-a693b7bbf32a,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
71237a51-f8b2-4d51-94bf-933aab0914b0,213a390c-43f4-4914-b3b0-a693b7bbf32a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
36fa356e-b845-41c0-8064-6a273874a675,213a390c-43f4-4914-b3b0-a693b7bbf32a,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
67abe5e7-d7f4-45e4-ae6a-206d1e44f6c9,213a390c-43f4-4914-b3b0-a693b7bbf32a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
a0b92f59-899f-428b-9036-041de4b71488,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
7bc9a2c7-8245-4ce7-92d4-e1f3be0a7c4b,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
5eea7bbb-e90c-477d-b017-91dfed230486,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
03b4a7f4-54ca-4fc5-8dff-3b398e371501,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
0b380bd3-2d6d-4c6a-81db-3c0904f6fe1a,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
8b5a89ef-3763-45c3-a7e5-097942420bd4,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
14fc9430-5cd6-4e17-b2c0-ff9b63c668b1,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
445a91bb-14ad-4804-a68a-cf6c8ad0427b,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
550df5bc-6e79-4e1a-92cf-6fb6d770b473,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
ac19da1f-00a7-435d-9dc5-26866f89ef03,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
83152144-0a92-4c39-969b-31083493a8bb,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
2cd8e136-1ac1-434d-b443-ab9fd4e11684,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
6fa418d3-1fc8-4ddb-97b1-8e50efe61b56,8b7f2960-1f3b-4c4f-876c-8e4e3a2a628a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
45cdf05a-cfec-4568-8cc6-8808c7298867,86651af1-5af9-4e93-bbab-b44ee5ec97c7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
9ffa1184-5086-4717-8349-192782ee9bf6,86651af1-5af9-4e93-bbab-b44ee5ec97c7,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
d246e859-2317-41ed-86dc-66b857ec5a34,86651af1-5af9-4e93-bbab-b44ee5ec97c7,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
81937a94-e14f-4b95-8456-7e71834eb4b6,86651af1-5af9-4e93-bbab-b44ee5ec97c7,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
9298a998-1efd-4ddf-b25b-2b15ada761ba,86651af1-5af9-4e93-bbab-b44ee5ec97c7,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
c9c214ab-7a3d-48f5-9d39-7409d9806bc0,86651af1-5af9-4e93-bbab-b44ee5ec97c7,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
a7222f83-d56e-4d87-8a72-fd18f07d5a49,86651af1-5af9-4e93-bbab-b44ee5ec97c7,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
6a121a32-7e50-4617-bfc5-f521ca7dfb76,86651af1-5af9-4e93-bbab-b44ee5ec97c7,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
abd76b1c-1ed5-4521-b2a0-4c3c450bed54,86651af1-5af9-4e93-bbab-b44ee5ec97c7,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
53b75c55-0678-4c99-9529-49fd01b8c7e6,86651af1-5af9-4e93-bbab-b44ee5ec97c7,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
23acf15e-0012-479c-9f82-85566377534f,86651af1-5af9-4e93-bbab-b44ee5ec97c7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
2ee7e528-1e8f-436c-acf8-2a7f98b7889a,86651af1-5af9-4e93-bbab-b44ee5ec97c7,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
72018c88-4dc8-4555-a4fe-9d9c16ed9240,86651af1-5af9-4e93-bbab-b44ee5ec97c7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
8dbaf6bf-791d-47fc-bae6-20bae437ff2a,9f2a31ee-8434-4f9c-a4b7-63a33748d347,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
20794d11-fa86-4cca-8c49-4d05209e597a,9f2a31ee-8434-4f9c-a4b7-63a33748d347,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
d7f00961-1c94-471a-8cf0-9a30baa62601,9f2a31ee-8434-4f9c-a4b7-63a33748d347,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
a39c41fa-cd56-417c-86b8-146f3955ed49,9f2a31ee-8434-4f9c-a4b7-63a33748d347,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
385f05ee-e07a-4be5-8558-8ffd92042e98,9f2a31ee-8434-4f9c-a4b7-63a33748d347,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
d2759f07-bc46-4b74-ab3b-f79158f2a0eb,9f2a31ee-8434-4f9c-a4b7-63a33748d347,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
afa3a4b8-154b-4eec-be71-948cdeebed27,9f2a31ee-8434-4f9c-a4b7-63a33748d347,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
2faa524a-f007-498f-9616-c7c944d57d6d,9f2a31ee-8434-4f9c-a4b7-63a33748d347,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
88a5f18f-ec34-46a5-91b4-f278ec4d590d,9f2a31ee-8434-4f9c-a4b7-63a33748d347,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
fc06f803-8c72-4020-9c08-1069b6eb6036,9f2a31ee-8434-4f9c-a4b7-63a33748d347,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
c507c65c-6f86-45d7-a8a6-a3e1a2cbf333,9f2a31ee-8434-4f9c-a4b7-63a33748d347,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
86366952-40ee-42e4-95d2-2a199254d6fc,9f2a31ee-8434-4f9c-a4b7-63a33748d347,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
8698f614-568b-41ad-8171-11fcfa5b6cec,9f2a31ee-8434-4f9c-a4b7-63a33748d347,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
393e3745-41cf-4451-b31b-f08c85f1ff5b,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"22.1","category":null}",22.1,MBH,,Capacity
a0ba4ed2-fecb-4253-8d68-02b679f7dacd,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"730","category":null}",730,CFM,,Airflow
523c29ed-81f2-4d11-85b1-ac3b69b8c61a,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.08","category":"Motor"}",0.08,HP,Motor,HP
e284c1c0-521c-4527-8a3a-0976fd46a7a6,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
ccee6221-62fc-4d78-a326-eca7a2498049,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
a3117256-d064-46f9-b39c-dcb74d50c535,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
e3e26c5a-974c-4280-949f-d11c73daa018,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
169a19c3-1545-4884-abc2-4d58f9c74b0a,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"3.1","category":"Fluid Conditions"}",3.1,GPM,Fluid Conditions,Water Flow Rate
838783f1-3cfb-44c3-9e32-900aef4cc11e,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
5b25dbe7-e66f-4e85-9b00-9cd662dbc909,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 47","category":null}",MODINE HC 47,,,Manufacturer Model
ed5c879c-f308-4536-9a98-257fcb6f2dba,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
02f26cd3-149d-40e1-b54c-e3176645d031,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
4de07032-72c5-4243-a3e8-ed24679016d1,f36f9c31-c3ac-4021-94a4-0e1ff7f48b85,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
564491f2-ec42-4e02-b924-7951094cdbc5,e5781f59-1758-4f05-8d97-bb5357c957b1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"22.1","category":null}",22.1,MBH,,Capacity
