spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
cb35276c-59d1-459a-b7bb-b34882582a1c,e5781f59-1758-4f05-8d97-bb5357c957b1,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"730","category":null}",730,CFM,,Airflow
f4a7ccd2-ed1b-4242-b3fc-b38f8de8c945,e5781f59-1758-4f05-8d97-bb5357c957b1,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.08","category":"Motor"}",0.08,HP,Motor,HP
0c521de9-009f-4843-8c34-6fb59c764404,e5781f59-1758-4f05-8d97-bb5357c957b1,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
ad262650-be32-4897-b66d-bc5913e6f804,e5781f59-1758-4f05-8d97-bb5357c957b1,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
4e901e8f-c094-4a63-93f7-010efa1de80e,e5781f59-1758-4f05-8d97-bb5357c957b1,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
0fb8b7ea-0639-4534-9ba1-57809ab4e4d9,e5781f59-1758-4f05-8d97-bb5357c957b1,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
f1b3449b-745b-47d3-b23f-a06547eacf0f,e5781f59-1758-4f05-8d97-bb5357c957b1,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
e5a25642-757e-48b1-a917-9562b1107ef2,e5781f59-1758-4f05-8d97-bb5357c957b1,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"3.1","category":"Fluid Conditions"}",3.1,GPM,Fluid Conditions,Water Flow Rate
dc70f8d8-f20c-4e23-9ae0-0e25cf96632a,e5781f59-1758-4f05-8d97-bb5357c957b1,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
04e62e27-eac3-42c6-ac34-b68c30f6acec,e5781f59-1758-4f05-8d97-bb5357c957b1,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
28ebc85d-3b97-4fe2-ab12-681181db4b37,e5781f59-1758-4f05-8d97-bb5357c957b1,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
3992f64d-9246-4d97-916b-8a43940a1ff1,e5781f59-1758-4f05-8d97-bb5357c957b1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 47","category":null}",MODINE HC 47,,,Manufacturer Model
07c793d5-6fcd-4cea-bf68-60e479742cfe,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
f3705d05-fb8c-4567-a976-cf715bda3148,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
0877eb30-5736-4a17-b0e1-72e7db4c996b,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
beb50b15-b908-4db4-931c-894897bebc50,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
b1ca319f-6211-49c4-9c21-6423f1f17299,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
10f085a9-54e0-4142-af33-7d41cd348386,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
e2811467-b696-4fc2-8284-b1c3b1ce96a6,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
f93fd955-dd9e-4836-9fc0-7797216c8148,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
55e36e89-c57c-444a-acbf-ac3f9a8a0df9,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
86435530-35c1-4f7e-84a8-dde4ce309826,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
b1233155-45b9-40ca-a214-45d43a9a878c,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
8e6c4896-3cd7-4797-920e-708a02936ff0,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
b3f06913-590b-486e-a98d-d143a1e69b2a,3c2de24d-924c-42b1-90ac-cc2a9b4ac331,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
afac6823-8342-4316-8a7c-8f23108415de,976cc771-403b-4c35-882d-d49265cabf22,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
997c2de0-e941-47f2-8b56-2fe814d43aa0,976cc771-403b-4c35-882d-d49265cabf22,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
fb4b68c6-d68d-4234-bbf3-322ed7b3e2d6,976cc771-403b-4c35-882d-d49265cabf22,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
d26e53b4-94c2-4911-836a-e70a35b5bd57,976cc771-403b-4c35-882d-d49265cabf22,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
46b055c0-c978-4042-b20e-6ca7273f21b7,976cc771-403b-4c35-882d-d49265cabf22,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
3e462e82-88aa-4746-84be-509fb7e2bf39,976cc771-403b-4c35-882d-d49265cabf22,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
0e4f19d4-c4be-41c8-af42-5bb0aa192306,976cc771-403b-4c35-882d-d49265cabf22,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
fad7920f-ab2e-4450-8d5c-9ff971b8ccd8,976cc771-403b-4c35-882d-d49265cabf22,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
1f5548d3-e4c3-4bd2-acaf-d53be0c40ec5,976cc771-403b-4c35-882d-d49265cabf22,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
21e248be-c11a-4fb2-b40d-c133110d4f85,976cc771-403b-4c35-882d-d49265cabf22,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
83b4bf1a-506f-47e5-b72a-9244fdd55f0f,976cc771-403b-4c35-882d-d49265cabf22,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
95d747c2-9507-44d5-9e1e-074ef848a606,976cc771-403b-4c35-882d-d49265cabf22,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
e4775992-aa68-4bee-a779-9ec8fd33094a,976cc771-403b-4c35-882d-d49265cabf22,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
d6272d78-75e3-4fc0-8a98-cbe1977fb97e,ed92ac78-6227-4775-a872-d97a5416327d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
8cd8ead8-9374-4154-a1bb-de757ff71c3f,ed92ac78-6227-4775-a872-d97a5416327d,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
dc3690e5-9b34-49d9-948e-a9e0f78cdfa0,ed92ac78-6227-4775-a872-d97a5416327d,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
1c62534a-2184-4321-a726-148e54ebeb7a,ed92ac78-6227-4775-a872-d97a5416327d,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
0320649e-b025-4342-b7f9-86e9aba4d810,ed92ac78-6227-4775-a872-d97a5416327d,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
863c6a1b-e090-43ed-9dd9-1ee5ebdf6c99,ed92ac78-6227-4775-a872-d97a5416327d,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
f074c4cc-24a0-4d6e-8984-088b71b45450,ed92ac78-6227-4775-a872-d97a5416327d,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
9d98b184-6787-4297-9dd1-7be06bdf7624,ed92ac78-6227-4775-a872-d97a5416327d,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
b7f7cb6e-2594-464a-9146-5d25e535814c,ed92ac78-6227-4775-a872-d97a5416327d,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
0dd6cb50-3fb5-4872-a4c3-5a0cee12b71f,ed92ac78-6227-4775-a872-d97a5416327d,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
c7226752-c325-4e5f-99ea-7932da4b15ef,ed92ac78-6227-4775-a872-d97a5416327d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
a99ceb38-d876-4554-9da9-3b2428420f98,ed92ac78-6227-4775-a872-d97a5416327d,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
a1361746-38c4-4fb3-b6b3-1103a17b10ca,ed92ac78-6227-4775-a872-d97a5416327d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model
00c4b790-9cce-4017-942a-87f8cf054d74,4a2f9700-10be-4917-8006-569265cbd40b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"15.5","category":null}",15.5,MBH,,Capacity
1bd97553-eeba-4491-a4a0-4f79f49fb2fb,4a2f9700-10be-4917-8006-569265cbd40b,2848df41-f8f0-4b6f-8fb6-5386d3ff73ae,Fan Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"630","category":null}",630,CFM,,Airflow
af921c6b-dd56-4d85-88de-c849c3f6aac1,4a2f9700-10be-4917-8006-569265cbd40b,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Motor"}",0.04,HP,Motor,HP
678592b8-ae09-4145-a64d-00b423ac8a73,4a2f9700-10be-4917-8006-569265cbd40b,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1550","category":"Motor"}",1550,RPM,Motor,RPM
a0b347d1-b34f-477e-a808-191722248521,4a2f9700-10be-4917-8006-569265cbd40b,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Speed","unit":null,"value":"1","category":"Motor"}",1,,Motor,Speed
d70d3dee-f921-4f73-ac48-f74dd743cf4b,4a2f9700-10be-4917-8006-569265cbd40b,764f68ef-a175-47e7-9ad7-b2bfe1dfec14,Entering Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temperature","unit":"°F","value":"160","category":"Fluid Conditions"}",160,°F,Fluid Conditions,Entering Water Temperature
cb80b26b-7c45-4689-a639-6fbb6b18d172,4a2f9700-10be-4917-8006-569265cbd40b,ad98bae4-c6de-4937-a66f-22a4aadff22a,Leaving Water Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temperature","unit":"°F","value":"140","category":"Fluid Conditions"}",140,°F,Fluid Conditions,Leaving Water Temperature
b55eb89b-533a-4303-8fa4-c3d9b6c3dec9,4a2f9700-10be-4917-8006-569265cbd40b,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Propylene Glycol","unit":"%","value":"35","category":"Fluid Conditions"}",35,%,Fluid Conditions,Propylene Glycol
19e2275e-5bd6-43fb-b419-0834a59efe97,4a2f9700-10be-4917-8006-569265cbd40b,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Water Flow Rate","unit":"GPM","value":"2.2","category":"Fluid Conditions"}",2.2,GPM,Fluid Conditions,Water Flow Rate
b82d2592-73ea-4b78-9e2e-e0a936124c58,4a2f9700-10be-4917-8006-569265cbd40b,94ea7af5-6570-4206-8b6d-f6a932ec06a2,Lens Type,,,,,"{"kind":"flat","type":"Diffuser","unit":null,"value":"HORIZ.","category":null}",HORIZ.,,,Diffuser
684e983a-ad1b-458c-bc19-9768c443d30c,4a2f9700-10be-4917-8006-569265cbd40b,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"3/4","category":null}",3/4,",,Branch Pipe Size
6c8c729f-720f-4bc1-97af-085fa83e6c6c,4a2f9700-10be-4917-8006-569265cbd40b,,,,,,,"{"kind":"flat","type":"Elevation Above Finished Floor","unit":null,"value":"8' - 0\"","category":null}",8' - 0",,,Elevation Above Finished Floor
0c4c23a0-7487-4d43-8513-57fc600af729,4a2f9700-10be-4917-8006-569265cbd40b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b3ea69c8-27c8-4b98-9240-6eb287ef4824,Modine,,,"{"kind":"flat","type":"Manufacturer Model","unit":null,"value":"MODINE HC 33","category":null}",MODINE HC 33,,,Manufacturer Model