package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
399f7e8a-db03-4f90-9073-2fc5ee7427f8,f44ad555-f4d7-4e40-ae45-744a1009fb1d,0c0fcc79-92ee-4546-984c-6be87531fb08,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SPRINKLER ROOM","category":null}",SPRINKLER ROOM,,,Service
399f7e8a-db03-4f90-9073-2fc5ee7427f8,9e1e9c68-e1d5-41a4-9442-b0f328a2bfd5,0c0fcc79-92ee-4546-984c-6be87531fb08,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,238a409a-11b2-4ffc-ad99-e0a782f9d884,Wall Mount,,,"{"kind":"flat","type":"Mounting/Discharge","unit":null,"value":"WALL","category":null}",WALL,,,Mounting/Discharge
399f7e8a-db03-4f90-9073-2fc5ee7427f8,9195ccd3-24c7-4854-aed1-113f99da1d98,0c0fcc79-92ee-4546-984c-6be87531fb08,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heating","unit":"KW","value":"1.75","category":null}",1.75,KW,,Heating
399f7e8a-db03-4f90-9073-2fc5ee7427f8,24c983b3-2371-4953-89ad-661512f722bb,0c0fcc79-92ee-4546-984c-6be87531fb08,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
399f7e8a-db03-4f90-9073-2fc5ee7427f8,962ad7f3-b1a8-4ee1-8385-f463083cd05c,0c0fcc79-92ee-4546-984c-6be87531fb08,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,aaeafffc-15eb-c06a-3991-d92265838b7e,Pole,"{"kind":"flat","type":"Phase","unit":"P","value":"1","category":"Electrical"}",1,P,Electrical,Phase
399f7e8a-db03-4f90-9073-2fc5ee7427f8,99a1ef5b-e648-42c1-90de-474e19614569,0c0fcc79-92ee-4546-984c-6be87531fb08,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"THERMOSTAT","category":null}",THERMOSTAT,,,Control
399f7e8a-db03-4f90-9073-2fc5ee7427f8,9744f9c8-a136-4b89-86e1-7706e09d4350,0c0fcc79-92ee-4546-984c-6be87531fb08,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"KING PAW-2022","category":null}",KING PAW-2022,,,Basis of Design
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,2bbae3e7-bf36-43c0-99e0-117ddc1deab0,e8fb1273-2b5c-447e-abe3-036e4d2f043c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"RESTROOMS AND JANITOR'S","category":null}",RESTROOMS AND JANITOR'S,,,Service
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,e8ac576e-1bee-4d3f-b789-a7851b9c24bb,e8fb1273-2b5c-447e-abe3-036e4d2f043c,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting/Discharge","unit":null,"value":"ROOF DOWNBLAST","category":null}",ROOF DOWNBLAST,,,Mounting/Discharge
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,52f8e034-9a94-4f3e-b92d-e6d4d8f32daa,e8fb1273-2b5c-447e-abe3-036e4d2f043c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"455","category":null}",455,CFM,,Airflow
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,d9ebbb21-ced0-4582-ac35-a4eb2a8c5b4d,e8fb1273-2b5c-447e-abe3-036e4d2f043c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.5","category":null}",0.5,IN WG,,ESP
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,1fd58380-ff2a-4da9-97eb-cd77b238a704,e8fb1273-2b5c-447e-abe3-036e4d2f043c,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1463","category":"Motor"}",1463,,Motor,RPM
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,1da6e44b-4bd7-43e2-90dc-c10d149d032c,e8fb1273-2b5c-447e-abe3-036e4d2f043c,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"0.1370","category":"Motor"}",0.1370,,Motor,BHP
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,d7b2ea80-1351-44f9-880c-2bb62ae57a1a,e8fb1273-2b5c-447e-abe3-036e4d2f043c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,72a95c02-341d-4924-8e31-148b3f1166d3,e8fb1273-2b5c-447e-abe3-036e4d2f043c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,aaeafffc-15eb-c06a-3991-d92265838b7e,Pole,"{"kind":"flat","type":"Phase","unit":"P","value":"1","category":"Electrical"}",1,P,Electrical,Phase
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,f9f482c7-fa78-4ca2-b868-7d8a9c70b743,e8fb1273-2b5c-447e-abe3-036e4d2f043c,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"¼","category":"Electrical"}",¼,,Electrical,HP
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,3c8fbdd7-8f3b-49b4-8761-6b3e4184feb8,e8fb1273-2b5c-447e-abe3-036e4d2f043c,,,,,,,"{"kind":"flat","type":"Operation","unit":null,"value":"CONTINUOUS","category":null}",CONTINUOUS,,,Operation
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,234eba81-4b84-4821-95b9-ba995f643f8a,e8fb1273-2b5c-447e-abe3-036e4d2f043c,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Sound Rating","unit":"dB","value":"58.3","category":null}",58.3,dB,,Sound Rating
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,e1970993-cf71-4fe5-b649-d1f0c849040e,e8fb1273-2b5c-447e-abe3-036e4d2f043c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"51","category":null}",51,LBS,,Weight
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,a7caee17-99c4-4a2e-97fc-cc19810f7b60,e8fb1273-2b5c-447e-abe3-036e4d2f043c,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GCAPTIVEAIRE DR12HFA","category":null}",GCAPTIVEAIRE DR12HFA,,,Basis of Design
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,153e1686-c6cf-4a3a-acd7-c04ef525535f,e5b83357-1f8b-40b7-895f-e2f778f83686,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"TYPE-HOOD","category":null}",TYPE-HOOD,,,Service
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,7886a11f-51df-4e3a-b4c6-9c6c37f46131,e5b83357-1f8b-40b7-895f-e2f778f83686,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting/Discharge","unit":null,"value":"ROOF UPBLAST","category":null}",ROOF UPBLAST,,,Mounting/Discharge
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,5bb1992c-0e3f-48e0-9297-cde554666be6,e5b83357-1f8b-40b7-895f-e2f778f83686,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"1360","category":null}",1360,CFM,,Airflow
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,c71ffdc0-7c04-41aa-ad39-aed30633a2e9,e5b83357-1f8b-40b7-895f-e2f778f83686,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.0","category":null}",1.0,IN WG,,ESP
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,2b3bd077-5b5c-4ba6-8b74-aac6287292ea,e5b83357-1f8b-40b7-895f-e2f778f83686,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1300","category":"Motor"}",1300,,Motor,RPM
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,74f6e9a7-3247-47a5-9eb6-6f6a36d90697,e5b83357-1f8b-40b7-895f-e2f778f83686,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"0.14690","category":"Motor"}",0.14690,,Motor,BHP
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,ff0d50e6-f9ec-4c1e-8454-facfd9ed7185,e5b83357-1f8b-40b7-895f-e2f778f83686,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,ee20adda-033a-4e62-9b13-90909da80b81,e5b83357-1f8b-40b7-895f-e2f778f83686,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,aaeafffc-15eb-c06a-3991-d92265838b7e,Pole,"{"kind":"flat","type":"Phase","unit":"P","value":"1","category":"Electrical"}",1,P,Electrical,Phase
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,92e3dd73-2c16-4558-b6c2-3c4045b81d28,e5b83357-1f8b-40b7-895f-e2f778f83686,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,HP
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,c259ba5f-48fc-49ae-ac39-8d4f9094625d,e5b83357-1f8b-40b7-895f-e2f778f83686,,,,,,,"{"kind":"flat","type":"Operation","unit":null,"value":"CONTINUOUS","category":null}",CONTINUOUS,,,Operation
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,3571cdfe-cdcd-415b-b3e0-bc6d7b6da46e,e5b83357-1f8b-40b7-895f-e2f778f83686,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Sound Rating","unit":"dB","value":"62.2","category":null}",62.2,dB,,Sound Rating
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,9d6461a5-9376-4901-90f9-7d5dc81f83bf,e5b83357-1f8b-40b7-895f-e2f778f83686,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"94","category":null}",94,LBS,,Weight
3a3f2658-0f92-420e-acf0-8f958f5dc6f0,265182c6-a493-4354-8b39-fb04dbc26da0,e5b83357-1f8b-40b7-895f-e2f778f83686,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"CAPTIVEAIRE DU85HFA","category":null}",CAPTIVEAIRE DU85HFA,,,Basis of Design
ede87f81-c904-453f-85af-066ea760a28b,eb3b4e8b-f647-410d-bab8-3601688e7335,c1a7be5c-d72c-4211-80bd-15d9f6a6f5e5,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"EXHAUT GRILLE","category":null}",EXHAUT GRILLE,,,Description
ede87f81-c904-453f-85af-066ea760a28b,6503567f-7f3d-4b47-a184-f25d36eb272b,c1a7be5c-d72c-4211-80bd-15d9f6a6f5e5,,,,,,,"{"kind":"flat","type":"Installed Orientation","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Installed Orientation
ede87f81-c904-453f-85af-066ea760a28b,cd79be88-d5bb-4766-83a9-484479a597e6,c1a7be5c-d72c-4211-80bd-15d9f6a6f5e5,ad136123-98c5-4235-95d0-797041882185,Nominal Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Nominal Size","unit":"inches","value":"8X8","category":null}",8X8,inches,,Nominal Size
ede87f81-c904-453f-85af-066ea760a28b,465992d6-6930-4fb0-891a-d64df3b0ae52,c1a7be5c-d72c-4211-80bd-15d9f6a6f5e5,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Design Flow","unit":"CFM","value":"300","category":null}",300,CFM,,Maximum Design Flow
ede87f81-c904-453f-85af-066ea760a28b,1352c348-e46a-4a66-9133-4edb3a63c84b,c1a7be5c-d72c-4211-80bd-15d9f6a6f5e5,cbe2f993-71ec-4396-9be7-fecfb988e601,Design Standard,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"PRICE 80","category":null}",PRICE 80,,,Basis of Design
ede87f81-c904-453f-85af-066ea760a28b,16e2ffaf-aaf8-4c41-8c58-ca3917aceea6,cb69a92c-6bcd-449b-a28b-53394b3001be,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"EXHUAST GRILLE","category":null}",EXHUAST GRILLE,,,Description
ede87f81-c904-453f-85af-066ea760a28b,4d00ab2f-8b2c-469b-befa-d93e4edba918,cb69a92c-6bcd-449b-a28b-53394b3001be,,,,,,,"{"kind":"flat","type":"Installed Orientation","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Installed Orientation
ede87f81-c904-453f-85af-066ea760a28b,ecd6042e-3b30-4a8d-8ea6-4a694fc6bd39,cb69a92c-6bcd-449b-a28b-53394b3001be,ad136123-98c5-4235-95d0-797041882185,Nominal Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Nominal Size","unit":"inches","value":"12X12","category":null}",12X12,inches,,Nominal Size
ede87f81-c904-453f-85af-066ea760a28b,d6b4db5d-c937-44dd-8d6f-55664b35ffcb,cb69a92c-6bcd-449b-a28b-53394b3001be,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Design Flow","unit":"CFM","value":"630","category":null}",630,CFM,,Maximum Design Flow
ede87f81-c904-453f-85af-066ea760a28b,14983ead-8454-4321-95b4-1b1d093cf144,cb69a92c-6bcd-449b-a28b-53394b3001be,cbe2f993-71ec-4396-9be7-fecfb988e601,Design Standard,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"PRICE 80","category":null}",PRICE 80,,,Basis of Design
ede87f81-c904-453f-85af-066ea760a28b,6ecc54b4-9080-4230-94d5-2b1ae0586393,28ebb5c4-ce91-4830-af24-592e7f2217bb,ad136123-98c5-4235-95d0-797041882185,Nominal Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Nominal Size","unit":"inches","value":"24X24","category":null}",24X24,inches,,Nominal Size
ede87f81-c904-453f-85af-066ea760a28b,2ffe6d59-4363-45cd-9267-e41586ed76bb,28ebb5c4-ce91-4830-af24-592e7f2217bb,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Design Flow","unit":"CFM","value":"2000","category":null}",2000,CFM,,Maximum Design Flow
ede87f81-c904-453f-85af-066ea760a28b,73b2f8af-741f-4e19-b5db-d142a9e5ab63,28ebb5c4-ce91-4830-af24-592e7f2217bb,cbe2f993-71ec-4396-9be7-fecfb988e601,Design Standard,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"PRICE 80","category":null}",PRICE 80,,,Basis of Design
ede87f81-c904-453f-85af-066ea760a28b,50371b7f-c805-4c2f-940c-13d1df6f5865,28ebb5c4-ce91-4830-af24-592e7f2217bb,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RETURN GRILLE","category":null}",RETURN GRILLE,,,Description
ede87f81-c904-453f-85af-066ea760a28b,90ae5ea9-90e4-4d77-ae78-ac2484550919,28ebb5c4-ce91-4830-af24-592e7f2217bb,,,,,,,"{"kind":"flat","type":"Installed Orientation","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Installed Orientation
ede87f81-c904-453f-85af-066ea760a28b,63648573-9ad0-4c13-bca4-846e2b5bf5ab,588e135a-2117-4ad6-b02c-2d7d955d5ffc,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"CEILING SUPPLY DIFFUSER","category":null}",CEILING SUPPLY DIFFUSER,,,Description
ede87f81-c904-453f-85af-066ea760a28b,6712afc7-f00b-471c-9348-d792c3be28b1,588e135a-2117-4ad6-b02c-2d7d955d5ffc,ad136123-98c5-4235-95d0-797041882185,Nominal Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Nominal Size","unit":"inches","value":"24x24","category":null}",24x24,inches,,Nominal Size
ede87f81-c904-453f-85af-066ea760a28b,6009c782-3022-4006-8be4-e319c29cac8f,588e135a-2117-4ad6-b02c-2d7d955d5ffc,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Design Flow","unit":"CFM","value":"400","category":null}",400,CFM,,Maximum Design Flow
ede87f81-c904-453f-85af-066ea760a28b,8b801fa1-ae3f-4beb-ba80-75f607fe0ca6,588e135a-2117-4ad6-b02c-2d7d955d5ffc,4c8cf8c9-1f2f-428e-bdc7-8318fa45891e,Airflow Pattern,b0991cdb-15b1-43f9-8682-8c698dbc16bb,Horizontal,,,"{"kind":"flat","type":"Installed Orientation","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Installed Orientation
ede87f81-c904-453f-85af-066ea760a28b,ff24112a-6d9d-4418-b592-1ef71452fc90,588e135a-2117-4ad6-b02c-2d7d955d5ffc,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"PRICE SCDA","category":null}",PRICE SCDA,,,Basis of Design
ede87f81-c904-453f-85af-066ea760a28b,839f905b-1f4d-4f81-914a-27eae59e8a04,644e9f1a-4a52-4be5-b0b0-e099a352df37,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY GRILLE","category":null}",SUPPLY GRILLE,,,Description
ede87f81-c904-453f-85af-066ea760a28b,0d8f045b-2de0-4b5d-bcba-db826be5e3c3,644e9f1a-4a52-4be5-b0b0-e099a352df37,ad136123-98c5-4235-95d0-797041882185,Nominal Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Nominal Size","unit":"inches","value":"12X12","category":null}",12X12,inches,,Nominal Size
ede87f81-c904-453f-85af-066ea760a28b,ecb1338e-74c3-4def-a0b0-54fbf0fc0f40,644e9f1a-4a52-4be5-b0b0-e099a352df37,f0e80979-df60-4faf-8f67-e3bffb75f2e2,Airflow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Design Flow","unit":"CFM","value":"500","category":null}",500,CFM,,Maximum Design Flow
ede87f81-c904-453f-85af-066ea760a28b,3917c817-a597-43bf-ae60-9e9b729c2635,644e9f1a-4a52-4be5-b0b0-e099a352df37,,,,,,,"{"kind":"flat","type":"Installed Orientation","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Installed Orientation
ede87f81-c904-453f-85af-066ea760a28b,7f76defc-0e2c-4829-8484-ba4f239aa274,644e9f1a-4a52-4be5-b0b0-e099a352df37,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"PRICE 510","category":null}",PRICE 510,,,Basis of Design
e2409220-fe35-4677-a4b4-af0ec853a16c,bbc007c9-b6a9-45f4-a16e-3e1b41eb27f0,46cdf92d-9a8b-408f-b004-b8a628e6b89e,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONVENIENCE STORE (KITCHEN/ BOH)","category":null}",CONVENIENCE STORE (KITCHEN/ BOH),,,Service
e2409220-fe35-4677-a4b4-af0ec853a16c,87f04c86-3d69-430a-a40a-62766e36e0ab,46cdf92d-9a8b-408f-b004-b8a628e6b89e,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Capacity","unit":"TONS","value":"6.0","category":null}",6.0,TONS,,Nominal Capacity
e2409220-fe35-4677-a4b4-af0ec853a16c,7351eaab-0550-4197-82af-b9c7ab5078d2,46cdf92d-9a8b-408f-b004-b8a628e6b89e,,,,,,,"{"kind":"flat","type":"Mounting/Discharge","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Mounting/Discharge
e2409220-fe35-4677-a4b4-af0ec853a16c,ece594b5-7e34-4df7-96a7-1ce4217ab18a,46cdf92d-9a8b-408f-b004-b8a628e6b89e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"81.4","category":"Cooling"}",81.4,MBH,Cooling,Total MBH
e2409220-fe35-4677-a4b4-af0ec853a16c,d7fb59d2-ac3e-47b8-abd6-fa828132aebf,46cdf92d-9a8b-408f-b004-b8a628e6b89e,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air DB","unit":"°F","value":"80","category":"Cooling"}",80,°F,Cooling,Ent Air DB
e2409220-fe35-4677-a4b4-af0ec853a16c,20dad1cf-1977-4cdc-ae71-1ad91b17fb13,46cdf92d-9a8b-408f-b004-b8a628e6b89e,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air WB","unit":"°F","value":"67","category":"Cooling"}",67,°F,Cooling,Ent Air WB
e2409220-fe35-4677-a4b4-af0ec853a16c,e06cf8cd-b717-4820-8ea2-62dbd1efd47a,46cdf92d-9a8b-408f-b004-b8a628e6b89e,a499294b-383e-4f0b-9c95-56b83390a353,Motor Efficiency,,,,,"{"kind":"flat","type":"Efficiency","unit":"IEER","value":"19.5","category":"Cooling"}",19.5,IEER,Cooling,Efficiency
e2409220-fe35-4677-a4b4-af0ec853a16c,ecc77e5f-b7ca-436c-8943-87896d0ab7f5,46cdf92d-9a8b-408f-b004-b8a628e6b89e,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Condensing Temp","unit":"°F","value":"95","category":null}",95,°F,,Condensing Temp
e2409220-fe35-4677-a4b4-af0ec853a16c,e11a0949-41aa-45d3-a006-bf7dc3c1fd21,46cdf92d-9a8b-408f-b004-b8a628e6b89e,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"122","category":"Heating"}",122,MBH,Heating,Input
e2409220-fe35-4677-a4b4-af0ec853a16c,09e6b0fc-e59b-4080-bd2d-8c95cb5f7754,46cdf92d-9a8b-408f-b004-b8a628e6b89e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"99","category":"Heating"}",99,MBH,Heating,Output
e2409220-fe35-4677-a4b4-af0ec853a16c,8aba42ab-a350-4e00-b8ca-b0b2d7070a1a,46cdf92d-9a8b-408f-b004-b8a628e6b89e,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"1","category":"Heating"}",1,,Heating,Stages
e2409220-fe35-4677-a4b4-af0ec853a16c,27c4ae06-a0e4-45f7-827d-b45a385e19b0,46cdf92d-9a8b-408f-b004-b8a628e6b89e,30287358-c89d-4677-933f-e5b30c9bd6a3,Energy Recovery Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81","category":"Heating"}",81,%,Heating,Thermal Efficiency
e2409220-fe35-4677-a4b4-af0ec853a16c,e0e00a3f-ae97-446c-aa2b-f7f323493dc9,46cdf92d-9a8b-408f-b004-b8a628e6b89e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"1750","category":"Fan"}",1750,CFM,Fan,Airflow
e2409220-fe35-4677-a4b4-af0ec853a16c,ed122926-3580-42bd-aafc-0988b57d63d8,46cdf92d-9a8b-408f-b004-b8a628e6b89e,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.0","category":"Fan"}",1.0,IN WG,Fan,ESP
e2409220-fe35-4677-a4b4-af0ec853a16c,74a54333-5a58-44b0-b5b9-3ec39e324f03,46cdf92d-9a8b-408f-b004-b8a628e6b89e,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Fan BHP","unit":null,"value":"1.028","category":"Fan"}",1.028,,Fan,Fan BHP
e2409220-fe35-4677-a4b4-af0ec853a16c,b36dbe16-692a-4c5c-a0a5-ed1ab835fbac,46cdf92d-9a8b-408f-b004-b8a628e6b89e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min OSA CFM","unit":"CFM","value":"600","category":"Fan"}",600,CFM,Fan,Min OSA CFM
e2409220-fe35-4677-a4b4-af0ec853a16c,2d30f8af-36f9-4963-945b-6222f5423138,46cdf92d-9a8b-408f-b004-b8a628e6b89e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max. OSA CFM","unit":"CFM","value":"1280","category":"Fan"}",1280,CFM,Fan,Max. OSA CFM
e2409220-fe35-4677-a4b4-af0ec853a16c,6b073d4d-e470-4c1a-89e9-462c8b6766ba,46cdf92d-9a8b-408f-b004-b8a628e6b89e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"230V/3PH","category":"Electrical"}",230V/3PH,,Electrical,Voltage
e2409220-fe35-4677-a4b4-af0ec853a16c,d3125ea8-ccbe-40c5-95a4-ac300b65c3cf,46cdf92d-9a8b-408f-b004-b8a628e6b89e,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"33.9","category":"Electrical"}",33.9,,Electrical,MCA
e2409220-fe35-4677-a4b4-af0ec853a16c,312eac16-4546-47f7-8923-528a2f9a84da,46cdf92d-9a8b-408f-b004-b8a628e6b89e,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"35","category":"Electrical"}",35,,Electrical,MOCP
e2409220-fe35-4677-a4b4-af0ec853a16c,8f046617-27a7-4180-8f8b-575b35022dc9,46cdf92d-9a8b-408f-b004-b8a628e6b89e,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Sound Rating","unit":"dB","value":"67.5","category":null}",67.5,dB,,Sound Rating
e2409220-fe35-4677-a4b4-af0ec853a16c,732eb246-91f7-4b72-b537-5f1b3476633d,46cdf92d-9a8b-408f-b004-b8a628e6b89e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1330","category":null}",1330,LBS,,Weight
e2409220-fe35-4677-a4b4-af0ec853a16c,53e1c6d6-8d49-4fc8-af7e-c0a9180a2af7,46cdf92d-9a8b-408f-b004-b8a628e6b89e,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"CAPTIVEAIRE CAS-HVAC-1-I.124-18-6T","category":null}",CAPTIVEAIRE CAS-HVAC-1-I.124-18-6T,,,Basis of Design
e2409220-fe35-4677-a4b4-af0ec853a16c,0d1d2f29-91f8-4ff0-b259-73edc362213c,61d026b0-d896-4965-973e-f6821cd66cc0,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"QSR","category":null}",QSR,,,Service
e2409220-fe35-4677-a4b4-af0ec853a16c,139155ad-d2fb-4ee3-b579-745a4fef7274,61d026b0-d896-4965-973e-f6821cd66cc0,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Capacity","unit":"TONS","value":"8.5","category":null}",8.5,TONS,,Nominal Capacity
e2409220-fe35-4677-a4b4-af0ec853a16c,f58e5e47-11a0-42f8-96f9-a1078509bb2c,61d026b0-d896-4965-973e-f6821cd66cc0,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Mounting/Discharge","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Mounting/Discharge
e2409220-fe35-4677-a4b4-af0ec853a16c,ade6b788-ac21-4964-8b46-5bf0076d22e9,61d026b0-d896-4965-973e-f6821cd66cc0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"98.0","category":"Cooling"}",98.0,MBH,Cooling,Total MBH
e2409220-fe35-4677-a4b4-af0ec853a16c,478f3e08-7124-4a6a-b2f9-8d37fa981016,61d026b0-d896-4965-973e-f6821cd66cc0,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air DB","unit":"°F","value":"80","category":"Cooling"}",80,°F,Cooling,Ent Air DB
e2409220-fe35-4677-a4b4-af0ec853a16c,35bf9160-b1ad-46ba-9e1a-fcd6a5255733,61d026b0-d896-4965-973e-f6821cd66cc0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air WB","unit":"°F","value":"67","category":"Cooling"}",67,°F,Cooling,Ent Air WB
e2409220-fe35-4677-a4b4-af0ec853a16c,96b5bffc-b6e8-49f3-ba08-ea5a9a4b687a,61d026b0-d896-4965-973e-f6821cd66cc0,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Efficiency","unit":"EER","value":"11.2","category":"Cooling"}",11.2,EER,Cooling,Efficiency
e2409220-fe35-4677-a4b4-af0ec853a16c,06849744-0c11-4553-b469-97623dba360c,61d026b0-d896-4965-973e-f6821cd66cc0,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,,,"{"kind":"flat","type":"Efficiency","unit":"IEER","value":"15.0","category":"Cooling"}",15.0,IEER,Cooling,Efficiency
e2409220-fe35-4677-a4b4-af0ec853a16c,722e77d3-5c6a-4000-98ab-f8d1f331f7bd,61d026b0-d896-4965-973e-f6821cd66cc0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Condensing Temp","unit":"°F","value":"95","category":null}",95,°F,,Condensing Temp
e2409220-fe35-4677-a4b4-af0ec853a16c,ea14fe49-5b2e-442d-9310-e6b85abe10af,61d026b0-d896-4965-973e-f6821cd66cc0,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"120.0","category":"Heating"}",120.0,MBH,Heating,Input
e2409220-fe35-4677-a4b4-af0ec853a16c,5cf9f313-3461-4ccb-8e40-e997fb30a2c1,61d026b0-d896-4965-973e-f6821cd66cc0,29721d76-3701-443f-ad64-6c0e38fea762,Output,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"98.0","category":"Heating"}",98.0,MBH,Heating,Output
e2409220-fe35-4677-a4b4-af0ec853a16c,6b5f4cfc-c076-4165-a116-5b87301564d0,61d026b0-d896-4965-973e-f6821cd66cc0,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"1","category":"Heating"}",1,,Heating,Stages
e2409220-fe35-4677-a4b4-af0ec853a16c,c08f81bb-160a-44a9-bc77-bf8d8f4d6991,61d026b0-d896-4965-973e-f6821cd66cc0,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"82","category":"Heating"}",82,%,Heating,Thermal Efficiency
e2409220-fe35-4677-a4b4-af0ec853a16c,ae0afb7b-c1dd-43a6-a3c9-33c69ef12f03,61d026b0-d896-4965-973e-f6821cd66cc0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"3400","category":"Fan"}",3400,CFM,Fan,Airflow
e2409220-fe35-4677-a4b4-af0ec853a16c,96ba1d69-a273-461f-9b55-588a6ee05599,61d026b0-d896-4965-973e-f6821cd66cc0,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.0","category":"Fan"}",1.0,IN WG,Fan,ESP
e2409220-fe35-4677-a4b4-af0ec853a16c,88fc73d6-a8b8-4d02-be8d-49af27413f10,61d026b0-d896-4965-973e-f6821cd66cc0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max. OSA CFM","unit":"CFM","value":"1500","category":"Fan"}",1500,CFM,Fan,Max. OSA CFM
e2409220-fe35-4677-a4b4-af0ec853a16c,5b7ce9c3-5f20-40e7-bde7-d793f4c69330,61d026b0-d896-4965-973e-f6821cd66cc0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"230V/3PH","category":"Electrical"}",230V/3PH,,Electrical,Voltage
e2409220-fe35-4677-a4b4-af0ec853a16c,3a409502-c77d-496b-8bdf-350285e39a0f,61d026b0-d896-4965-973e-f6821cd66cc0,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"18.7","category":"Electrical"}",18.7,,Electrical,MCA
e2409220-fe35-4677-a4b4-af0ec853a16c,a4902101-f152-45ec-b577-f815d51bbff6,61d026b0-d896-4965-973e-f6821cd66cc0,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
e2409220-fe35-4677-a4b4-af0ec853a16c,fc969aed-a4c5-4d45-ab29-ab56dd706d86,61d026b0-d896-4965-973e-f6821cd66cc0,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Sound Rating","unit":"dB","value":"79.0","category":null}",79.0,dB,,Sound Rating
e2409220-fe35-4677-a4b4-af0ec853a16c,16b77324-f122-4d61-adbc-72b218f9abc1,61d026b0-d896-4965-973e-f6821cd66cc0,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1200","category":null}",1200,LBS,,Weight
e2409220-fe35-4677-a4b4-af0ec853a16c,09fb82ee-c304-4f78-b190-21d1322d1666,61d026b0-d896-4965-973e-f6821cd66cc0,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"CARRIER 48FE*M09","category":null}",CARRIER 48FE*M09,,,Basis of Design
e2409220-fe35-4677-a4b4-af0ec853a16c,b65d8c11-cc80-465b-8494-b5e77f22bcec,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONVENIENCE STORE (RETAIL)","category":null}",CONVENIENCE STORE (RETAIL),,,Service
e2409220-fe35-4677-a4b4-af0ec853a16c,7f760a12-b7af-4fde-a547-31e15235b0a6,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Capacity","unit":"TONS","value":"6.0","category":null}",6.0,TONS,,Nominal Capacity
e2409220-fe35-4677-a4b4-af0ec853a16c,94378baa-4e48-4ac3-966d-d4d8d1b55321,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,,,,,,,"{"kind":"flat","type":"Mounting/Discharge","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Mounting/Discharge
e2409220-fe35-4677-a4b4-af0ec853a16c,e1a2e27d-3e02-452b-8ed0-f29187ad6d82,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"81.4","category":"Cooling"}",81.4,MBH,Cooling,Total MBH
e2409220-fe35-4677-a4b4-af0ec853a16c,c2f69a2f-d2cc-43d0-a1a0-fb29554d068f,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air DB","unit":"°F","value":"80","category":"Cooling"}",80,°F,Cooling,Ent Air DB
e2409220-fe35-4677-a4b4-af0ec853a16c,4e7de40f-4918-4f27-a022-40641397ee65,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air WB","unit":"°F","value":"67","category":"Cooling"}",67,°F,Cooling,Ent Air WB
e2409220-fe35-4677-a4b4-af0ec853a16c,7f65e7f3-1dfd-4561-90d3-8614f8f43d35,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,a499294b-383e-4f0b-9c95-56b83390a353,Motor Efficiency,,,,,"{"kind":"flat","type":"Efficiency","unit":"IEER","value":"19.5","category":"Cooling"}",19.5,IEER,Cooling,Efficiency
e2409220-fe35-4677-a4b4-af0ec853a16c,64e912bc-1842-4669-aaa7-d3a91d6a122c,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Condensing Temp","unit":"°F","value":"95","category":null}",95,°F,,Condensing Temp
e2409220-fe35-4677-a4b4-af0ec853a16c,70bf4544-cb8d-45c1-9f1b-eb0d48fb6958,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"122","category":"Heating"}",122,MBH,Heating,Input
e2409220-fe35-4677-a4b4-af0ec853a16c,9e282fcf-fcae-4483-874c-51c517000f2b,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"99","category":"Heating"}",99,MBH,Heating,Output
e2409220-fe35-4677-a4b4-af0ec853a16c,35635cac-73af-4340-93b5-7b036b3cff6b,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"1","category":"Heating"}",1,,Heating,Stages
e2409220-fe35-4677-a4b4-af0ec853a16c,d8997f50-5353-4149-91dd-7375223a4efc,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81","category":"Heating"}",81,%,Heating,Thermal Efficiency
e2409220-fe35-4677-a4b4-af0ec853a16c,61e8c8ee-45ed-42af-b0aa-39e5a5f38904,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"1750","category":"Fan"}",1750,CFM,Fan,Airflow
e2409220-fe35-4677-a4b4-af0ec853a16c,33699110-fad7-4e92-8739-8635788c502a,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.0","category":"Fan"}",1.0,IN WG,Fan,ESP
e2409220-fe35-4677-a4b4-af0ec853a16c,7b792056-75b0-4750-89fb-901abdafd884,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Fan BHP","unit":null,"value":"1.028","category":"Fan"}",1.028,,Fan,Fan BHP
e2409220-fe35-4677-a4b4-af0ec853a16c,19801c3c-d945-4f56-aa1e-f3a4cc545557,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min OSA CFM","unit":"CFM","value":"600","category":"Fan"}",600,CFM,Fan,Min OSA CFM
e2409220-fe35-4677-a4b4-af0ec853a16c,497d9705-607d-4667-9477-5bca0f9bcdfb,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max. OSA CFM","unit":"CFM","value":"1280","category":"Fan"}",1280,CFM,Fan,Max. OSA CFM
e2409220-fe35-4677-a4b4-af0ec853a16c,3902598f-ef16-4019-9103-8975dfed08e2,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"230V/3PH","category":"Electrical"}",230V/3PH,,Electrical,Voltage
e2409220-fe35-4677-a4b4-af0ec853a16c,8c293ef6-1a88-4c24-9122-a93baa7041fc,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"33.9","category":"Electrical"}",33.9,,Electrical,MCA
e2409220-fe35-4677-a4b4-af0ec853a16c,056a0599-b74c-4f39-b9ae-792f881ef34c,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"35","category":"Electrical"}",35,,Electrical,MOCP
e2409220-fe35-4677-a4b4-af0ec853a16c,62d2ddee-0c19-4ba9-9adb-2fe85a07308b,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Sound Rating","unit":"dB","value":"67.5","category":null}",67.5,dB,,Sound Rating
e2409220-fe35-4677-a4b4-af0ec853a16c,94f71300-d8ab-4575-9c3b-773060b70670,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1330","category":null}",1330,LBS,,Weight
e2409220-fe35-4677-a4b4-af0ec853a16c,e752b9d0-7236-4091-af7b-6b4f6328a299,8fe56a0b-a3ae-4ada-969f-09d53abb34c7,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"CAPTIVEAIRE CAS-HVAC-1-I.124-18-6T","category":null}",CAPTIVEAIRE CAS-HVAC-1-I.124-18-6T,,,Basis of Design