spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
cd468c57-b380-45a6-90ca-40c922cecca1,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ANSUL R-102 WET CHEMICAL","category":null}",ANSUL R-102 WET CHEMICAL,,,Model
374a2673-cbd3-4562-b08f-0198f32fd1e2,76a506ad-e742-4131-8e93-b49f3321bc7c,74769e27-7b59-4ee2-a2a8-a9132bf14dae,Installation Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"REMOTE MOUNTED","category":null}",REMOTE MOUNTED,,,Location
a5585d9b-e45a-44e1-87e3-ed6847881d8e,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Utilized","unit":null,"value":"10","category":"Flow Points - Hoods"}",10,,Flow Points - Hoods,Utilized
80beecbe-bbf2-4380-855f-41a4dba58b53,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Available","unit":null,"value":"11","category":"Flow Points - Hoods"}",11,,Flow Points - Hoods,Available
c5aabcda-4a9f-4902-95fc-79c59ee5b090,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Supply Line","unit":null,"value":"CONTINUOUS","category":null}",CONTINUOUS,,,Supply Line
d69f832e-e2ed-415c-a045-b7a8e34913e2,76a506ad-e742-4131-8e93-b49f3321bc7c,d6ed7f49-fcc9-4419-8a7a-a89c04338324,Detection System,aea1a436-b00d-4429-9f0d-d41d0ba5d19e,Heat Detection,,,"{"kind":"flat","type":"Detection","unit":null,"value":"FUSIBLE LINK","category":null}",FUSIBLE LINK,,,Detection
92e61950-9018-419f-8ebe-f4d0d081051f,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Mark(s) Protected by Fire System","unit":null,"value":"HOOD 1 SECTION 1","category":null}",HOOD 1 SECTION 1,,,Mark(s) Protected by Fire System
0f8b9157-d150-48c6-b860-8e7ac0700bce,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"FULL INSTALLATION (INCLUDES PRE-PIPED HOOD(S) WITH DETECTION AND FACTORY COORDINATED INSTALL)","category":"Fire System Options and Accessories"}",FULL INSTALLATION (INCLUDES PRE-PIPED HOOD(S) WITH DETECTION AND FACTORY COORDINATED INSTALL),,Fire System Options and Accessories,Installation
dc22f16a-38d1-4315-8484-c1ad2b03e36f,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Chrome Sleeves","unit":null,"value":"INCLUDED FOR FACTORY PROVIDED APPLIANCES DROPS","category":"Fire System Options and Accessories"}",INCLUDED FOR FACTORY PROVIDED APPLIANCES DROPS,,Fire System Options and Accessories,Chrome Sleeves
1b5fa912-42e0-46f0-8719-0236fb67329f,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Metal Blow-Off Caps","unit":null,"value":"INCLUDED","category":"Fire System Options and Accessories"}",INCLUDED,,Fire System Options and Accessories,Metal Blow-Off Caps
f957eded-f7fc-4e86-bf02-81624cc4ceec,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Status","unit":null,"value":"INCLUDED","category":"Gas Valve"}",INCLUDED,,Gas Valve,Status
b50dacba-5474-4743-adc0-581ff9768bd7,76a506ad-e742-4131-8e93-b49f3321bc7c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MECHANICAL SHUTOFF VALVE","category":"Gas Valve"}",MECHANICAL SHUTOFF VALVE,,Gas Valve,Type
1e8e2422-df27-4196-8f1c-69bcd1f00713,76a506ad-e742-4131-8e93-b49f3321bc7c,5252c708-bf8e-4736-a585-fa14072449ec,Pipe Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Size","unit":"in","value":"2","category":"Gas Valve"}",2,in,Gas Valve,Size
40c44f76-b56c-4941-8a9d-3067dc6e146b,76a506ad-e742-4131-8e93-b49f3321bc7c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ANSUL","category":"Gas Valve"}",ANSUL,,Gas Valve,Manufacturer
071a0375-0cb2-436a-ac13-b94f858c13f2,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Part Number","unit":null,"value":"468817","category":"Gas Valve"}",468817,,Gas Valve,Part Number
be8a531d-85b5-4e81-8940-0b156342fe6d,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Status","unit":null,"value":"INCLUDED","category":"Hood Suppression Tank"}",INCLUDED,,Hood Suppression Tank,Status
1dfda6fe-b301-45f8-870b-610a751bf556,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Capacity","unit":"GAL","value":"3","category":"Hood Suppression Tank"}",3,GAL,Hood Suppression Tank,Capacity
b9377fa2-7002-4c79-8202-1931ca5c06e5,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Hood Suppression Tank"}",1,,Hood Suppression Tank,Quantity
490e0411-c683-43cd-a32c-3cd6ce39983f,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Tank Size","unit":null,"value":"3.0","category":"Hood Suppression Tank"}",3.0,,Hood Suppression Tank,Tank Size
1f51ff73-b2de-473a-a7ef-14648af88c9c,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"STANDARD","category":"Remote Pull Station"}",STANDARD,,Remote Pull Station,Type
7a76f805-6c65-441b-b062-69e8f92ab30a,76a506ad-e742-4131-8e93-b49f3321bc7c,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"FIELD INSTALLATION AT SINGLE POINT OF EGRESS","category":"Remote Pull Station"}",FIELD INSTALLATION AT SINGLE POINT OF EGRESS,,Remote Pull Station,Installation
6e2b3fc1-2fd3-4430-aaea-4d5edd453440,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ANSUL R-102 WET CHEMICAL","category":null}",ANSUL R-102 WET CHEMICAL,,,Model
c8e3d902-7c34-44ab-86f9-15276b42bbff,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,74769e27-7b59-4ee2-a2a8-a9132bf14dae,Installation Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"CABINET - LEFT END OF HOOD 2","category":null}",CABINET - LEFT END OF HOOD 2,,,Location
d9a8ff0e-e1bf-4b29-8343-c4752199bcef,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Utilized","unit":null,"value":"13","category":"Flow Points - Hoods"}",13,,Flow Points - Hoods,Utilized
26c05f73-4ef0-4ec2-a686-a92655f99044,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Available","unit":null,"value":"22","category":"Flow Points - Hoods"}",22,,Flow Points - Hoods,Available
5403b355-a87c-4231-96c1-5510c736b573,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Supply Line","unit":null,"value":"CONTINUOUS","category":null}",CONTINUOUS,,,Supply Line
cb817ff9-42df-4066-b473-5df98cb5067d,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,d6ed7f49-fcc9-4419-8a7a-a89c04338324,Detection System,,,,,"{"kind":"flat","type":"Detection","unit":null,"value":"FUSIBLE LINK","category":null}",FUSIBLE LINK,,,Detection
b58f3618-a224-49b6-b235-94d6396fcbc3,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Protected Mark","unit":null,"value":"HOOD 2 SECTION 1","category":null}",HOOD 2 SECTION 1,,,Protected Mark
cad63165-53b6-4083-b1fe-34c1f4ae08b4,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Protected Mark","unit":null,"value":"HOOD 2 SECTION 2","category":null}",HOOD 2 SECTION 2,,,Protected Mark
1971966c-c4e8-416c-b165-a1a2ab55d5ad,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"FULL INSTALLATION (INCLUDES PRE-PIPED HOOD(S) WITH DETECTION AND FACTORY COORDINATED INSTALL)","category":null}",FULL INSTALLATION (INCLUDES PRE-PIPED HOOD(S) WITH DETECTION AND FACTORY COORDINATED INSTALL),,,Installation
206834b8-2a5d-4c53-a72a-0cab0a139efb,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Chrome Sleeves For Factory Provided Appliances Drops","unit":null,"value":"INCLUDED","category":null}",INCLUDED,,,Chrome Sleeves For Factory Provided Appliances Drops
ac01609f-6051-4797-81d1-7dab836ffa32,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Metal Blow-Off Caps","unit":null,"value":"INCLUDED","category":null}",INCLUDED,,,Metal Blow-Off Caps
d9da26ba-4fee-4b37-b075-af0bc4d0fe22,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Status","unit":null,"value":"INCLUDED","category":"Gas Valve"}",INCLUDED,,Gas Valve,Status
3bf7582f-0915-410b-9cb8-ea76f2093b2b,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MECHANICAL SHUTOFF VALVE","category":"Gas Valve"}",MECHANICAL SHUTOFF VALVE,,Gas Valve,Type
5a7f207e-457f-4354-bfa9-060ca4ed6790,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,5252c708-bf8e-4736-a585-fa14072449ec,Pipe Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Size","unit":"\"","value":"2","category":"Gas Valve"}",2,",Gas Valve,Size
a1bc7a89-b0f5-44b2-82b9-db12813ac7e8,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ANSUL","category":"Gas Valve"}",ANSUL,,Gas Valve,Manufacturer
4d6119fb-9de7-4040-a7a1-29fbc7c0d929,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Part Number","unit":null,"value":"468817","category":"Gas Valve"}",468817,,Gas Valve,Part Number
419cf125-a5b7-4c1e-ab68-7c962e94409b,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Status","unit":null,"value":"INCLUDED","category":"Hood Suppression Tank"}",INCLUDED,,Hood Suppression Tank,Status
d6b394b2-27c7-43ad-9a6d-21bf05e2d62c,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Total Capacity","unit":"GAL","value":"6","category":"Hood Suppression Tank"}",6,GAL,Hood Suppression Tank,Total Capacity
0831bf87-d9b5-4888-89eb-ab902dbffef5,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"(2) 3.0 TANK(S)","category":"Hood Suppression Tank"}",(2) 3.0 TANK(S),,Hood Suppression Tank,Configuration
6204b425-5754-48ee-a66f-9ba6ab5eae2c,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Remote Pull Station","unit":null,"value":"STANDARD - FIELD INSTALLATION AT SINGLE POINT OF EGRESS","category":null}",STANDARD - FIELD INSTALLATION AT SINGLE POINT OF EGRESS,,,Remote Pull Station
546770f4-4db2-4afd-abca-ca2cce1fb191,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"System Model","unit":null,"value":"FSSC","category":null}",FSSC,,,System Model
aeae125b-5418-4611-90c5-8fb88e026ed9,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":null,"value":"23.5","category":"Control Panel Dimensions"}",23.5,,Control Panel Dimensions,Height
7e644cf7-cceb-4d9c-926b-02494badf3b7,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"16.5","category":"Control Panel Dimensions"}",16.5,,Control Panel Dimensions,Width
aa853207-b6e6-4a50-8188-c8b9dd63e922,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":null,"value":"7.5","category":"Control Panel Dimensions"}",7.5,,Control Panel Dimensions,Depth
2f719145-9b82-43a8-8f29-aef3399e9602,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Rating 1","unit":null,"value":"21A 125/250VAC","category":"Micro Switch Rating"}",21A 125/250VAC,,Micro Switch Rating,Rating 1
d2f0c971-a3ce-4a92-8131-b021f78afc10,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Rating 2","unit":null,"value":"1HP 125VAC","category":"Micro Switch Rating"}",1HP 125VAC,,Micro Switch Rating,Rating 2
6745e077-54a9-4140-b324-7ffe4e834c08,64a4b0eb-9f08-42e1-a1dc-3413bea19b4a,,,,,,,"{"kind":"flat","type":"Rating 3","unit":null,"value":"2HP 250VAC","category":"Micro Switch Rating"}",2HP 250VAC,,Micro Switch Rating,Rating 3