package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,e4b5f201-1494-4403-947f-0fff3e7d2f42,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"LOW ROOF","category":null}",LOW ROOF,,,Location
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,a246336b-b25b-42a0-b318-40d62fd4ca3c,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"KITCHEN","category":null}",KITCHEN,,,Service
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,812c10dd-3888-4b0a-853d-97703054b306,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2700","category":"Supply Fan"}",2700,CFM,Supply Fan,CFM
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,2d8db238-d162-4611-8067-63f81ecbc1eb,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.0","category":"Supply Fan"}",1.0,IN WG,Supply Fan,ESP
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,22beb74b-70e6-47d7-8f71-8afad5d6bea6,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,c533aa42-768e-47be-b815-6d62e706b2e1,Supply Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2","category":"Supply Fan"}",2,HP,Supply Fan,HP
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,13ff3800-56fb-4d05-8b78-dfe26f417f5f,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"198.4","category":"Performance"}",198.4,MBH,Performance,Input
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,58bea082-d51a-4e1f-854d-74f84aefdc8a,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"182.5","category":"Performance"}",182.5,MBH,Performance,Output
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,f747900e-85b3-494f-8b4f-c6fdf274616c,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"92","category":"Performance"}",92,%,Performance,Thermal Efficiency
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,f611dd78-d8ee-463a-aaad-8f70c132ab33,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"11.3","category":"Electrical"}",11.3,,Electrical,MCA
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,7e854515-990d-4660-8ff1-59aa5cd22a73,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,082c208b-7647-4790-b6df-7622235359ab,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,b17892af-c4b6-44b7-87b4-ef040e2fff6c,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,fb700584-9854-4546-bc9a-6977ac5b84b3,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"874","category":"Physical"}",874,LBS,Physical,Weight
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,4ca70dca-d988-473c-a1cc-5cc3b4bfdc62,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Physical"}",GREENHECK,,Physical,Manufacturer
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,13a23dd3-f174-491e-b730-a7c6e43ebfbb,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DGX-P116-H12-MF","category":"Physical"}",DGX-P116-H12-MF,,Physical,Model
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,fcd80658-4213-4f18-bf38-e13745522a0a,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DIRECT-FIRED GAS HEATER, 100% OUTSIDE AIR, OUTDOOR, ROOFTOP MOUNTED, HORIZONTAL SUPPLY DISCHARGE","category":"Remarks"}","DIRECT-FIRED GAS HEATER, 100% OUTSIDE AIR, OUTDOOR, ROOFTOP MOUNTED, HORIZONTAL SUPPLY DISCHARGE",,Remarks,Type
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,2eece3e8-4b1c-4323-8a43-28eb65fd9360,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,97d4af14-29ec-4cad-8a64-fed03c5e2012,ETL Listed,,,"{"kind":"flat","type":"Ratings","unit":null,"value":"ETL LISTED","category":"Remarks"}",ETL LISTED,,Remarks,Ratings
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,8ce34611-1880-4629-aa88-45bfda1020dd,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"LOW LEAKAGE 2-POSITION MOTORIZED DISCHARGE AIR DAMPER","category":"Remarks"}",LOW LEAKAGE 2-POSITION MOTORIZED DISCHARGE AIR DAMPER,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,a9558665-67e6-4725-b745-f57cf75a73f9,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"24\"H MOUNTING CURB W/COUNTER FLASHING","category":"Remarks"}",24"H MOUNTING CURB W/COUNTER FLASHING,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,ec70229d-9e80-48ac-a57b-486178006e32,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"DOUBLE WALL CONSTRUCTION","category":"Remarks"}",DOUBLE WALL CONSTRUCTION,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,1326dc29-e250-44d4-851b-a5b0e59d8951,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"LEFT SIDE ACCESS AND CONNECTIONS","category":"Remarks"}",LEFT SIDE ACCESS AND CONNECTIONS,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,b0c0d5ba-0c11-4c47-a0ff-38d353c8c3dc,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"DIRECT DRIVE SUPPLY FAN W/ NEOPRENE VIBRATION ISOLATION MOUNTS","category":"Remarks"}",DIRECT DRIVE SUPPLY FAN W/ NEOPRENE VIBRATION ISOLATION MOUNTS,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,65c61c90-8cbf-4a36-aa56-8cc62e25faf0,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"MICROPROCESSOR UNIT CONTROLS","category":"Remarks"}",MICROPROCESSOR UNIT CONTROLS,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,629ab7af-c974-4508-863f-83e897e424cc,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"BACNET READY BMS PROTOCOL","category":"Remarks"}",BACNET READY BMS PROTOCOL,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,2fb78b80-6ebd-46f3-889b-a5d0ecc752fa,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"SUPPLY FAN VFD FACTORY INSTALLED","category":"Remarks"}",SUPPLY FAN VFD FACTORY INSTALLED,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,97fff00a-b7ac-4c6c-8a88-6e831f22e5e5,6ab7d0f3-6fae-4faf-b4cb-e138a01d211c,,,,,,,"{"kind":"flat","type":"Installation Note","unit":null,"value":"SEE DETAIL #/M-###","category":"Remarks"}",SEE DETAIL #/M-###,,Remarks,Installation Note
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,9acbc5a4-db3f-4712-9af3-4c8789621436,3f1d32a9-6638-4224-920e-9cfa2611a90e,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"LOW ROOF","category":null}",LOW ROOF,,,Location
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,a40ba841-694e-4a78-a4c3-04ebdf6a14ff,3f1d32a9-6638-4224-920e-9cfa2611a90e,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"KITCHEN","category":null}",KITCHEN,,,Service
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,b9bd6a61-4cc2-4a90-8c8a-2a39328a5f9d,3f1d32a9-6638-4224-920e-9cfa2611a90e,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2700","category":"Supply Fan"}",2700,CFM,Supply Fan,CFM
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,0322a01a-263a-4d93-9534-9d5daf962958,3f1d32a9-6638-4224-920e-9cfa2611a90e,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.0","category":"Supply Fan"}",1.0,IN WG,Supply Fan,ESP
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,a0f14f06-eb81-4064-a51f-a6d99e39de24,3f1d32a9-6638-4224-920e-9cfa2611a90e,c533aa42-768e-47be-b815-6d62e706b2e1,Supply Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2","category":"Supply Fan"}",2,HP,Supply Fan,HP
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,3d4617f7-47d1-4d78-b32f-c7561926ee5e,3f1d32a9-6638-4224-920e-9cfa2611a90e,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"198.4","category":"Performance"}",198.4,MBH,Performance,Input
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,1c6dde43-517e-4d19-99e1-5219214fe5ab,3f1d32a9-6638-4224-920e-9cfa2611a90e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"182.5","category":"Performance"}",182.5,MBH,Performance,Output
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,9e37f23d-7558-427c-a73d-e99e5036d625,3f1d32a9-6638-4224-920e-9cfa2611a90e,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"92","category":"Performance"}",92,%,Performance,Thermal Efficiency
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,2a4fbb37-9389-4f1a-af3b-e8b12c704dda,3f1d32a9-6638-4224-920e-9cfa2611a90e,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"11.3","category":"Electrical"}",11.3,,Electrical,MCA
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,348b914b-8262-4d01-bc90-4424323c4f7d,3f1d32a9-6638-4224-920e-9cfa2611a90e,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,a2230c2f-717a-43c2-baa9-b05dfcccbfd8,3f1d32a9-6638-4224-920e-9cfa2611a90e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,24ad517c-d8fe-4f8b-84c5-5535b003e2e1,3f1d32a9-6638-4224-920e-9cfa2611a90e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,d7c4a1d5-c78d-42d8-beb4-211d6719f6bc,3f1d32a9-6638-4224-920e-9cfa2611a90e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"874","category":"Physical"}",874,LBS,Physical,Weight
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,b38c1e40-9072-4e4f-8219-8c3a62d35149,3f1d32a9-6638-4224-920e-9cfa2611a90e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Physical"}",GREENHECK,,Physical,Manufacturer
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,df637c3f-1dab-45ca-b0c1-f869ad08d99a,3f1d32a9-6638-4224-920e-9cfa2611a90e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DGX-P116-H12-MF","category":"Physical"}",DGX-P116-H12-MF,,Physical,Model
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,78a9b8da-eeb9-4c3f-a89c-54058e0c7192,3f1d32a9-6638-4224-920e-9cfa2611a90e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DIRECT-FIRED GAS HEATER, 100% OUTSIDE AIR, OUTDOOR, ROOFTOP MOUNTED, HORIZONTAL SUPPLY DISCHARGE","category":"Remarks"}","DIRECT-FIRED GAS HEATER, 100% OUTSIDE AIR, OUTDOOR, ROOFTOP MOUNTED, HORIZONTAL SUPPLY DISCHARGE",,Remarks,Type
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,ce3cdc8a-a2a0-402e-a138-5502e606b5d1,3f1d32a9-6638-4224-920e-9cfa2611a90e,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,97d4af14-29ec-4cad-8a64-fed03c5e2012,ETL Listed,,,"{"kind":"flat","type":"Ratings","unit":null,"value":"ETL LISTED","category":"Remarks"}",ETL LISTED,,Remarks,Ratings
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,626c906a-530c-4013-9b3a-f391b0887fa8,3f1d32a9-6638-4224-920e-9cfa2611a90e,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"LOW LEAKAGE 2-POSITION MOTORIZED DISCHARGE AIR DAMPER","category":"Remarks"}",LOW LEAKAGE 2-POSITION MOTORIZED DISCHARGE AIR DAMPER,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,2014ab9c-8a61-4552-8018-fa13df78698b,3f1d32a9-6638-4224-920e-9cfa2611a90e,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"24\"H MOUNTING CURB W/COUNTER FLASHING","category":"Remarks"}",24"H MOUNTING CURB W/COUNTER FLASHING,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,6571ea7d-7fd3-48be-9b19-bcbe57f4b160,3f1d32a9-6638-4224-920e-9cfa2611a90e,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"DOUBLE WALL CONSTRUCTION","category":"Remarks"}",DOUBLE WALL CONSTRUCTION,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,62f2c4c6-00f4-483a-8e91-60c510db1c7b,3f1d32a9-6638-4224-920e-9cfa2611a90e,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"LEFT SIDE ACCESS AND CONNECTIONS","category":"Remarks"}",LEFT SIDE ACCESS AND CONNECTIONS,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,41bacd9d-c07a-4c3e-87ec-ad5c9a22014e,3f1d32a9-6638-4224-920e-9cfa2611a90e,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"DIRECT DRIVE SUPPLY FAN W/ NEOPRENE VIBRATION ISOLATION MOUNTS","category":"Remarks"}",DIRECT DRIVE SUPPLY FAN W/ NEOPRENE VIBRATION ISOLATION MOUNTS,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,50baae90-60ca-489f-be22-addf900083cc,3f1d32a9-6638-4224-920e-9cfa2611a90e,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"MICROPROCESSOR UNIT CONTROLS","category":"Remarks"}",MICROPROCESSOR UNIT CONTROLS,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,97afee75-ce7b-4d60-afac-c518913954e0,3f1d32a9-6638-4224-920e-9cfa2611a90e,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"BACNET READY BMS PROTOCOL","category":"Remarks"}",BACNET READY BMS PROTOCOL,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,7266c7b2-e4ee-411a-9407-2fa5fb17759a,3f1d32a9-6638-4224-920e-9cfa2611a90e,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"SUPPLY FAN VFD FACTORY INSTALLED","category":"Remarks"}",SUPPLY FAN VFD FACTORY INSTALLED,,Remarks,Feature
23ce5c16-fd59-4bf6-aa97-0f0ad7381d25,629c38ea-6db7-4598-b08b-fa9249e24ad7,3f1d32a9-6638-4224-920e-9cfa2611a90e,,,,,,,"{"kind":"flat","type":"Installation Note","unit":null,"value":"SEE DETAIL #/M-###","category":"Remarks"}",SEE DETAIL #/M-###,,Remarks,Installation Note
c2393901-1650-4007-ac52-9fa9ad532f82,ff912f28-28e9-4cd8-8370-5d2ee0926c94,8065a375-3710-4dcd-ac26-83d6356db234,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
c2393901-1650-4007-ac52-9fa9ad532f82,8908ebf5-821a-415a-9697-a1f0b5dafa90,8065a375-3710-4dcd-ac26-83d6356db234,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"275","category":"Performance"}",275,CFM,Performance,CFM
c2393901-1650-4007-ac52-9fa9ad532f82,6ecd8274-3c92-4b7d-987c-7e95f3db33e3,8065a375-3710-4dcd-ac26-83d6356db234,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.38","category":"Performance"}",0.38,IN WG,Performance,ESP
c2393901-1650-4007-ac52-9fa9ad532f82,5e8bd3ba-915b-4e70-964f-d0e6921ba0c9,8065a375-3710-4dcd-ac26-83d6356db234,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1014","category":"Performance"}",1014,RPM,Performance,RPM
c2393901-1650-4007-ac52-9fa9ad532f82,737672e3-edd1-40cc-ac0d-233f43ac4a56,8065a375-3710-4dcd-ac26-83d6356db234,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"SONES","unit":null,"value":"4.5","category":"Performance"}",4.5,,Performance,SONES
c2393901-1650-4007-ac52-9fa9ad532f82,605aa8b5-2561-4423-9e3c-5deab4eb062f,8065a375-3710-4dcd-ac26-83d6356db234,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/4","category":"Electrical"}",1/4,HP,Electrical,HP
c2393901-1650-4007-ac52-9fa9ad532f82,b86c28d4-6f71-42b5-ad94-04ff02242bab,8065a375-3710-4dcd-ac26-83d6356db234,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
c2393901-1650-4007-ac52-9fa9ad532f82,5c19027d-aeff-4cb0-9bc6-a503b3ddbc2f,8065a375-3710-4dcd-ac26-83d6356db234,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
c2393901-1650-4007-ac52-9fa9ad532f82,a630ad7f-36b8-49a9-95a9-144801819f00,8065a375-3710-4dcd-ac26-83d6356db234,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"65","category":"Physical"}",65,LBS,Physical,Weight
c2393901-1650-4007-ac52-9fa9ad532f82,4a1a8714-f002-47b0-943f-8588e600dec1,8065a375-3710-4dcd-ac26-83d6356db234,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Physical"}",GREENHECK,,Physical,Manufacturer
c2393901-1650-4007-ac52-9fa9ad532f82,66fc88b7-08fa-493f-8d74-4cda2e26b35c,8065a375-3710-4dcd-ac26-83d6356db234,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-098-VG","category":"Physical"}",G-098-VG,,Physical,Model
c2393901-1650-4007-ac52-9fa9ad532f82,82ff5ecc-6aa4-4452-986f-a261dcbcb6ca,8065a375-3710-4dcd-ac26-83d6356db234,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF MOUNTED EXHAUST FAN, DIRECT DRIVE","category":"Remarks"}","ROOF MOUNTED EXHAUST FAN, DIRECT DRIVE",,Remarks,Type
c2393901-1650-4007-ac52-9fa9ad532f82,afa74c53-fe22-44e8-a158-cf849ac6995b,8065a375-3710-4dcd-ac26-83d6356db234,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Rating","unit":null,"value":"AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211","category":"Remarks"}",AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,82df692d-b1c0-43fd-90aa-2b9fe6db7da6,8065a375-3710-4dcd-ac26-83d6356db234,,,,,,,"{"kind":"flat","type":"Rating","unit":null,"value":"SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311","category":"Remarks"}",SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,0fad4d4f-f76d-4bca-9a21-e8f26e328ffb,8065a375-3710-4dcd-ac26-83d6356db234,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"SPEED CONTROLLER","category":"Remarks"}",SPEED CONTROLLER,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,1d8966ea-fa03-42ec-a5e2-4b2aaf9d3fbb,8065a375-3710-4dcd-ac26-83d6356db234,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"GRAVITY BACKDRAFT DAMPER","category":"Remarks"}",GRAVITY BACKDRAFT DAMPER,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,6ca0f9e9-c182-4d10-8301-1e047ab94e68,8065a375-3710-4dcd-ac26-83d6356db234,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"14\" ROOF CURB","category":"Remarks"}",14" ROOF CURB,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,03975331-5015-4e44-9f71-50d9900e42db,8065a375-3710-4dcd-ac26-83d6356db234,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"SEE DETAIL","category":"Remarks"}",SEE DETAIL,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,448458fa-f988-4eee-9ccf-7de385f024ad,8065a375-3710-4dcd-ac26-83d6356db234,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"INSTALL PER MANUFACTURERS INSTRUCTIONS.","category":"Remarks"}",INSTALL PER MANUFACTURERS INSTRUCTIONS.,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,48089d79-d4cc-4a78-a84d-aa392ff40b6f,339aca7e-bdad-4322-ad9c-e9de17803540,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"LOW ROOF","category":null}",LOW ROOF,,,Location
c2393901-1650-4007-ac52-9fa9ad532f82,f9f3811c-a46b-46b9-b26c-3ad98414b7dc,339aca7e-bdad-4322-ad9c-e9de17803540,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"500","category":"Performance"}",500,CFM,Performance,CFM
c2393901-1650-4007-ac52-9fa9ad532f82,d60ba7e7-43e2-4523-979d-4c7536009adf,339aca7e-bdad-4322-ad9c-e9de17803540,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.38","category":"Performance"}",0.38,IN WG,Performance,ESP
c2393901-1650-4007-ac52-9fa9ad532f82,42c94472-e01c-4414-abfc-7b931524b596,339aca7e-bdad-4322-ad9c-e9de17803540,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1295","category":"Performance"}",1295,RPM,Performance,RPM
c2393901-1650-4007-ac52-9fa9ad532f82,869478ac-38e9-43c9-ab87-89d88c5a36f9,339aca7e-bdad-4322-ad9c-e9de17803540,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"SONES","unit":null,"value":"7.2","category":"Performance"}",7.2,,Performance,SONES
c2393901-1650-4007-ac52-9fa9ad532f82,1c93472a-03dd-4048-90a7-0cc2def1a1ae,339aca7e-bdad-4322-ad9c-e9de17803540,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/4","category":"Electrical"}",1/4,HP,Electrical,HP
c2393901-1650-4007-ac52-9fa9ad532f82,393170bd-1cb0-4e9c-a06c-80e972752fce,339aca7e-bdad-4322-ad9c-e9de17803540,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
c2393901-1650-4007-ac52-9fa9ad532f82,38579460-a34a-4340-8a18-07ed799da0e0,339aca7e-bdad-4322-ad9c-e9de17803540,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
c2393901-1650-4007-ac52-9fa9ad532f82,f3fa822c-a275-40e0-b3d6-88dee0fef3e3,339aca7e-bdad-4322-ad9c-e9de17803540,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"65","category":"Physical"}",65,LBS,Physical,Weight
c2393901-1650-4007-ac52-9fa9ad532f82,f5d426d8-d05d-4d24-b419-8c0cb81e541a,339aca7e-bdad-4322-ad9c-e9de17803540,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Physical"}",GREENHECK,,Physical,Manufacturer
c2393901-1650-4007-ac52-9fa9ad532f82,a97241ad-5145-4bda-a5c5-69fef2ddce95,339aca7e-bdad-4322-ad9c-e9de17803540,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-098-VG","category":"Physical"}",G-098-VG,,Physical,Model
c2393901-1650-4007-ac52-9fa9ad532f82,7eeaff62-63e0-40a7-89d8-dc26ed5c006f,339aca7e-bdad-4322-ad9c-e9de17803540,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF MOUNTED EXHAUST FAN, DIRECT DRIVE","category":"Remarks"}","ROOF MOUNTED EXHAUST FAN, DIRECT DRIVE",,Remarks,Type
c2393901-1650-4007-ac52-9fa9ad532f82,9761702e-cad9-4201-b1db-a7bd0d8c66f2,339aca7e-bdad-4322-ad9c-e9de17803540,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Rating","unit":null,"value":"AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211","category":"Remarks"}",AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,b2f3a77b-a15b-4403-9ad9-05a66381c7e7,339aca7e-bdad-4322-ad9c-e9de17803540,,,,,,,"{"kind":"flat","type":"Rating","unit":null,"value":"SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311","category":"Remarks"}",SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,bbc16ffc-0168-4eb4-9308-4120c5d58be2,339aca7e-bdad-4322-ad9c-e9de17803540,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"SPEED CONTROLLER","category":"Remarks"}",SPEED CONTROLLER,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,190e1a7a-5317-4b95-bd32-395af5943f22,339aca7e-bdad-4322-ad9c-e9de17803540,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"GRAVITY BACKDRAFT DAMPER","category":"Remarks"}",GRAVITY BACKDRAFT DAMPER,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,844b496a-91c7-4cf7-b56a-bf27efd34629,339aca7e-bdad-4322-ad9c-e9de17803540,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"14\" ROOF CURB","category":"Remarks"}",14" ROOF CURB,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,c0d6632e-d021-46b2-ad8a-a4f775f822d3,339aca7e-bdad-4322-ad9c-e9de17803540,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"SEE DETAIL","category":"Remarks"}",SEE DETAIL,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,cab71f93-7706-42f5-b498-07aabf97128e,339aca7e-bdad-4322-ad9c-e9de17803540,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"INSTALL PER MANUFACTURERS INSTRUCTIONS.","category":"Remarks"}",INSTALL PER MANUFACTURERS INSTRUCTIONS.,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,5b6aec30-3a84-47be-b4b8-6c7e49c2b2ab,b3273464-9525-44c2-bba9-3838526c6eac,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
c2393901-1650-4007-ac52-9fa9ad532f82,970d4ca9-bba2-4bc5-90ac-7159a39635c1,b3273464-9525-44c2-bba9-3838526c6eac,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":"Performance"}",600,CFM,Performance,CFM
c2393901-1650-4007-ac52-9fa9ad532f82,4d4ee26e-61da-41e0-8476-438186cb07d2,b3273464-9525-44c2-bba9-3838526c6eac,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Performance"}",0.50,IN WG,Performance,ESP
c2393901-1650-4007-ac52-9fa9ad532f82,2ee60e12-9b98-4554-8a62-44f14f39c8cc,b3273464-9525-44c2-bba9-3838526c6eac,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1271","category":"Performance"}",1271,RPM,Performance,RPM
c2393901-1650-4007-ac52-9fa9ad532f82,48043c14-a0e4-45cb-8a6b-a6c9e9e9fa8a,b3273464-9525-44c2-bba9-3838526c6eac,,,,,,,"{"kind":"flat","type":"SONES","unit":null,"value":"6.7","category":"Performance"}",6.7,,Performance,SONES
c2393901-1650-4007-ac52-9fa9ad532f82,669b4555-39be-4335-b0ed-0037947f6b48,b3273464-9525-44c2-bba9-3838526c6eac,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/4","category":"Electrical"}",1/4,HP,Electrical,HP
c2393901-1650-4007-ac52-9fa9ad532f82,99178666-557e-4e6d-ae10-8bdb9bd8b6de,b3273464-9525-44c2-bba9-3838526c6eac,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
c2393901-1650-4007-ac52-9fa9ad532f82,10124f26-6967-4355-aa0c-503623673aad,b3273464-9525-44c2-bba9-3838526c6eac,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
c2393901-1650-4007-ac52-9fa9ad532f82,fe522add-fe6f-420a-80cb-9d12d00b06b4,b3273464-9525-44c2-bba9-3838526c6eac,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"98","category":"Physical"}",98,LBS,Physical,Weight
c2393901-1650-4007-ac52-9fa9ad532f82,c723f989-edd0-462a-82bd-4352951b5125,b3273464-9525-44c2-bba9-3838526c6eac,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Physical"}",GREENHECK,,Physical,Manufacturer
c2393901-1650-4007-ac52-9fa9ad532f82,70cc6ee6-9477-45fc-acb5-340ab84234a5,b3273464-9525-44c2-bba9-3838526c6eac,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CUE-099-VG","category":"Physical"}",CUE-099-VG,,Physical,Model
c2393901-1650-4007-ac52-9fa9ad532f82,f713f971-18ee-4e60-9304-03ccc9cdf182,b3273464-9525-44c2-bba9-3838526c6eac,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF MOUNTED UPBLAST EXHAUST FAN, DIRECT DRIVE","category":"Remarks"}","ROOF MOUNTED UPBLAST EXHAUST FAN, DIRECT DRIVE",,Remarks,Type
c2393901-1650-4007-ac52-9fa9ad532f82,9ca9c3f5-a2e8-4cb8-b364-aa6d061c23d9,b3273464-9525-44c2-bba9-3838526c6eac,,,,,,,"{"kind":"flat","type":"Rating","unit":null,"value":"AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211","category":"Remarks"}",AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,0963955e-2d67-4899-9d48-cd7625eb7ac5,b3273464-9525-44c2-bba9-3838526c6eac,,,,,,,"{"kind":"flat","type":"Rating","unit":null,"value":"SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311","category":"Remarks"}",SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,53a9006d-09ce-46e0-a251-0e1794e04288,b3273464-9525-44c2-bba9-3838526c6eac,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"SPEED CONTROLLER","category":"Remarks"}",SPEED CONTROLLER,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,4af44315-87fa-40ac-bb41-9ff2009f9682,b3273464-9525-44c2-bba9-3838526c6eac,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"GRAVITY BACKDRAFT DAMPER","category":"Remarks"}",GRAVITY BACKDRAFT DAMPER,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,06cdf405-4a39-42df-8ddd-6404c6db4957,b3273464-9525-44c2-bba9-3838526c6eac,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"14\" ROOF CURB","category":"Remarks"}",14" ROOF CURB,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,1025c154-756b-46ab-87aa-647f394070e0,b3273464-9525-44c2-bba9-3838526c6eac,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"HINGED CURB ATTACHMENT, FACTORY INSTALLED","category":"Remarks"}","HINGED CURB ATTACHMENT, FACTORY INSTALLED",,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,9bdff5a5-93d1-4bb1-9b5d-f0a423a21684,b3273464-9525-44c2-bba9-3838526c6eac,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"SEE DETAIL","category":"Remarks"}",SEE DETAIL,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,260a313b-ce06-4132-b82e-7cba187584a9,b3273464-9525-44c2-bba9-3838526c6eac,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"INSTALL PER MANUFACTURERS INSTRUCTIONS.","category":"Remarks"}",INSTALL PER MANUFACTURERS INSTRUCTIONS.,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,680ff81a-2e9e-46c1-a32e-7db26194e474,0f159567-6631-4cb0-ae13-0b385c011c95,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
c2393901-1650-4007-ac52-9fa9ad532f82,d2e8f7f2-8034-420b-93c6-9b4f8fd01f54,0f159567-6631-4cb0-ae13-0b385c011c95,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1960","category":"Performance"}",1960,CFM,Performance,CFM
c2393901-1650-4007-ac52-9fa9ad532f82,9c9fbfa2-3ad4-4d5b-a365-5bee03df04f6,0f159567-6631-4cb0-ae13-0b385c011c95,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.75","category":"Performance"}",0.75,IN WG,Performance,ESP
c2393901-1650-4007-ac52-9fa9ad532f82,d8a4390e-a998-45b4-a9f4-4dc911129691,0f159567-6631-4cb0-ae13-0b385c011c95,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1055","category":"Performance"}",1055,RPM,Performance,RPM
c2393901-1650-4007-ac52-9fa9ad532f82,d8ea2d49-ab3a-4f27-9d06-49021c083617,0f159567-6631-4cb0-ae13-0b385c011c95,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"SONES","unit":null,"value":"11.7","category":"Performance"}",11.7,,Performance,SONES
c2393901-1650-4007-ac52-9fa9ad532f82,e0104dc6-f2db-495d-a30a-625d48d35a98,0f159567-6631-4cb0-ae13-0b385c011c95,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1","category":"Electrical"}",1,HP,Electrical,HP
c2393901-1650-4007-ac52-9fa9ad532f82,77eba545-9224-466f-9439-612a0cb3c20c,0f159567-6631-4cb0-ae13-0b385c011c95,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
c2393901-1650-4007-ac52-9fa9ad532f82,2eb29290-648a-4211-9c92-77153bfeee92,0f159567-6631-4cb0-ae13-0b385c011c95,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
c2393901-1650-4007-ac52-9fa9ad532f82,87261ccb-6015-44dc-a160-c68cb5059a6b,0f159567-6631-4cb0-ae13-0b385c011c95,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"114","category":"Physical"}",114,LBS,Physical,Weight
c2393901-1650-4007-ac52-9fa9ad532f82,d7d8af8b-c5a7-45c5-815d-1e305231cb28,0f159567-6631-4cb0-ae13-0b385c011c95,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Physical"}",GREENHECK,,Physical,Manufacturer
c2393901-1650-4007-ac52-9fa9ad532f82,5d2c531a-3542-491d-a8c3-e3e1b9830bb1,0f159567-6631-4cb0-ae13-0b385c011c95,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-160-VG","category":"Physical"}",G-160-VG,,Physical,Model
c2393901-1650-4007-ac52-9fa9ad532f82,196660f9-e6c4-4833-aff2-bbef5fa7edb8,0f159567-6631-4cb0-ae13-0b385c011c95,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF MOUNTED EXHAUST FAN, DIRECT DRIVE","category":"Remarks"}","ROOF MOUNTED EXHAUST FAN, DIRECT DRIVE",,Remarks,Type
c2393901-1650-4007-ac52-9fa9ad532f82,804aed09-1efd-475a-bece-040218b80b9f,0f159567-6631-4cb0-ae13-0b385c011c95,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Rating","unit":null,"value":"AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211","category":"Remarks"}",AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,ed75774f-4b74-4de6-8654-f0e0d0c0764c,0f159567-6631-4cb0-ae13-0b385c011c95,,,,,,,"{"kind":"flat","type":"Rating","unit":null,"value":"SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311","category":"Remarks"}",SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,2b511931-362d-42d0-abf1-71bf965c29f7,0f159567-6631-4cb0-ae13-0b385c011c95,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,bb90abef-7f2b-48e4-bc97-7db648584043,Automatic Speed Control,,,"{"kind":"flat","type":"Feature","unit":null,"value":"SPEED CONTROLLER","category":"Remarks"}",SPEED CONTROLLER,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,aa19d721-9108-44bf-8abb-d8554ef0dc95,0f159567-6631-4cb0-ae13-0b385c011c95,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"GRAVITY BACKDRAFT DAMPER","category":"Remarks"}",GRAVITY BACKDRAFT DAMPER,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,0713d15b-ae4e-483a-86a6-d8774c726073,0f159567-6631-4cb0-ae13-0b385c011c95,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"14\" ROOF CURB","category":"Remarks"}",14" ROOF CURB,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,1a7cd019-ef8c-46db-9d90-262d39ab96e7,0f159567-6631-4cb0-ae13-0b385c011c95,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"SEE DETAIL","category":"Remarks"}",SEE DETAIL,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,d14a35dc-4b7e-48f8-a82a-b373f427b6c6,0f159567-6631-4cb0-ae13-0b385c011c95,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"INSTALL PER MANUFACTURERS INSTRUCTIONS.","category":"Remarks"}",INSTALL PER MANUFACTURERS INSTRUCTIONS.,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,c3bce49f-bb1b-4e7d-bf3a-f118abb57121,35799efc-42c7-4406-8e82-fbe8ba3b549f,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
c2393901-1650-4007-ac52-9fa9ad532f82,2a608e3b-468c-4a17-bccd-982110857b2d,35799efc-42c7-4406-8e82-fbe8ba3b549f,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"450","category":"Performance"}",450,CFM,Performance,CFM
c2393901-1650-4007-ac52-9fa9ad532f82,edac81f8-d9ba-414e-b925-a8b32f28fc86,35799efc-42c7-4406-8e82-fbe8ba3b549f,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Performance"}",0.50,IN WG,Performance,ESP
c2393901-1650-4007-ac52-9fa9ad532f82,a61ce251-b99d-4228-86d8-726ed0921e09,35799efc-42c7-4406-8e82-fbe8ba3b549f,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1307","category":"Performance"}",1307,RPM,Performance,RPM
c2393901-1650-4007-ac52-9fa9ad532f82,9c6e05a0-40b0-4469-a627-71b3e090e361,35799efc-42c7-4406-8e82-fbe8ba3b549f,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"SONES","unit":null,"value":"7.0","category":"Performance"}",7.0,,Performance,SONES
c2393901-1650-4007-ac52-9fa9ad532f82,004012e8-b1ab-427d-a792-c391959539d7,35799efc-42c7-4406-8e82-fbe8ba3b549f,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/4","category":"Electrical"}",1/4,HP,Electrical,HP
c2393901-1650-4007-ac52-9fa9ad532f82,9b23c789-3650-4a87-9b91-c7ca193ba635,35799efc-42c7-4406-8e82-fbe8ba3b549f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
c2393901-1650-4007-ac52-9fa9ad532f82,919b55d6-6f16-4ba8-ad80-de46d29c79e4,35799efc-42c7-4406-8e82-fbe8ba3b549f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
c2393901-1650-4007-ac52-9fa9ad532f82,3b2ccd94-8342-4d14-9e3e-1275ad157ddb,35799efc-42c7-4406-8e82-fbe8ba3b549f,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"65","category":"Physical"}",65,LBS,Physical,Weight
c2393901-1650-4007-ac52-9fa9ad532f82,7f09c377-6d19-4ef4-99e4-8a7cdb8c5b51,35799efc-42c7-4406-8e82-fbe8ba3b549f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Physical"}",GREENHECK,,Physical,Manufacturer
c2393901-1650-4007-ac52-9fa9ad532f82,136d8e5f-ddf9-45d5-bf47-cb13319fb575,35799efc-42c7-4406-8e82-fbe8ba3b549f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-098-VG","category":"Physical"}",G-098-VG,,Physical,Model
c2393901-1650-4007-ac52-9fa9ad532f82,0079b32d-0045-4a35-89c2-efe54bdb9fa0,35799efc-42c7-4406-8e82-fbe8ba3b549f,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF MOUNTED EXHAUST FAN, DIRECT DRIVE","category":"Remarks"}","ROOF MOUNTED EXHAUST FAN, DIRECT DRIVE",,Remarks,Type
c2393901-1650-4007-ac52-9fa9ad532f82,6a15ae9c-c92e-4a6f-b7e4-a3c439f672c6,35799efc-42c7-4406-8e82-fbe8ba3b549f,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Rating","unit":null,"value":"AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211","category":"Remarks"}",AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,cc6646f5-b980-4958-8af0-22815ef26ff3,35799efc-42c7-4406-8e82-fbe8ba3b549f,,,,,,,"{"kind":"flat","type":"Rating","unit":null,"value":"SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311","category":"Remarks"}",SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,90c749ff-8f63-45bb-b208-15474b3f4dbc,35799efc-42c7-4406-8e82-fbe8ba3b549f,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"SPEED CONTROLLER","category":"Remarks"}",SPEED CONTROLLER,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,4e3b06eb-145b-4279-bbb9-5b29f0d97319,35799efc-42c7-4406-8e82-fbe8ba3b549f,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"GRAVITY BACKDRAFT DAMPER","category":"Remarks"}",GRAVITY BACKDRAFT DAMPER,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,09a47940-d639-4c6f-b6cb-2a0e675bc1d1,35799efc-42c7-4406-8e82-fbe8ba3b549f,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"14\" ROOF CURB","category":"Remarks"}",14" ROOF CURB,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,66de8c21-9445-4ebb-8800-589a8c234aec,35799efc-42c7-4406-8e82-fbe8ba3b549f,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"SEE DETAIL","category":"Remarks"}",SEE DETAIL,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,8a619164-d0ba-4e87-ab48-56746e0d889f,35799efc-42c7-4406-8e82-fbe8ba3b549f,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"INSTALL PER MANUFACTURERS INSTRUCTIONS.","category":"Remarks"}",INSTALL PER MANUFACTURERS INSTRUCTIONS.,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,b0f778fa-aed8-4132-ae69-721b6721e8ae,ca87e628-01e7-46eb-8ca8-2c33df164218,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"CORRIDOR ROOF","category":null}",CORRIDOR ROOF,,,Location
c2393901-1650-4007-ac52-9fa9ad532f82,d4e0da8d-b1c9-4ef8-90f2-f72f1e93e267,ca87e628-01e7-46eb-8ca8-2c33df164218,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"150","category":"Performance"}",150,CFM,Performance,CFM
c2393901-1650-4007-ac52-9fa9ad532f82,dd1daf4c-f1c7-4797-a297-3fb84b97f0ef,ca87e628-01e7-46eb-8ca8-2c33df164218,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.38","category":"Performance"}",0.38,IN WG,Performance,ESP
c2393901-1650-4007-ac52-9fa9ad532f82,c1837af3-a00a-43f2-889e-d10216e96563,ca87e628-01e7-46eb-8ca8-2c33df164218,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1015","category":"Performance"}",1015,RPM,Performance,RPM
c2393901-1650-4007-ac52-9fa9ad532f82,4a5b94d8-991f-4c14-ba12-93b8ee085664,ca87e628-01e7-46eb-8ca8-2c33df164218,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"SONES","unit":null,"value":"4.1","category":"Performance"}",4.1,,Performance,SONES
c2393901-1650-4007-ac52-9fa9ad532f82,b56b9ecf-18e4-44a4-8a77-4661bb69dbc7,ca87e628-01e7-46eb-8ca8-2c33df164218,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/15","category":"Electrical"}",1/15,HP,Electrical,HP
c2393901-1650-4007-ac52-9fa9ad532f82,7ec9853c-c3a6-4ec6-8776-3b91921e4814,ca87e628-01e7-46eb-8ca8-2c33df164218,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
c2393901-1650-4007-ac52-9fa9ad532f82,8f716885-9b6b-40a1-a49c-8f23ea0fe994,ca87e628-01e7-46eb-8ca8-2c33df164218,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
c2393901-1650-4007-ac52-9fa9ad532f82,291bafa7-377b-4e24-9655-1a51faf94520,ca87e628-01e7-46eb-8ca8-2c33df164218,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"65","category":"Physical"}",65,LBS,Physical,Weight
c2393901-1650-4007-ac52-9fa9ad532f82,c1c5243b-2db6-4ba5-a11d-207fd6bc7da9,ca87e628-01e7-46eb-8ca8-2c33df164218,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Physical"}",GREENHECK,,Physical,Manufacturer
c2393901-1650-4007-ac52-9fa9ad532f82,5bcfb657-4f1d-4dcf-845a-8941a9d7b38f,ca87e628-01e7-46eb-8ca8-2c33df164218,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-070-VG","category":"Physical"}",G-070-VG,,Physical,Model
c2393901-1650-4007-ac52-9fa9ad532f82,2c4bb192-eef5-4710-9c8a-005de0fa8b9c,ca87e628-01e7-46eb-8ca8-2c33df164218,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF MOUNTED EXHAUST FAN, DIRECT DRIVE","category":"Remarks"}","ROOF MOUNTED EXHAUST FAN, DIRECT DRIVE",,Remarks,Type
c2393901-1650-4007-ac52-9fa9ad532f82,30776eb6-13a5-4db8-b0f3-9334ad679869,ca87e628-01e7-46eb-8ca8-2c33df164218,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Rating","unit":null,"value":"AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211","category":"Remarks"}",AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211,,Remarks,Rating
