package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
c2393901-1650-4007-ac52-9fa9ad532f82,e7d444b8-9c3a-4a86-abaf-34cc632b67df,ca87e628-01e7-46eb-8ca8-2c33df164218,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Rating","unit":null,"value":"SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311","category":"Remarks"}",SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,2a7facd2-2e21-4329-92ec-ed4ab5911b64,ca87e628-01e7-46eb-8ca8-2c33df164218,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"SPEED CONTROLLER","category":"Remarks"}",SPEED CONTROLLER,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,6637427c-eddb-4204-9958-44bef6fdfe83,ca87e628-01e7-46eb-8ca8-2c33df164218,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"GRAVITY BACKDRAFT DAMPER","category":"Remarks"}",GRAVITY BACKDRAFT DAMPER,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,d32a09c9-16f8-4a13-afc6-4686809b24ce,ca87e628-01e7-46eb-8ca8-2c33df164218,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"14\" ROOF CURB","category":"Remarks"}",14" ROOF CURB,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,30746ebf-cb79-422d-a220-5e8c671b59cf,ca87e628-01e7-46eb-8ca8-2c33df164218,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"SEE DETAIL","category":"Remarks"}",SEE DETAIL,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,33ac4587-b9b0-4335-9d3b-7002353ea5eb,ca87e628-01e7-46eb-8ca8-2c33df164218,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"INSTALL PER MANUFACTURERS INSTRUCTIONS.","category":"Remarks"}",INSTALL PER MANUFACTURERS INSTRUCTIONS.,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,2c0e5d9c-6340-42d1-b86f-c187dd884095,2dfac19a-2041-4220-9fc2-a778ef2803b1,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
c2393901-1650-4007-ac52-9fa9ad532f82,59f0f093-2481-4e3d-b436-7a5bc8f2c2c2,2dfac19a-2041-4220-9fc2-a778ef2803b1,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"3375","category":"Performance"}",3375,CFM,Performance,CFM
c2393901-1650-4007-ac52-9fa9ad532f82,42a73a5b-275f-4d40-80dd-af23393b21f2,2dfac19a-2041-4220-9fc2-a778ef2803b1,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"2.00","category":"Performance"}",2.00,IN WG,Performance,ESP
c2393901-1650-4007-ac52-9fa9ad532f82,3194f2b1-175a-4bcb-84cc-3d0275948b8b,2dfac19a-2041-4220-9fc2-a778ef2803b1,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1384","category":"Performance"}",1384,RPM,Performance,RPM
c2393901-1650-4007-ac52-9fa9ad532f82,ef730f43-523a-483d-accc-34e407d41c54,2dfac19a-2041-4220-9fc2-a778ef2803b1,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"SONES","unit":null,"value":"23.0","category":"Performance"}",23.0,,Performance,SONES
c2393901-1650-4007-ac52-9fa9ad532f82,d3a7bf71-19ee-4a7d-b0de-75d4cb9b4e84,2dfac19a-2041-4220-9fc2-a778ef2803b1,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3","category":"Electrical"}",3,HP,Electrical,HP
c2393901-1650-4007-ac52-9fa9ad532f82,011ec53e-16c6-4623-bde5-5c56e5073423,2dfac19a-2041-4220-9fc2-a778ef2803b1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
c2393901-1650-4007-ac52-9fa9ad532f82,a5a04e1a-9620-4a34-adde-ba7ea1673f5c,2dfac19a-2041-4220-9fc2-a778ef2803b1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
c2393901-1650-4007-ac52-9fa9ad532f82,e33ff692-0572-4f9f-8637-935bd555b9c2,2dfac19a-2041-4220-9fc2-a778ef2803b1,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"246","category":"Physical"}",246,LBS,Physical,Weight
c2393901-1650-4007-ac52-9fa9ad532f82,00d9d14e-c41c-4f8c-988d-d3ab77e4328b,2dfac19a-2041-4220-9fc2-a778ef2803b1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Physical"}",GREENHECK,,Physical,Manufacturer
c2393901-1650-4007-ac52-9fa9ad532f82,6e3b2626-9281-4df3-85a0-abc211ba2cf8,2dfac19a-2041-4220-9fc2-a778ef2803b1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CUE-200HP-VG","category":"Physical"}",CUE-200HP-VG,,Physical,Model
c2393901-1650-4007-ac52-9fa9ad532f82,8ee47bbd-9473-4a05-b43c-e2ad79f43775,2dfac19a-2041-4220-9fc2-a778ef2803b1,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF MOUNTED UPBLAST EXHAUST FAN, DIRECT DRIVE","category":"Remarks"}","ROOF MOUNTED UPBLAST EXHAUST FAN, DIRECT DRIVE",,Remarks,Type
c2393901-1650-4007-ac52-9fa9ad532f82,51b453fc-0e95-4af8-8905-43656c399142,2dfac19a-2041-4220-9fc2-a778ef2803b1,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Rating","unit":null,"value":"AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211","category":"Remarks"}",AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,11b94200-211e-49ab-b706-22b5d55962fe,2dfac19a-2041-4220-9fc2-a778ef2803b1,,,,,,,"{"kind":"flat","type":"Rating","unit":null,"value":"SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311","category":"Remarks"}",SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,ba6088bf-564a-4bc4-b975-e8d3ec800b31,2dfac19a-2041-4220-9fc2-a778ef2803b1,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,b3236b45-f934-48b9-acc2-065a055c1f61,UL Listed,,,"{"kind":"flat","type":"Rating","unit":null,"value":"UL 705 LISTED FOR RESTAURANT EXH. APPLIANCES","category":"Remarks"}",UL 705 LISTED FOR RESTAURANT EXH. APPLIANCES,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,cf0d6d4b-b76a-4b77-bffd-c9eca329cfcd,2dfac19a-2041-4220-9fc2-a778ef2803b1,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7e3f1f19-6e93-4e2f-a8e3-30279273187b,Variable Speed (VFD),,,"{"kind":"flat","type":"Feature","unit":null,"value":"SPEED CONTROLLER","category":"Remarks"}",SPEED CONTROLLER,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,c0872b60-a7e5-41b6-ab88-e979ca325128,2dfac19a-2041-4220-9fc2-a778ef2803b1,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"16\" VENTED ROOF CURB","category":"Remarks"}",16" VENTED ROOF CURB,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,7e2ca872-55de-4cbb-9f1e-380d18b6b772,2dfac19a-2041-4220-9fc2-a778ef2803b1,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"HINGED CURB ATTACHMENT, FACTORY INSTALLED","category":"Remarks"}","HINGED CURB ATTACHMENT, FACTORY INSTALLED",,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,5efdd0c1-972b-4db1-9895-21536da13e6a,2dfac19a-2041-4220-9fc2-a778ef2803b1,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"VARIABLE SPEED MOTOR","category":"Remarks"}",VARIABLE SPEED MOTOR,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,245fd047-4250-4679-8694-bafeddcf0d59,2dfac19a-2041-4220-9fc2-a778ef2803b1,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"GREASE TRAP","category":"Remarks"}",GREASE TRAP,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,d9d36891-9276-4e2e-8635-574303017933,2dfac19a-2041-4220-9fc2-a778ef2803b1,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"SEE DETAIL","category":"Remarks"}",SEE DETAIL,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,2793e327-ed7d-473d-b23b-1bb8ad229f08,2dfac19a-2041-4220-9fc2-a778ef2803b1,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"INSTALL PER MANUFACTURERS INSTRUCTIONS.","category":"Remarks"}",INSTALL PER MANUFACTURERS INSTRUCTIONS.,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,7f99e445-1282-4e96-a0c9-fbd729ec394b,8d288166-c899-4e3b-aa6c-e820e9e78c0a,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
c2393901-1650-4007-ac52-9fa9ad532f82,055cb59c-318b-4a49-8142-3a763d5487e3,8d288166-c899-4e3b-aa6c-e820e9e78c0a,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"3375","category":"Performance"}",3375,CFM,Performance,CFM
c2393901-1650-4007-ac52-9fa9ad532f82,04e60b69-90f7-4a7e-b568-3f7f5bb74c65,8d288166-c899-4e3b-aa6c-e820e9e78c0a,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"2.00","category":"Performance"}",2.00,IN WG,Performance,ESP
c2393901-1650-4007-ac52-9fa9ad532f82,f2fe0879-0e4e-4b64-8763-5d0b7b2ec161,8d288166-c899-4e3b-aa6c-e820e9e78c0a,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1384","category":"Performance"}",1384,RPM,Performance,RPM
c2393901-1650-4007-ac52-9fa9ad532f82,89051fe0-b1f3-45d9-900a-2d036090d1ca,8d288166-c899-4e3b-aa6c-e820e9e78c0a,,,,,,,"{"kind":"flat","type":"SONES","unit":null,"value":"23.0","category":"Performance"}",23.0,,Performance,SONES
c2393901-1650-4007-ac52-9fa9ad532f82,a4eaa685-2310-4595-a731-9ea87a6ee708,8d288166-c899-4e3b-aa6c-e820e9e78c0a,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3","category":"Electrical"}",3,HP,Electrical,HP
c2393901-1650-4007-ac52-9fa9ad532f82,7ac28f59-9592-456c-86e3-a9b181ca4cc6,8d288166-c899-4e3b-aa6c-e820e9e78c0a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
c2393901-1650-4007-ac52-9fa9ad532f82,06b80a85-d186-4d58-a808-2835f3b700a5,8d288166-c899-4e3b-aa6c-e820e9e78c0a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
c2393901-1650-4007-ac52-9fa9ad532f82,c0529de0-846f-450e-8a3e-f2d46ec2a796,8d288166-c899-4e3b-aa6c-e820e9e78c0a,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"246","category":"Physical"}",246,LBS,Physical,Weight
c2393901-1650-4007-ac52-9fa9ad532f82,47beafe1-e535-48b8-82b4-0a1b36b148ac,8d288166-c899-4e3b-aa6c-e820e9e78c0a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Physical"}",GREENHECK,,Physical,Manufacturer
c2393901-1650-4007-ac52-9fa9ad532f82,775d8d8b-6315-487d-a38c-1d24978c440b,8d288166-c899-4e3b-aa6c-e820e9e78c0a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CUE-200HP-VG","category":"Physical"}",CUE-200HP-VG,,Physical,Model
c2393901-1650-4007-ac52-9fa9ad532f82,1cb545d4-a009-45f2-ae83-b52fb6856885,8d288166-c899-4e3b-aa6c-e820e9e78c0a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF MOUNTED UPBLAST EXHAUST FAN, DIRECT DRIVE","category":"Remarks"}","ROOF MOUNTED UPBLAST EXHAUST FAN, DIRECT DRIVE",,Remarks,Type
c2393901-1650-4007-ac52-9fa9ad532f82,8084e86f-04f9-42f5-9a72-856e4d38460a,8d288166-c899-4e3b-aa6c-e820e9e78c0a,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Rating","unit":null,"value":"AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211","category":"Remarks"}",AIR PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 211,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,e932be13-5325-4f88-b870-275b385299b4,8d288166-c899-4e3b-aa6c-e820e9e78c0a,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Rating","unit":null,"value":"SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311","category":"Remarks"}",SOUND PERFORMANCE CERTIFIED IN ACCORDANCE TO AMCA 311,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,ddc4bc36-d945-47c8-ac14-7050e2819d95,8d288166-c899-4e3b-aa6c-e820e9e78c0a,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,b3236b45-f934-48b9-acc2-065a055c1f61,UL Listed,,,"{"kind":"flat","type":"Rating","unit":null,"value":"UL 705 LISTED FOR RESTAURANT EXH. APPLIANCES","category":"Remarks"}",UL 705 LISTED FOR RESTAURANT EXH. APPLIANCES,,Remarks,Rating
c2393901-1650-4007-ac52-9fa9ad532f82,5d795080-71a3-4136-8f61-c43234eb5b27,8d288166-c899-4e3b-aa6c-e820e9e78c0a,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"SPEED CONTROLLER","category":"Remarks"}",SPEED CONTROLLER,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,14eae960-c94a-4546-82a8-a295cc104658,8d288166-c899-4e3b-aa6c-e820e9e78c0a,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"16\" VENTED ROOF CURB","category":"Remarks"}",16" VENTED ROOF CURB,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,e3af48c4-c16e-42ce-9f9d-54520c290730,8d288166-c899-4e3b-aa6c-e820e9e78c0a,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"HINGED CURB ATTACHMENT, FACTORY INSTALLED","category":"Remarks"}","HINGED CURB ATTACHMENT, FACTORY INSTALLED",,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,68b240b6-46c9-4c51-851d-c442901d9f89,8d288166-c899-4e3b-aa6c-e820e9e78c0a,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"VARIABLE SPEED MOTOR","category":"Remarks"}",VARIABLE SPEED MOTOR,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,f63c7a3b-f40d-4ff0-9685-0a0949f33391,8d288166-c899-4e3b-aa6c-e820e9e78c0a,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"GREASE TRAP","category":"Remarks"}",GREASE TRAP,,Remarks,Feature
c2393901-1650-4007-ac52-9fa9ad532f82,0bfaf831-67d5-441c-a2be-57556a546a36,8d288166-c899-4e3b-aa6c-e820e9e78c0a,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"SEE DETAIL","category":"Remarks"}",SEE DETAIL,,Remarks,Installation
c2393901-1650-4007-ac52-9fa9ad532f82,10cf6ff0-5e93-47aa-8327-6cd23b19e0ef,8d288166-c899-4e3b-aa6c-e820e9e78c0a,,,,,,,"{"kind":"flat","type":"Installation","unit":null,"value":"INSTALL PER MANUFACTURERS INSTRUCTIONS.","category":"Remarks"}",INSTALL PER MANUFACTURERS INSTRUCTIONS.,,Remarks,Installation
4782c28e-c965-4108-a1c5-375d1b4b1952,78f80953-7277-47d7-b5ad-8609d034e4e4,e715136a-0d19-44e5-bcef-4a636629e818,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
4782c28e-c965-4108-a1c5-375d1b4b1952,447902bf-f309-47fb-9d63-b098f4d771ea,e715136a-0d19-44e5-bcef-4a636629e818,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"10","category":"Cooling Performance"}",10,,Cooling Performance,Nominal Tons
4782c28e-c965-4108-a1c5-375d1b4b1952,521a316d-5802-43c0-9408-ab5faa3078fc,e715136a-0d19-44e5-bcef-4a636629e818,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"121.77","category":"Cooling Performance"}",121.77,MBH,Cooling Performance,Total Capacity
4782c28e-c965-4108-a1c5-375d1b4b1952,aa42fb21-7dad-48a3-adce-9c2e60d1bf08,e715136a-0d19-44e5-bcef-4a636629e818,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"90.85","category":"Cooling Performance"}",90.85,MBH,Cooling Performance,Sensible Capacity
4782c28e-c965-4108-a1c5-375d1b4b1952,dd5106bd-d724-44fc-866c-91c61ccafeaf,e715136a-0d19-44e5-bcef-4a636629e818,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"15.80","category":"Cooling Performance"}",15.80,,Cooling Performance,IEER
4782c28e-c965-4108-a1c5-375d1b4b1952,d035d48d-4dc2-42c0-935e-49393304b871,e715136a-0d19-44e5-bcef-4a636629e818,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.60","category":"Cooling Performance"}",11.60,,Cooling Performance,EER
4782c28e-c965-4108-a1c5-375d1b4b1952,c93108b4-ac59-4edf-a888-2dd975a14e69,e715136a-0d19-44e5-bcef-4a636629e818,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Input","unit":"MBH","value":"150","category":"Gas Heating"}",150,MBH,Gas Heating,High Fire Input
4782c28e-c965-4108-a1c5-375d1b4b1952,48042130-1d00-410c-b353-e4967d3724cb,e715136a-0d19-44e5-bcef-4a636629e818,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Output","unit":"MBH","value":"121.5","category":"Gas Heating"}",121.5,MBH,Gas Heating,High Fire Output
4782c28e-c965-4108-a1c5-375d1b4b1952,862e2e92-f388-4710-9d0f-4765a71cd602,e715136a-0d19-44e5-bcef-4a636629e818,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81.0","category":"Gas Heating"}",81.0,%,Gas Heating,Thermal Efficiency
4782c28e-c965-4108-a1c5-375d1b4b1952,6f4f5de1-8e25-46ad-8f10-a26cae5f3b4e,e715136a-0d19-44e5-bcef-4a636629e818,,,,,,,"{"kind":"flat","type":"Minimum Gas Pressure","unit":"IN W.C.","value":"4.5","category":"Gas Heating"}",4.5,IN W.C.,Gas Heating,Minimum Gas Pressure
4782c28e-c965-4108-a1c5-375d1b4b1952,c2701104-607d-4d8d-b15c-0d727a7f6d9c,e715136a-0d19-44e5-bcef-4a636629e818,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4000","category":"Supply/Return Fan"}",4000,CFM,Supply/Return Fan,CFM
4782c28e-c965-4108-a1c5-375d1b4b1952,4865efc3-717b-4b3a-9355-0fea078d211e,e715136a-0d19-44e5-bcef-4a636629e818,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.00","category":"Supply/Return Fan"}",1.00,IN WG,Supply/Return Fan,ESP
4782c28e-c965-4108-a1c5-375d1b4b1952,fbe4a27b-782e-43ab-8e15-7dfcb162a532,e715136a-0d19-44e5-bcef-4a636629e818,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1607","category":"Supply/Return Fan"}",1607,RPM,Supply/Return Fan,RPM
4782c28e-c965-4108-a1c5-375d1b4b1952,a41a9119-4db9-4736-a437-61ae1b0bfdfb,e715136a-0d19-44e5-bcef-4a636629e818,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"4.6","category":"Supply/Return Fan"}",4.6,HP,Supply/Return Fan,HP
4782c28e-c965-4108-a1c5-375d1b4b1952,3a5c7cc8-1d80-4deb-9278-6aa6e8330b2f,e715136a-0d19-44e5-bcef-4a636629e818,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply/Return Fan"}",1,,Supply/Return Fan,QTY
4782c28e-c965-4108-a1c5-375d1b4b1952,630575ed-c1f4-4dd2-9525-2fd180201e14,e715136a-0d19-44e5-bcef-4a636629e818,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"640","category":"Minimum Outside Air"}",640,CFM,Minimum Outside Air,CFM
4782c28e-c965-4108-a1c5-375d1b4b1952,d48e193f-9d3a-41fd-b930-4bb8b72d1911,e715136a-0d19-44e5-bcef-4a636629e818,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"16","category":"Minimum Outside Air"}",16,%,Minimum Outside Air,Percentage
4782c28e-c965-4108-a1c5-375d1b4b1952,c506d80f-f74e-4e6f-bd49-3630ff337b88,e715136a-0d19-44e5-bcef-4a636629e818,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"640","category":"Maximum Outside Air (Non-Economizing)"}",640,CFM,Maximum Outside Air (Non-Economizing),CFM
4782c28e-c965-4108-a1c5-375d1b4b1952,ebb9a524-e4d1-479e-b9e9-2c88a42dc742,e715136a-0d19-44e5-bcef-4a636629e818,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"16","category":"Maximum Outside Air (Non-Economizing)"}",16,%,Maximum Outside Air (Non-Economizing),Percentage
4782c28e-c965-4108-a1c5-375d1b4b1952,1e29d240-ac03-4ac0-a504-146e04837010,e715136a-0d19-44e5-bcef-4a636629e818,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"62","category":"Electrical"}",62,,Electrical,MCA
4782c28e-c965-4108-a1c5-375d1b4b1952,2fa017a8-1a34-4aea-9b60-c3bc9e004e97,e715136a-0d19-44e5-bcef-4a636629e818,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"80","category":"Electrical"}",80,,Electrical,MOP
4782c28e-c965-4108-a1c5-375d1b4b1952,d5fbd355-379f-4835-b2ee-718b6ed3ee33,e715136a-0d19-44e5-bcef-4a636629e818,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4782c28e-c965-4108-a1c5-375d1b4b1952,e9175d47-d657-468b-b9f3-f29be2bd9e33,e715136a-0d19-44e5-bcef-4a636629e818,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4782c28e-c965-4108-a1c5-375d1b4b1952,6a47666a-cf84-4878-afd9-858ac17cc561,e715136a-0d19-44e5-bcef-4a636629e818,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1280","category":"Physical"}",1280,LBS,Physical,Weight
4782c28e-c965-4108-a1c5-375d1b4b1952,2610f4f2-cfad-4c6b-829b-f7c120516576,e715136a-0d19-44e5-bcef-4a636629e818,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":"Physical"}",TRANE,,Physical,Manufacturer
4782c28e-c965-4108-a1c5-375d1b4b1952,be4c01f2-5d16-459f-bc2f-3da78b948c3a,e715136a-0d19-44e5-bcef-4a636629e818,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK120A3S0L","category":"Physical"}",YHK120A3S0L,,Physical,Model
4782c28e-c965-4108-a1c5-375d1b4b1952,581c3a90-a191-4c31-ae84-335c400d1b5c,e715136a-0d19-44e5-bcef-4a636629e818,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"1","category":"Remarks"}",1,,Remarks,Type
4782c28e-c965-4108-a1c5-375d1b4b1952,845f4665-cf4b-433f-8b82-de8b49331416,e715136a-0d19-44e5-bcef-4a636629e818,,,,,,,"{"kind":"flat","type":"Ratings","unit":null,"value":"1, 2, 3","category":"Remarks"}","1, 2, 3",,Remarks,Ratings
4782c28e-c965-4108-a1c5-375d1b4b1952,a73b7fdb-17fe-42a7-abaf-5f1275dd481c,e715136a-0d19-44e5-bcef-4a636629e818,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Features","unit":null,"value":"1, 2, 3, 4, 5, 6, 7, 8, 9, 10","category":"Remarks"}","1, 2, 3, 4, 5, 6, 7, 8, 9, 10",,Remarks,Features
4782c28e-c965-4108-a1c5-375d1b4b1952,25a662d9-9316-4661-ad25-5e7c09488d29,e715136a-0d19-44e5-bcef-4a636629e818,,,,,,,"{"kind":"flat","type":"Install","unit":null,"value":"1, 2, 3, 4","category":"Remarks"}","1, 2, 3, 4",,Remarks,Install
4782c28e-c965-4108-a1c5-375d1b4b1952,9f0f69a2-47e6-4b79-bb64-4cc6c0e42609,2ec44631-e013-4a50-a2db-12f88548a281,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
4782c28e-c965-4108-a1c5-375d1b4b1952,3ab52914-893d-4b8e-ae7f-0d11ef6fb361,2ec44631-e013-4a50-a2db-12f88548a281,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":"Cooling Performance"}",4,,Cooling Performance,Nominal Tons
4782c28e-c965-4108-a1c5-375d1b4b1952,7523b681-e215-41ec-8e4d-aeb9ae2a3de5,2ec44631-e013-4a50-a2db-12f88548a281,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"46.53","category":"Cooling Performance"}",46.53,MBH,Cooling Performance,Total Capacity
4782c28e-c965-4108-a1c5-375d1b4b1952,f088a337-dc86-4ff6-af69-250213e76e72,2ec44631-e013-4a50-a2db-12f88548a281,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"31.34","category":"Cooling Performance"}",31.34,MBH,Cooling Performance,Sensible Capacity
4782c28e-c965-4108-a1c5-375d1b4b1952,8e08bccb-df25-4445-aa34-e7201479c22d,2ec44631-e013-4a50-a2db-12f88548a281,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"-","category":"Cooling Performance"}",-,,Cooling Performance,IEER
4782c28e-c965-4108-a1c5-375d1b4b1952,894e9e54-5d56-4a3e-9dd2-c13b9bda0117,2ec44631-e013-4a50-a2db-12f88548a281,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"13.00","category":"Cooling Performance"}",13.00,,Cooling Performance,EER
4782c28e-c965-4108-a1c5-375d1b4b1952,e361ff88-6ddb-4c13-afe0-4f6d0794309b,2ec44631-e013-4a50-a2db-12f88548a281,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Input","unit":"MBH","value":"80","category":"Gas Heating"}",80,MBH,Gas Heating,High Fire Input
4782c28e-c965-4108-a1c5-375d1b4b1952,e5a7d605-b3e7-484f-82c8-965e62643416,2ec44631-e013-4a50-a2db-12f88548a281,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Output","unit":"MBH","value":"64.8","category":"Gas Heating"}",64.8,MBH,Gas Heating,High Fire Output
4782c28e-c965-4108-a1c5-375d1b4b1952,0bb17f8d-9876-4ee2-ab1b-d52bb240f6ec,2ec44631-e013-4a50-a2db-12f88548a281,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81.0","category":"Gas Heating"}",81.0,%,Gas Heating,Thermal Efficiency
4782c28e-c965-4108-a1c5-375d1b4b1952,55ab67b6-2b8e-47b8-9eb9-abd3212d93fa,2ec44631-e013-4a50-a2db-12f88548a281,,,,,,,"{"kind":"flat","type":"Minimum Gas Pressure","unit":"IN W.C.","value":"4.5","category":"Gas Heating"}",4.5,IN W.C.,Gas Heating,Minimum Gas Pressure
4782c28e-c965-4108-a1c5-375d1b4b1952,d9b09c78-f31c-4c0b-9321-29b380b9098d,2ec44631-e013-4a50-a2db-12f88548a281,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1200","category":"Supply/Return Fan"}",1200,CFM,Supply/Return Fan,CFM
4782c28e-c965-4108-a1c5-375d1b4b1952,7d8df9bf-44b8-4c08-ae69-88cf7946fc34,2ec44631-e013-4a50-a2db-12f88548a281,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Supply/Return Fan"}",0.50,IN WG,Supply/Return Fan,ESP
4782c28e-c965-4108-a1c5-375d1b4b1952,936596c1-6d87-4072-acd8-e35d693f6937,2ec44631-e013-4a50-a2db-12f88548a281,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"661","category":"Supply/Return Fan"}",661,RPM,Supply/Return Fan,RPM
4782c28e-c965-4108-a1c5-375d1b4b1952,ebe8a7b2-6ad5-4b88-9a70-62f32ce32eaf,2ec44631-e013-4a50-a2db-12f88548a281,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3.0","category":"Supply/Return Fan"}",3.0,HP,Supply/Return Fan,HP
4782c28e-c965-4108-a1c5-375d1b4b1952,e23d0377-51d3-499c-8e6b-69142801df35,2ec44631-e013-4a50-a2db-12f88548a281,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply/Return Fan"}",1,,Supply/Return Fan,QTY
4782c28e-c965-4108-a1c5-375d1b4b1952,ec663b68-738b-45c6-bee9-00e2406442f5,2ec44631-e013-4a50-a2db-12f88548a281,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"300","category":"Minimum Outside Air"}",300,CFM,Minimum Outside Air,CFM
4782c28e-c965-4108-a1c5-375d1b4b1952,ce0afcc1-8bf8-4e88-bc9b-13ea2917e576,2ec44631-e013-4a50-a2db-12f88548a281,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"25","category":"Minimum Outside Air"}",25,%,Minimum Outside Air,Percentage
4782c28e-c965-4108-a1c5-375d1b4b1952,3dc513fa-d913-45fd-a3f7-3ff36ae0ee15,2ec44631-e013-4a50-a2db-12f88548a281,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"300","category":"Maximum Outside Air (Non-Economizing)"}",300,CFM,Maximum Outside Air (Non-Economizing),CFM
4782c28e-c965-4108-a1c5-375d1b4b1952,a79cd3de-1dc0-45e4-aeb1-ed71b125e311,2ec44631-e013-4a50-a2db-12f88548a281,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"25","category":"Maximum Outside Air (Non-Economizing)"}",25,%,Maximum Outside Air (Non-Economizing),Percentage
4782c28e-c965-4108-a1c5-375d1b4b1952,f205817b-6710-4c77-8e5a-70613fc03986,2ec44631-e013-4a50-a2db-12f88548a281,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"32","category":"Electrical"}",32,,Electrical,MCA
4782c28e-c965-4108-a1c5-375d1b4b1952,b32a0671-1141-4927-97e9-a91136b34518,2ec44631-e013-4a50-a2db-12f88548a281,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOP
4782c28e-c965-4108-a1c5-375d1b4b1952,854aa8bc-36c9-499c-881f-9a601910835a,2ec44631-e013-4a50-a2db-12f88548a281,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4782c28e-c965-4108-a1c5-375d1b4b1952,f2878af3-1635-4dcf-9ee5-1f2d0c2db310,2ec44631-e013-4a50-a2db-12f88548a281,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4782c28e-c965-4108-a1c5-375d1b4b1952,6e9e6387-e2e5-487a-83ef-e3e6f8dd87f4,2ec44631-e013-4a50-a2db-12f88548a281,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1093","category":"Physical"}",1093,LBS,Physical,Weight
4782c28e-c965-4108-a1c5-375d1b4b1952,2a491eec-a385-4407-b317-52edb018d533,2ec44631-e013-4a50-a2db-12f88548a281,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":"Physical"}",TRANE,,Physical,Manufacturer
4782c28e-c965-4108-a1c5-375d1b4b1952,6a76303b-3601-4e73-86fc-bb42f2e0a62a,2ec44631-e013-4a50-a2db-12f88548a281,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK048A3S0L","category":"Physical"}",YHK048A3S0L,,Physical,Model
4782c28e-c965-4108-a1c5-375d1b4b1952,4d5ba110-3fa8-421b-ab00-7c39f4dcbb04,2ec44631-e013-4a50-a2db-12f88548a281,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"1","category":"Remarks"}",1,,Remarks,Type
4782c28e-c965-4108-a1c5-375d1b4b1952,02cdd453-4b9a-41c1-b7fa-1a88766db6ba,2ec44631-e013-4a50-a2db-12f88548a281,,,,,,,"{"kind":"flat","type":"Ratings","unit":null,"value":"1, 2, 3","category":"Remarks"}","1, 2, 3",,Remarks,Ratings
4782c28e-c965-4108-a1c5-375d1b4b1952,08bf3beb-ceac-4613-a950-e066a52f2b55,2ec44631-e013-4a50-a2db-12f88548a281,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Features","unit":null,"value":"1, 2, 3, 4, 5, 6, 7, 8, 9, 10","category":"Remarks"}","1, 2, 3, 4, 5, 6, 7, 8, 9, 10",,Remarks,Features
4782c28e-c965-4108-a1c5-375d1b4b1952,bb8cb320-3cb6-47d3-b408-4576f6921f15,2ec44631-e013-4a50-a2db-12f88548a281,,,,,,,"{"kind":"flat","type":"Install","unit":null,"value":"1, 2, 3, 4","category":"Remarks"}","1, 2, 3, 4",,Remarks,Install
4782c28e-c965-4108-a1c5-375d1b4b1952,44aa36c2-96ab-409e-a01b-2e7d421f2fd8,490cb206-26ea-4104-9401-16512be6fb26,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
4782c28e-c965-4108-a1c5-375d1b4b1952,21ccc397-b0ef-489b-9e82-6730a577d21c,490cb206-26ea-4104-9401-16512be6fb26,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"10","category":"Cooling Performance"}",10,,Cooling Performance,Nominal Tons
4782c28e-c965-4108-a1c5-375d1b4b1952,0c4f9b11-094b-4c21-8912-ec945ccdc1cc,490cb206-26ea-4104-9401-16512be6fb26,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"121.41","category":"Cooling Performance"}",121.41,MBH,Cooling Performance,Total Capacity
4782c28e-c965-4108-a1c5-375d1b4b1952,433e9fa3-ce9f-40de-8224-8df13727b4d3,490cb206-26ea-4104-9401-16512be6fb26,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"89.17","category":"Cooling Performance"}",89.17,MBH,Cooling Performance,Sensible Capacity
4782c28e-c965-4108-a1c5-375d1b4b1952,26bf350a-2d42-4410-8374-93bfc182ff96,490cb206-26ea-4104-9401-16512be6fb26,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"15.80","category":"Cooling Performance"}",15.80,,Cooling Performance,IEER
4782c28e-c965-4108-a1c5-375d1b4b1952,41df4fe2-6881-4e8a-bfe5-b379dcf45e44,490cb206-26ea-4104-9401-16512be6fb26,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.60","category":"Cooling Performance"}",11.60,,Cooling Performance,EER
4782c28e-c965-4108-a1c5-375d1b4b1952,41515902-647a-4265-946a-7dd389e55583,490cb206-26ea-4104-9401-16512be6fb26,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Input","unit":"MBH","value":"150","category":"Gas Heating"}",150,MBH,Gas Heating,High Fire Input
4782c28e-c965-4108-a1c5-375d1b4b1952,4d753ec3-b94e-4693-80fa-e7e04d87271d,490cb206-26ea-4104-9401-16512be6fb26,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Output","unit":"MBH","value":"121.5","category":"Gas Heating"}",121.5,MBH,Gas Heating,High Fire Output
4782c28e-c965-4108-a1c5-375d1b4b1952,16bef204-a5b3-43f0-aa47-7099a42ce3db,490cb206-26ea-4104-9401-16512be6fb26,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81.0","category":"Gas Heating"}",81.0,%,Gas Heating,Thermal Efficiency
4782c28e-c965-4108-a1c5-375d1b4b1952,d544ea25-6129-4ef7-bb62-a17ec904b152,490cb206-26ea-4104-9401-16512be6fb26,,,,,,,"{"kind":"flat","type":"Minimum Gas Pressure","unit":"IN W.C.","value":"4.5","category":"Gas Heating"}",4.5,IN W.C.,Gas Heating,Minimum Gas Pressure
4782c28e-c965-4108-a1c5-375d1b4b1952,05e84422-07a3-4795-89fa-3ae66ebdb960,490cb206-26ea-4104-9401-16512be6fb26,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"3825","category":"Supply/Return Fan"}",3825,CFM,Supply/Return Fan,CFM
4782c28e-c965-4108-a1c5-375d1b4b1952,74a35a71-8b33-41e7-95fd-4e9b9170b0d0,490cb206-26ea-4104-9401-16512be6fb26,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.00","category":"Supply/Return Fan"}",1.00,IN WG,Supply/Return Fan,ESP
4782c28e-c965-4108-a1c5-375d1b4b1952,8e502986-c93e-41e7-9f7e-413f7c639043,490cb206-26ea-4104-9401-16512be6fb26,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1559","category":"Supply/Return Fan"}",1559,RPM,Supply/Return Fan,RPM
4782c28e-c965-4108-a1c5-375d1b4b1952,bfc354ef-e7eb-4ee2-9204-6899e2953fb9,490cb206-26ea-4104-9401-16512be6fb26,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"4.6","category":"Supply/Return Fan"}",4.6,HP,Supply/Return Fan,HP
4782c28e-c965-4108-a1c5-375d1b4b1952,e76b3cc0-f92f-4e4a-8a36-a28fed1c9e95,490cb206-26ea-4104-9401-16512be6fb26,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply/Return Fan"}",1,,Supply/Return Fan,QTY
4782c28e-c965-4108-a1c5-375d1b4b1952,9eb4f8e4-5029-4cd2-9f20-034fcd8a4d1f,490cb206-26ea-4104-9401-16512be6fb26,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"505","category":"Minimum Outside Air"}",505,CFM,Minimum Outside Air,CFM
4782c28e-c965-4108-a1c5-375d1b4b1952,b351ff92-4a1c-418a-80dc-2f938a953c25,490cb206-26ea-4104-9401-16512be6fb26,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"13","category":"Minimum Outside Air"}",13,%,Minimum Outside Air,Percentage
4782c28e-c965-4108-a1c5-375d1b4b1952,ca06c7b9-84cb-46a9-8fbe-f8c1209a0a2e,490cb206-26ea-4104-9401-16512be6fb26,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"505","category":"Maximum Outside Air (Non-Economizing)"}",505,CFM,Maximum Outside Air (Non-Economizing),CFM
4782c28e-c965-4108-a1c5-375d1b4b1952,1043f023-41eb-4e72-929e-933d72306d24,490cb206-26ea-4104-9401-16512be6fb26,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"13","category":"Maximum Outside Air (Non-Economizing)"}",13,%,Maximum Outside Air (Non-Economizing),Percentage
4782c28e-c965-4108-a1c5-375d1b4b1952,21597722-11a6-422b-8c99-51dcb92cc5f4,490cb206-26ea-4104-9401-16512be6fb26,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"62","category":"Electrical"}",62,,Electrical,MCA
4782c28e-c965-4108-a1c5-375d1b4b1952,2ce5ec39-5aac-4985-bc83-6475d7b999ce,490cb206-26ea-4104-9401-16512be6fb26,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"80","category":"Electrical"}",80,,Electrical,MOP
4782c28e-c965-4108-a1c5-375d1b4b1952,89469898-e5c6-4163-9f34-559c2f7b395d,490cb206-26ea-4104-9401-16512be6fb26,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4782c28e-c965-4108-a1c5-375d1b4b1952,190df730-d347-4be3-bd53-f4f7e00138dd,490cb206-26ea-4104-9401-16512be6fb26,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4782c28e-c965-4108-a1c5-375d1b4b1952,6f97c6dd-fc82-468f-b9f9-814e543aa79c,490cb206-26ea-4104-9401-16512be6fb26,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1280","category":"Physical"}",1280,LBS,Physical,Weight
4782c28e-c965-4108-a1c5-375d1b4b1952,070d2aa5-9101-48f2-815a-a628fdc63bee,490cb206-26ea-4104-9401-16512be6fb26,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":"Physical"}",TRANE,,Physical,Manufacturer
4782c28e-c965-4108-a1c5-375d1b4b1952,ffae4dc8-a5f9-4ff2-bbbc-8ece0197dbfe,490cb206-26ea-4104-9401-16512be6fb26,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK120A3S0L","category":"Physical"}",YHK120A3S0L,,Physical,Model
4782c28e-c965-4108-a1c5-375d1b4b1952,230634a4-93a7-4ad7-9963-082635d36c27,490cb206-26ea-4104-9401-16512be6fb26,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"1","category":"Remarks"}",1,,Remarks,Type
4782c28e-c965-4108-a1c5-375d1b4b1952,9c56440d-c7b0-4645-9a20-79a902659d54,490cb206-26ea-4104-9401-16512be6fb26,,,,,,,"{"kind":"flat","type":"Ratings","unit":null,"value":"1, 2, 3","category":"Remarks"}","1, 2, 3",,Remarks,Ratings
4782c28e-c965-4108-a1c5-375d1b4b1952,b047fd97-6fcc-4058-847b-bbda56229e86,490cb206-26ea-4104-9401-16512be6fb26,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Features","unit":null,"value":"1, 2, 3, 4, 5, 6, 7, 8, 9, 10","category":"Remarks"}","1, 2, 3, 4, 5, 6, 7, 8, 9, 10",,Remarks,Features
4782c28e-c965-4108-a1c5-375d1b4b1952,e5afe9e0-34fa-4f9d-a675-a5d59f6a8e6f,490cb206-26ea-4104-9401-16512be6fb26,,,,,,,"{"kind":"flat","type":"Install","unit":null,"value":"1, 2, 3, 4","category":"Remarks"}","1, 2, 3, 4",,Remarks,Install
4782c28e-c965-4108-a1c5-375d1b4b1952,9c690d20-1fe0-41fe-a2e3-779c608c6229,0c3e50fd-0326-419b-a7e0-f99f0570c52e,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
4782c28e-c965-4108-a1c5-375d1b4b1952,584ff322-ed84-4f5a-b486-5927d4981156,0c3e50fd-0326-419b-a7e0-f99f0570c52e,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"10","category":"Cooling Performance"}",10,,Cooling Performance,Nominal Tons
4782c28e-c965-4108-a1c5-375d1b4b1952,366ebd2a-9988-4501-be56-7a92a8132fc0,0c3e50fd-0326-419b-a7e0-f99f0570c52e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"122.78","category":"Cooling Performance"}",122.78,MBH,Cooling Performance,Total Capacity
4782c28e-c965-4108-a1c5-375d1b4b1952,0ec661aa-4a5b-45ee-ad26-8ff1e266d229,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"93.09","category":"Cooling Performance"}",93.09,MBH,Cooling Performance,Sensible Capacity
4782c28e-c965-4108-a1c5-375d1b4b1952,e39b287e-e479-4154-879f-f39657d17c11,0c3e50fd-0326-419b-a7e0-f99f0570c52e,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"15.80","category":"Cooling Performance"}",15.80,,Cooling Performance,IEER
4782c28e-c965-4108-a1c5-375d1b4b1952,eaea484e-c52c-4ecf-a284-98515597b0c9,0c3e50fd-0326-419b-a7e0-f99f0570c52e,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.60","category":"Cooling Performance"}",11.60,,Cooling Performance,EER
4782c28e-c965-4108-a1c5-375d1b4b1952,a5277422-aba9-4454-bd41-a6b369e1f01d,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Input","unit":"MBH","value":"150","category":"Gas Heating"}",150,MBH,Gas Heating,High Fire Input
4782c28e-c965-4108-a1c5-375d1b4b1952,1eeaf51d-42d7-4117-8912-c45430672805,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Output","unit":"MBH","value":"121.5","category":"Gas Heating"}",121.5,MBH,Gas Heating,High Fire Output
4782c28e-c965-4108-a1c5-375d1b4b1952,bbec164d-cb91-46e2-aff1-6a6f48bc17bb,0c3e50fd-0326-419b-a7e0-f99f0570c52e,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81.0","category":"Gas Heating"}",81.0,%,Gas Heating,Thermal Efficiency
4782c28e-c965-4108-a1c5-375d1b4b1952,649333bc-8356-4619-b74e-d463e47925f4,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,,,"{"kind":"flat","type":"Minimum Gas Pressure","unit":"IN W.C.","value":"4.5","category":"Gas Heating"}",4.5,IN W.C.,Gas Heating,Minimum Gas Pressure
4782c28e-c965-4108-a1c5-375d1b4b1952,809ef2c8-dfa9-44b0-ae4c-9b053e848b82,0c3e50fd-0326-419b-a7e0-f99f0570c52e,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4155","category":"Supply/Return Fan"}",4155,CFM,Supply/Return Fan,CFM
4782c28e-c965-4108-a1c5-375d1b4b1952,3a78d9a9-7e38-4e25-afac-5b5d794dbbb9,0c3e50fd-0326-419b-a7e0-f99f0570c52e,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.75","category":"Supply/Return Fan"}",0.75,IN WG,Supply/Return Fan,ESP
4782c28e-c965-4108-a1c5-375d1b4b1952,3b61b263-fca4-41ed-ad0a-b49ae15c9df6,0c3e50fd-0326-419b-a7e0-f99f0570c52e,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1597","category":"Supply/Return Fan"}",1597,RPM,Supply/Return Fan,RPM
4782c28e-c965-4108-a1c5-375d1b4b1952,eaaddc1a-565a-4792-9075-78cd7fa1704a,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"4.6","category":"Supply/Return Fan"}",4.6,HP,Supply/Return Fan,HP
4782c28e-c965-4108-a1c5-375d1b4b1952,e7517923-4969-4acb-9655-ec0e9fb2d2e5,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply/Return Fan"}",1,,Supply/Return Fan,QTY
4782c28e-c965-4108-a1c5-375d1b4b1952,c807a92a-0580-4bd6-990c-7380c09b96f4,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"595","category":"Minimum Outside Air"}",595,CFM,Minimum Outside Air,CFM
4782c28e-c965-4108-a1c5-375d1b4b1952,2fa14c86-e9a7-4078-876d-7395b0e89111,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"14","category":"Minimum Outside Air"}",14,%,Minimum Outside Air,Percentage
4782c28e-c965-4108-a1c5-375d1b4b1952,680ab932-39cd-4389-a3a1-b96c28038fd0,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"595","category":"Maximum Outside Air (Non-Economizing)"}",595,CFM,Maximum Outside Air (Non-Economizing),CFM
4782c28e-c965-4108-a1c5-375d1b4b1952,30b71c1e-dbea-46a2-b60b-025c4d828c64,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"14","category":"Maximum Outside Air (Non-Economizing)"}",14,%,Maximum Outside Air (Non-Economizing),Percentage
4782c28e-c965-4108-a1c5-375d1b4b1952,8f0fd990-c021-487f-ac90-61740a3eb757,0c3e50fd-0326-419b-a7e0-f99f0570c52e,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"62","category":"Electrical"}",62,,Electrical,MCA
