spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
78f80953-7277-47d7-b5ad-8609d034e4e4,e715136a-0d19-44e5-bcef-4a636629e818,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
447902bf-f309-47fb-9d63-b098f4d771ea,e715136a-0d19-44e5-bcef-4a636629e818,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"10","category":"Cooling Performance"}",10,,Cooling Performance,Nominal Tons
521a316d-5802-43c0-9408-ab5faa3078fc,e715136a-0d19-44e5-bcef-4a636629e818,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"121.77","category":"Cooling Performance"}",121.77,MBH,Cooling Performance,Total Capacity
aa42fb21-7dad-48a3-adce-9c2e60d1bf08,e715136a-0d19-44e5-bcef-4a636629e818,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"90.85","category":"Cooling Performance"}",90.85,MBH,Cooling Performance,Sensible Capacity
dd5106bd-d724-44fc-866c-91c61ccafeaf,e715136a-0d19-44e5-bcef-4a636629e818,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"15.80","category":"Cooling Performance"}",15.80,,Cooling Performance,IEER
d035d48d-4dc2-42c0-935e-49393304b871,e715136a-0d19-44e5-bcef-4a636629e818,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.60","category":"Cooling Performance"}",11.60,,Cooling Performance,EER
c93108b4-ac59-4edf-a888-2dd975a14e69,e715136a-0d19-44e5-bcef-4a636629e818,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Input","unit":"MBH","value":"150","category":"Gas Heating"}",150,MBH,Gas Heating,High Fire Input
48042130-1d00-410c-b353-e4967d3724cb,e715136a-0d19-44e5-bcef-4a636629e818,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Output","unit":"MBH","value":"121.5","category":"Gas Heating"}",121.5,MBH,Gas Heating,High Fire Output
862e2e92-f388-4710-9d0f-4765a71cd602,e715136a-0d19-44e5-bcef-4a636629e818,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81.0","category":"Gas Heating"}",81.0,%,Gas Heating,Thermal Efficiency
6f4f5de1-8e25-46ad-8f10-a26cae5f3b4e,e715136a-0d19-44e5-bcef-4a636629e818,,,,,,,"{"kind":"flat","type":"Minimum Gas Pressure","unit":"IN W.C.","value":"4.5","category":"Gas Heating"}",4.5,IN W.C.,Gas Heating,Minimum Gas Pressure
c2701104-607d-4d8d-b15c-0d727a7f6d9c,e715136a-0d19-44e5-bcef-4a636629e818,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4000","category":"Supply/Return Fan"}",4000,CFM,Supply/Return Fan,CFM
4865efc3-717b-4b3a-9355-0fea078d211e,e715136a-0d19-44e5-bcef-4a636629e818,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.00","category":"Supply/Return Fan"}",1.00,IN WG,Supply/Return Fan,ESP
fbe4a27b-782e-43ab-8e15-7dfcb162a532,e715136a-0d19-44e5-bcef-4a636629e818,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1607","category":"Supply/Return Fan"}",1607,RPM,Supply/Return Fan,RPM
a41a9119-4db9-4736-a437-61ae1b0bfdfb,e715136a-0d19-44e5-bcef-4a636629e818,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"4.6","category":"Supply/Return Fan"}",4.6,HP,Supply/Return Fan,HP
3a5c7cc8-1d80-4deb-9278-6aa6e8330b2f,e715136a-0d19-44e5-bcef-4a636629e818,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply/Return Fan"}",1,,Supply/Return Fan,QTY
630575ed-c1f4-4dd2-9525-2fd180201e14,e715136a-0d19-44e5-bcef-4a636629e818,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"640","category":"Minimum Outside Air"}",640,CFM,Minimum Outside Air,CFM
d48e193f-9d3a-41fd-b930-4bb8b72d1911,e715136a-0d19-44e5-bcef-4a636629e818,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"16","category":"Minimum Outside Air"}",16,%,Minimum Outside Air,Percentage
c506d80f-f74e-4e6f-bd49-3630ff337b88,e715136a-0d19-44e5-bcef-4a636629e818,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"640","category":"Maximum Outside Air (Non-Economizing)"}",640,CFM,Maximum Outside Air (Non-Economizing),CFM
ebb9a524-e4d1-479e-b9e9-2c88a42dc742,e715136a-0d19-44e5-bcef-4a636629e818,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"16","category":"Maximum Outside Air (Non-Economizing)"}",16,%,Maximum Outside Air (Non-Economizing),Percentage
1e29d240-ac03-4ac0-a504-146e04837010,e715136a-0d19-44e5-bcef-4a636629e818,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"62","category":"Electrical"}",62,,Electrical,MCA
2fa017a8-1a34-4aea-9b60-c3bc9e004e97,e715136a-0d19-44e5-bcef-4a636629e818,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"80","category":"Electrical"}",80,,Electrical,MOP
d5fbd355-379f-4835-b2ee-718b6ed3ee33,e715136a-0d19-44e5-bcef-4a636629e818,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
e9175d47-d657-468b-b9f3-f29be2bd9e33,e715136a-0d19-44e5-bcef-4a636629e818,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6a47666a-cf84-4878-afd9-858ac17cc561,e715136a-0d19-44e5-bcef-4a636629e818,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1280","category":"Physical"}",1280,LBS,Physical,Weight
2610f4f2-cfad-4c6b-829b-f7c120516576,e715136a-0d19-44e5-bcef-4a636629e818,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":"Physical"}",TRANE,,Physical,Manufacturer
be4c01f2-5d16-459f-bc2f-3da78b948c3a,e715136a-0d19-44e5-bcef-4a636629e818,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK120A3S0L","category":"Physical"}",YHK120A3S0L,,Physical,Model
581c3a90-a191-4c31-ae84-335c400d1b5c,e715136a-0d19-44e5-bcef-4a636629e818,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"1","category":"Remarks"}",1,,Remarks,Type
845f4665-cf4b-433f-8b82-de8b49331416,e715136a-0d19-44e5-bcef-4a636629e818,,,,,,,"{"kind":"flat","type":"Ratings","unit":null,"value":"1, 2, 3","category":"Remarks"}","1, 2, 3",,Remarks,Ratings
a73b7fdb-17fe-42a7-abaf-5f1275dd481c,e715136a-0d19-44e5-bcef-4a636629e818,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Features","unit":null,"value":"1, 2, 3, 4, 5, 6, 7, 8, 9, 10","category":"Remarks"}","1, 2, 3, 4, 5, 6, 7, 8, 9, 10",,Remarks,Features
25a662d9-9316-4661-ad25-5e7c09488d29,e715136a-0d19-44e5-bcef-4a636629e818,,,,,,,"{"kind":"flat","type":"Install","unit":null,"value":"1, 2, 3, 4","category":"Remarks"}","1, 2, 3, 4",,Remarks,Install
9f0f69a2-47e6-4b79-bb64-4cc6c0e42609,2ec44631-e013-4a50-a2db-12f88548a281,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
3ab52914-893d-4b8e-ae7f-0d11ef6fb361,2ec44631-e013-4a50-a2db-12f88548a281,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":"Cooling Performance"}",4,,Cooling Performance,Nominal Tons
7523b681-e215-41ec-8e4d-aeb9ae2a3de5,2ec44631-e013-4a50-a2db-12f88548a281,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"46.53","category":"Cooling Performance"}",46.53,MBH,Cooling Performance,Total Capacity
f088a337-dc86-4ff6-af69-250213e76e72,2ec44631-e013-4a50-a2db-12f88548a281,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"31.34","category":"Cooling Performance"}",31.34,MBH,Cooling Performance,Sensible Capacity
8e08bccb-df25-4445-aa34-e7201479c22d,2ec44631-e013-4a50-a2db-12f88548a281,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"-","category":"Cooling Performance"}",-,,Cooling Performance,IEER
894e9e54-5d56-4a3e-9dd2-c13b9bda0117,2ec44631-e013-4a50-a2db-12f88548a281,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"13.00","category":"Cooling Performance"}",13.00,,Cooling Performance,EER
e361ff88-6ddb-4c13-afe0-4f6d0794309b,2ec44631-e013-4a50-a2db-12f88548a281,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Input","unit":"MBH","value":"80","category":"Gas Heating"}",80,MBH,Gas Heating,High Fire Input
e5a7d605-b3e7-484f-82c8-965e62643416,2ec44631-e013-4a50-a2db-12f88548a281,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Output","unit":"MBH","value":"64.8","category":"Gas Heating"}",64.8,MBH,Gas Heating,High Fire Output
0bb17f8d-9876-4ee2-ab1b-d52bb240f6ec,2ec44631-e013-4a50-a2db-12f88548a281,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81.0","category":"Gas Heating"}",81.0,%,Gas Heating,Thermal Efficiency
55ab67b6-2b8e-47b8-9eb9-abd3212d93fa,2ec44631-e013-4a50-a2db-12f88548a281,,,,,,,"{"kind":"flat","type":"Minimum Gas Pressure","unit":"IN W.C.","value":"4.5","category":"Gas Heating"}",4.5,IN W.C.,Gas Heating,Minimum Gas Pressure
d9b09c78-f31c-4c0b-9321-29b380b9098d,2ec44631-e013-4a50-a2db-12f88548a281,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1200","category":"Supply/Return Fan"}",1200,CFM,Supply/Return Fan,CFM
7d8df9bf-44b8-4c08-ae69-88cf7946fc34,2ec44631-e013-4a50-a2db-12f88548a281,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Supply/Return Fan"}",0.50,IN WG,Supply/Return Fan,ESP
936596c1-6d87-4072-acd8-e35d693f6937,2ec44631-e013-4a50-a2db-12f88548a281,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"661","category":"Supply/Return Fan"}",661,RPM,Supply/Return Fan,RPM
ebe8a7b2-6ad5-4b88-9a70-62f32ce32eaf,2ec44631-e013-4a50-a2db-12f88548a281,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3.0","category":"Supply/Return Fan"}",3.0,HP,Supply/Return Fan,HP
e23d0377-51d3-499c-8e6b-69142801df35,2ec44631-e013-4a50-a2db-12f88548a281,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply/Return Fan"}",1,,Supply/Return Fan,QTY
ec663b68-738b-45c6-bee9-00e2406442f5,2ec44631-e013-4a50-a2db-12f88548a281,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"300","category":"Minimum Outside Air"}",300,CFM,Minimum Outside Air,CFM
ce0afcc1-8bf8-4e88-bc9b-13ea2917e576,2ec44631-e013-4a50-a2db-12f88548a281,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"25","category":"Minimum Outside Air"}",25,%,Minimum Outside Air,Percentage
3dc513fa-d913-45fd-a3f7-3ff36ae0ee15,2ec44631-e013-4a50-a2db-12f88548a281,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"300","category":"Maximum Outside Air (Non-Economizing)"}",300,CFM,Maximum Outside Air (Non-Economizing),CFM
a79cd3de-1dc0-45e4-aeb1-ed71b125e311,2ec44631-e013-4a50-a2db-12f88548a281,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"25","category":"Maximum Outside Air (Non-Economizing)"}",25,%,Maximum Outside Air (Non-Economizing),Percentage
f205817b-6710-4c77-8e5a-70613fc03986,2ec44631-e013-4a50-a2db-12f88548a281,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"32","category":"Electrical"}",32,,Electrical,MCA
b32a0671-1141-4927-97e9-a91136b34518,2ec44631-e013-4a50-a2db-12f88548a281,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOP
854aa8bc-36c9-499c-881f-9a601910835a,2ec44631-e013-4a50-a2db-12f88548a281,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
f2878af3-1635-4dcf-9ee5-1f2d0c2db310,2ec44631-e013-4a50-a2db-12f88548a281,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6e9e6387-e2e5-487a-83ef-e3e6f8dd87f4,2ec44631-e013-4a50-a2db-12f88548a281,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1093","category":"Physical"}",1093,LBS,Physical,Weight
2a491eec-a385-4407-b317-52edb018d533,2ec44631-e013-4a50-a2db-12f88548a281,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":"Physical"}",TRANE,,Physical,Manufacturer
6a76303b-3601-4e73-86fc-bb42f2e0a62a,2ec44631-e013-4a50-a2db-12f88548a281,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK048A3S0L","category":"Physical"}",YHK048A3S0L,,Physical,Model
4d5ba110-3fa8-421b-ab00-7c39f4dcbb04,2ec44631-e013-4a50-a2db-12f88548a281,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"1","category":"Remarks"}",1,,Remarks,Type
02cdd453-4b9a-41c1-b7fa-1a88766db6ba,2ec44631-e013-4a50-a2db-12f88548a281,,,,,,,"{"kind":"flat","type":"Ratings","unit":null,"value":"1, 2, 3","category":"Remarks"}","1, 2, 3",,Remarks,Ratings
08bf3beb-ceac-4613-a950-e066a52f2b55,2ec44631-e013-4a50-a2db-12f88548a281,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Features","unit":null,"value":"1, 2, 3, 4, 5, 6, 7, 8, 9, 10","category":"Remarks"}","1, 2, 3, 4, 5, 6, 7, 8, 9, 10",,Remarks,Features
bb8cb320-3cb6-47d3-b408-4576f6921f15,2ec44631-e013-4a50-a2db-12f88548a281,,,,,,,"{"kind":"flat","type":"Install","unit":null,"value":"1, 2, 3, 4","category":"Remarks"}","1, 2, 3, 4",,Remarks,Install
44aa36c2-96ab-409e-a01b-2e7d421f2fd8,490cb206-26ea-4104-9401-16512be6fb26,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
21ccc397-b0ef-489b-9e82-6730a577d21c,490cb206-26ea-4104-9401-16512be6fb26,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"10","category":"Cooling Performance"}",10,,Cooling Performance,Nominal Tons
0c4f9b11-094b-4c21-8912-ec945ccdc1cc,490cb206-26ea-4104-9401-16512be6fb26,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"121.41","category":"Cooling Performance"}",121.41,MBH,Cooling Performance,Total Capacity
433e9fa3-ce9f-40de-8224-8df13727b4d3,490cb206-26ea-4104-9401-16512be6fb26,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"89.17","category":"Cooling Performance"}",89.17,MBH,Cooling Performance,Sensible Capacity
26bf350a-2d42-4410-8374-93bfc182ff96,490cb206-26ea-4104-9401-16512be6fb26,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"15.80","category":"Cooling Performance"}",15.80,,Cooling Performance,IEER
41df4fe2-6881-4e8a-bfe5-b379dcf45e44,490cb206-26ea-4104-9401-16512be6fb26,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.60","category":"Cooling Performance"}",11.60,,Cooling Performance,EER
41515902-647a-4265-946a-7dd389e55583,490cb206-26ea-4104-9401-16512be6fb26,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Input","unit":"MBH","value":"150","category":"Gas Heating"}",150,MBH,Gas Heating,High Fire Input
4d753ec3-b94e-4693-80fa-e7e04d87271d,490cb206-26ea-4104-9401-16512be6fb26,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Output","unit":"MBH","value":"121.5","category":"Gas Heating"}",121.5,MBH,Gas Heating,High Fire Output
16bef204-a5b3-43f0-aa47-7099a42ce3db,490cb206-26ea-4104-9401-16512be6fb26,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81.0","category":"Gas Heating"}",81.0,%,Gas Heating,Thermal Efficiency
d544ea25-6129-4ef7-bb62-a17ec904b152,490cb206-26ea-4104-9401-16512be6fb26,,,,,,,"{"kind":"flat","type":"Minimum Gas Pressure","unit":"IN W.C.","value":"4.5","category":"Gas Heating"}",4.5,IN W.C.,Gas Heating,Minimum Gas Pressure
05e84422-07a3-4795-89fa-3ae66ebdb960,490cb206-26ea-4104-9401-16512be6fb26,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"3825","category":"Supply/Return Fan"}",3825,CFM,Supply/Return Fan,CFM
74a35a71-8b33-41e7-95fd-4e9b9170b0d0,490cb206-26ea-4104-9401-16512be6fb26,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.00","category":"Supply/Return Fan"}",1.00,IN WG,Supply/Return Fan,ESP
8e502986-c93e-41e7-9f7e-413f7c639043,490cb206-26ea-4104-9401-16512be6fb26,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1559","category":"Supply/Return Fan"}",1559,RPM,Supply/Return Fan,RPM
bfc354ef-e7eb-4ee2-9204-6899e2953fb9,490cb206-26ea-4104-9401-16512be6fb26,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"4.6","category":"Supply/Return Fan"}",4.6,HP,Supply/Return Fan,HP
e76b3cc0-f92f-4e4a-8a36-a28fed1c9e95,490cb206-26ea-4104-9401-16512be6fb26,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply/Return Fan"}",1,,Supply/Return Fan,QTY
9eb4f8e4-5029-4cd2-9f20-034fcd8a4d1f,490cb206-26ea-4104-9401-16512be6fb26,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"505","category":"Minimum Outside Air"}",505,CFM,Minimum Outside Air,CFM
b351ff92-4a1c-418a-80dc-2f938a953c25,490cb206-26ea-4104-9401-16512be6fb26,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"13","category":"Minimum Outside Air"}",13,%,Minimum Outside Air,Percentage
ca06c7b9-84cb-46a9-8fbe-f8c1209a0a2e,490cb206-26ea-4104-9401-16512be6fb26,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"505","category":"Maximum Outside Air (Non-Economizing)"}",505,CFM,Maximum Outside Air (Non-Economizing),CFM
1043f023-41eb-4e72-929e-933d72306d24,490cb206-26ea-4104-9401-16512be6fb26,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"13","category":"Maximum Outside Air (Non-Economizing)"}",13,%,Maximum Outside Air (Non-Economizing),Percentage
21597722-11a6-422b-8c99-51dcb92cc5f4,490cb206-26ea-4104-9401-16512be6fb26,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"62","category":"Electrical"}",62,,Electrical,MCA
2ce5ec39-5aac-4985-bc83-6475d7b999ce,490cb206-26ea-4104-9401-16512be6fb26,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"80","category":"Electrical"}",80,,Electrical,MOP
89469898-e5c6-4163-9f34-559c2f7b395d,490cb206-26ea-4104-9401-16512be6fb26,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
190df730-d347-4be3-bd53-f4f7e00138dd,490cb206-26ea-4104-9401-16512be6fb26,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6f97c6dd-fc82-468f-b9f9-814e543aa79c,490cb206-26ea-4104-9401-16512be6fb26,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1280","category":"Physical"}",1280,LBS,Physical,Weight
070d2aa5-9101-48f2-815a-a628fdc63bee,490cb206-26ea-4104-9401-16512be6fb26,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":"Physical"}",TRANE,,Physical,Manufacturer
ffae4dc8-a5f9-4ff2-bbbc-8ece0197dbfe,490cb206-26ea-4104-9401-16512be6fb26,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK120A3S0L","category":"Physical"}",YHK120A3S0L,,Physical,Model
230634a4-93a7-4ad7-9963-082635d36c27,490cb206-26ea-4104-9401-16512be6fb26,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"1","category":"Remarks"}",1,,Remarks,Type
9c56440d-c7b0-4645-9a20-79a902659d54,490cb206-26ea-4104-9401-16512be6fb26,,,,,,,"{"kind":"flat","type":"Ratings","unit":null,"value":"1, 2, 3","category":"Remarks"}","1, 2, 3",,Remarks,Ratings
b047fd97-6fcc-4058-847b-bbda56229e86,490cb206-26ea-4104-9401-16512be6fb26,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Features","unit":null,"value":"1, 2, 3, 4, 5, 6, 7, 8, 9, 10","category":"Remarks"}","1, 2, 3, 4, 5, 6, 7, 8, 9, 10",,Remarks,Features
e5afe9e0-34fa-4f9d-a675-a5d59f6a8e6f,490cb206-26ea-4104-9401-16512be6fb26,,,,,,,"{"kind":"flat","type":"Install","unit":null,"value":"1, 2, 3, 4","category":"Remarks"}","1, 2, 3, 4",,Remarks,Install
9c690d20-1fe0-41fe-a2e3-779c608c6229,0c3e50fd-0326-419b-a7e0-f99f0570c52e,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
584ff322-ed84-4f5a-b486-5927d4981156,0c3e50fd-0326-419b-a7e0-f99f0570c52e,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"10","category":"Cooling Performance"}",10,,Cooling Performance,Nominal Tons
366ebd2a-9988-4501-be56-7a92a8132fc0,0c3e50fd-0326-419b-a7e0-f99f0570c52e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"122.78","category":"Cooling Performance"}",122.78,MBH,Cooling Performance,Total Capacity
0ec661aa-4a5b-45ee-ad26-8ff1e266d229,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"93.09","category":"Cooling Performance"}",93.09,MBH,Cooling Performance,Sensible Capacity
e39b287e-e479-4154-879f-f39657d17c11,0c3e50fd-0326-419b-a7e0-f99f0570c52e,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"15.80","category":"Cooling Performance"}",15.80,,Cooling Performance,IEER
eaea484e-c52c-4ecf-a284-98515597b0c9,0c3e50fd-0326-419b-a7e0-f99f0570c52e,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.60","category":"Cooling Performance"}",11.60,,Cooling Performance,EER
a5277422-aba9-4454-bd41-a6b369e1f01d,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Input","unit":"MBH","value":"150","category":"Gas Heating"}",150,MBH,Gas Heating,High Fire Input
1eeaf51d-42d7-4117-8912-c45430672805,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Output","unit":"MBH","value":"121.5","category":"Gas Heating"}",121.5,MBH,Gas Heating,High Fire Output
bbec164d-cb91-46e2-aff1-6a6f48bc17bb,0c3e50fd-0326-419b-a7e0-f99f0570c52e,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81.0","category":"Gas Heating"}",81.0,%,Gas Heating,Thermal Efficiency
649333bc-8356-4619-b74e-d463e47925f4,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,,,"{"kind":"flat","type":"Minimum Gas Pressure","unit":"IN W.C.","value":"4.5","category":"Gas Heating"}",4.5,IN W.C.,Gas Heating,Minimum Gas Pressure
809ef2c8-dfa9-44b0-ae4c-9b053e848b82,0c3e50fd-0326-419b-a7e0-f99f0570c52e,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4155","category":"Supply/Return Fan"}",4155,CFM,Supply/Return Fan,CFM
3a78d9a9-7e38-4e25-afac-5b5d794dbbb9,0c3e50fd-0326-419b-a7e0-f99f0570c52e,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.75","category":"Supply/Return Fan"}",0.75,IN WG,Supply/Return Fan,ESP
3b61b263-fca4-41ed-ad0a-b49ae15c9df6,0c3e50fd-0326-419b-a7e0-f99f0570c52e,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1597","category":"Supply/Return Fan"}",1597,RPM,Supply/Return Fan,RPM
eaaddc1a-565a-4792-9075-78cd7fa1704a,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"4.6","category":"Supply/Return Fan"}",4.6,HP,Supply/Return Fan,HP
e7517923-4969-4acb-9655-ec0e9fb2d2e5,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply/Return Fan"}",1,,Supply/Return Fan,QTY
c807a92a-0580-4bd6-990c-7380c09b96f4,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"595","category":"Minimum Outside Air"}",595,CFM,Minimum Outside Air,CFM
2fa14c86-e9a7-4078-876d-7395b0e89111,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"14","category":"Minimum Outside Air"}",14,%,Minimum Outside Air,Percentage
680ab932-39cd-4389-a3a1-b96c28038fd0,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"595","category":"Maximum Outside Air (Non-Economizing)"}",595,CFM,Maximum Outside Air (Non-Economizing),CFM
30b71c1e-dbea-46a2-b60b-025c4d828c64,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"14","category":"Maximum Outside Air (Non-Economizing)"}",14,%,Maximum Outside Air (Non-Economizing),Percentage
8f0fd990-c021-487f-ac90-61740a3eb757,0c3e50fd-0326-419b-a7e0-f99f0570c52e,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"62","category":"Electrical"}",62,,Electrical,MCA
988f76e1-85d0-4c94-b003-9476af07de8e,0c3e50fd-0326-419b-a7e0-f99f0570c52e,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"80","category":"Electrical"}",80,,Electrical,MOP
b21bd512-1a89-4005-8854-8de8ff17887e,0c3e50fd-0326-419b-a7e0-f99f0570c52e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
5ab704d2-ea44-4a27-8de8-5637bf545155,0c3e50fd-0326-419b-a7e0-f99f0570c52e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
b71d87fe-e3d7-4f9e-85af-4e1475f6ba80,0c3e50fd-0326-419b-a7e0-f99f0570c52e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1280","category":"Physical"}",1280,LBS,Physical,Weight
60767661-a45a-465d-9b2e-d7ba5bf9ad6e,0c3e50fd-0326-419b-a7e0-f99f0570c52e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":"Physical"}",TRANE,,Physical,Manufacturer
42c7ea86-186f-4f1b-8a5f-68004c3097ee,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK120A3S0L","category":"Physical"}",YHK120A3S0L,,Physical,Model
f3b16db3-2769-4bac-9a95-dbb3d02b5cab,0c3e50fd-0326-419b-a7e0-f99f0570c52e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"1","category":"Remarks"}",1,,Remarks,Type
8b6d7dfd-7b32-4daf-a320-5a6a6496d3ec,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,,,"{"kind":"flat","type":"Ratings","unit":null,"value":"1, 2, 3","category":"Remarks"}","1, 2, 3",,Remarks,Ratings
dc415b73-b5a9-41ea-a04a-018233c9f2b6,0c3e50fd-0326-419b-a7e0-f99f0570c52e,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Features","unit":null,"value":"1, 2, 3, 4, 5, 6, 7, 8, 9, 10","category":"Remarks"}","1, 2, 3, 4, 5, 6, 7, 8, 9, 10",,Remarks,Features
2a52c9d0-e4ac-45e6-85cc-559e3c3c7a54,0c3e50fd-0326-419b-a7e0-f99f0570c52e,,,,,,,"{"kind":"flat","type":"Install","unit":null,"value":"1, 2, 3, 4","category":"Remarks"}","1, 2, 3, 4",,Remarks,Install
1b86022b-dc7c-458f-b96c-0d93090913bb,6eade69e-47ce-4b65-b60f-1c7c1521517c,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
4b10b10d-4040-49f7-bb44-3b7d765eb995,6eade69e-47ce-4b65-b60f-1c7c1521517c,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"10","category":"Cooling Performance"}",10,,Cooling Performance,Nominal Tons
3adf1594-bd89-45cf-a707-e12eb04db60c,6eade69e-47ce-4b65-b60f-1c7c1521517c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"123.03","category":"Cooling Performance"}",123.03,MBH,Cooling Performance,Total Capacity
fbf32263-458e-4d56-b5c8-2b3d554c2ece,6eade69e-47ce-4b65-b60f-1c7c1521517c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"95.43","category":"Cooling Performance"}",95.43,MBH,Cooling Performance,Sensible Capacity
2b8dd594-c158-4a00-9daa-c6f17309882d,6eade69e-47ce-4b65-b60f-1c7c1521517c,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"15.80","category":"Cooling Performance"}",15.80,,Cooling Performance,IEER
fba8ec5d-3bb9-47e9-a7ea-4f1b6cd85d43,6eade69e-47ce-4b65-b60f-1c7c1521517c,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.60","category":"Cooling Performance"}",11.60,,Cooling Performance,EER
48278b69-5666-47ab-9449-4ca594815d81,6eade69e-47ce-4b65-b60f-1c7c1521517c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Input","unit":"MBH","value":"150","category":"Gas Heating"}",150,MBH,Gas Heating,High Fire Input
588edc45-8d27-4945-a6b3-901a266e9a97,6eade69e-47ce-4b65-b60f-1c7c1521517c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Output","unit":"MBH","value":"121.5","category":"Gas Heating"}",121.5,MBH,Gas Heating,High Fire Output
a20fc4a6-ce0e-43de-9e2b-9d69a55fbc13,6eade69e-47ce-4b65-b60f-1c7c1521517c,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81.0","category":"Gas Heating"}",81.0,%,Gas Heating,Thermal Efficiency
448bbde3-a531-4e04-ad5f-abba3e3399c0,6eade69e-47ce-4b65-b60f-1c7c1521517c,,,,,,,"{"kind":"flat","type":"Minimum Gas Pressure","unit":"IN W.C.","value":"4.5","category":"Gas Heating"}",4.5,IN W.C.,Gas Heating,Minimum Gas Pressure
65359b6b-5512-4e3a-929f-c23c60e0ca5e,6eade69e-47ce-4b65-b60f-1c7c1521517c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4410","category":"Supply/Return Fan"}",4410,CFM,Supply/Return Fan,CFM
08ffa1bf-4702-4ae1-9313-f970ae07826c,6eade69e-47ce-4b65-b60f-1c7c1521517c,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.75","category":"Supply/Return Fan"}",0.75,IN WG,Supply/Return Fan,ESP
be09f16e-6897-4253-9618-a4cff943839e,6eade69e-47ce-4b65-b60f-1c7c1521517c,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1674","category":"Supply/Return Fan"}",1674,RPM,Supply/Return Fan,RPM
ed3f08fe-8a36-453b-ba9c-159c94201e28,6eade69e-47ce-4b65-b60f-1c7c1521517c,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"4.6","category":"Supply/Return Fan"}",4.6,HP,Supply/Return Fan,HP
cfbe409a-d1dd-479b-b461-e97cab90459a,6eade69e-47ce-4b65-b60f-1c7c1521517c,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply/Return Fan"}",1,,Supply/Return Fan,QTY
405bb962-fbcd-46ad-a5d4-73c337dd20a0,6eade69e-47ce-4b65-b60f-1c7c1521517c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"640","category":"Minimum Outside Air"}",640,CFM,Minimum Outside Air,CFM
37a492fd-dd3a-4c2f-b225-8f1c69fcd796,6eade69e-47ce-4b65-b60f-1c7c1521517c,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"15","category":"Minimum Outside Air"}",15,%,Minimum Outside Air,Percentage
c439280f-a844-4e48-8d87-e1805b3a2372,6eade69e-47ce-4b65-b60f-1c7c1521517c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"640","category":"Maximum Outside Air (Non-Economizing)"}",640,CFM,Maximum Outside Air (Non-Economizing),CFM
cea8adc0-7bcc-466a-bc8a-69fb14d167f4,6eade69e-47ce-4b65-b60f-1c7c1521517c,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"15","category":"Maximum Outside Air (Non-Economizing)"}",15,%,Maximum Outside Air (Non-Economizing),Percentage
7ac57601-a0ee-4daa-9f44-b9ea989c9bbf,6eade69e-47ce-4b65-b60f-1c7c1521517c,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"62","category":"Electrical"}",62,,Electrical,MCA
39da4e88-ec0c-487f-9edf-684994160c30,6eade69e-47ce-4b65-b60f-1c7c1521517c,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"80","category":"Electrical"}",80,,Electrical,MOP
701a6190-164c-44aa-b89f-bc3289b8188b,6eade69e-47ce-4b65-b60f-1c7c1521517c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
27033ad3-0172-409c-8b18-84488ca1f5d2,6eade69e-47ce-4b65-b60f-1c7c1521517c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
26bd12b2-dfd0-4a0d-aecc-fedf17550a13,6eade69e-47ce-4b65-b60f-1c7c1521517c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1280","category":"Physical"}",1280,LBS,Physical,Weight
db30cb74-f10d-4c31-8ebb-ab8bc489820a,6eade69e-47ce-4b65-b60f-1c7c1521517c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":"Physical"}",TRANE,,Physical,Manufacturer
d04903f2-ce8b-4a59-8b05-3847bd64caad,6eade69e-47ce-4b65-b60f-1c7c1521517c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK120A3S0L","category":"Physical"}",YHK120A3S0L,,Physical,Model
93a5f5db-0900-4f34-9f8e-ff887a7d1d77,6eade69e-47ce-4b65-b60f-1c7c1521517c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"1","category":"Remarks"}",1,,Remarks,Type
73ccdfbb-00f7-4e1e-bb6b-8955d4959d8d,6eade69e-47ce-4b65-b60f-1c7c1521517c,,,,,,,"{"kind":"flat","type":"Ratings","unit":null,"value":"1, 2, 3","category":"Remarks"}","1, 2, 3",,Remarks,Ratings
cd80c5fc-7dbb-468d-9d36-464ee9251ddd,6eade69e-47ce-4b65-b60f-1c7c1521517c,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Features","unit":null,"value":"1, 2, 3, 4, 5, 6, 7, 8, 9, 10","category":"Remarks"}","1, 2, 3, 4, 5, 6, 7, 8, 9, 10",,Remarks,Features
29145d3e-c952-40ea-be7b-6dd642621bba,6eade69e-47ce-4b65-b60f-1c7c1521517c,,,,,,,"{"kind":"flat","type":"Install","unit":null,"value":"1, 2, 3, 4","category":"Remarks"}","1, 2, 3, 4",,Remarks,Install
84617d09-c5c2-432b-b6c8-3da3eff7fa6b,ad44c7d6-f6f1-4010-a833-61ddeed89197,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
a9a5a1de-b85b-4a20-a8c3-ae7b43b5ffd3,ad44c7d6-f6f1-4010-a833-61ddeed89197,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":"Cooling Performance"}",4,,Cooling Performance,Nominal Tons
c734d08b-3ed1-449f-bf03-3b88ae08bb53,ad44c7d6-f6f1-4010-a833-61ddeed89197,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"48.34","category":"Cooling Performance"}",48.34,MBH,Cooling Performance,Total Capacity
c79d6584-3d01-45f0-9d35-6a4050083d8a,ad44c7d6-f6f1-4010-a833-61ddeed89197,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"34.87","category":"Cooling Performance"}",34.87,MBH,Cooling Performance,Sensible Capacity
700b5779-2027-4506-b9d8-90873a6ee77c,ad44c7d6-f6f1-4010-a833-61ddeed89197,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"-","category":"Cooling Performance"}",-,,Cooling Performance,IEER
c583e49b-7910-4f02-b6cf-a7f3db67c3fd,ad44c7d6-f6f1-4010-a833-61ddeed89197,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"13.00","category":"Cooling Performance"}",13.00,,Cooling Performance,EER
240fc647-0e0e-4763-a8ca-724604a7829c,ad44c7d6-f6f1-4010-a833-61ddeed89197,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Input","unit":"MBH","value":"80","category":"Gas Heating"}",80,MBH,Gas Heating,High Fire Input
15a6908f-05ca-4f27-a3cf-ceadb0fd8451,ad44c7d6-f6f1-4010-a833-61ddeed89197,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Output","unit":"MBH","value":"64.8","category":"Gas Heating"}",64.8,MBH,Gas Heating,High Fire Output
3d11a248-68c6-402d-9575-8633e7949abe,ad44c7d6-f6f1-4010-a833-61ddeed89197,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81.0","category":"Gas Heating"}",81.0,%,Gas Heating,Thermal Efficiency
33cb360a-f159-4b89-9bab-d48a6be32274,ad44c7d6-f6f1-4010-a833-61ddeed89197,,,,,,,"{"kind":"flat","type":"Minimum Gas Pressure","unit":"IN W.C.","value":"4.5","category":"Gas Heating"}",4.5,IN W.C.,Gas Heating,Minimum Gas Pressure
f69595b8-9de1-455f-83b6-df110b6ab3bc,ad44c7d6-f6f1-4010-a833-61ddeed89197,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1460","category":"Supply/Return Fan"}",1460,CFM,Supply/Return Fan,CFM
86dff048-a7f8-4dc8-bca5-04c5d764a084,ad44c7d6-f6f1-4010-a833-61ddeed89197,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Supply/Return Fan"}",0.50,IN WG,Supply/Return Fan,ESP
409f2ada-e761-48ea-bd9b-58579efaee4f,ad44c7d6-f6f1-4010-a833-61ddeed89197,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"710","category":"Supply/Return Fan"}",710,RPM,Supply/Return Fan,RPM
a30cc70c-8bb6-4e81-8f8d-59ed4cb5496e,ad44c7d6-f6f1-4010-a833-61ddeed89197,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3.0","category":"Supply/Return Fan"}",3.0,HP,Supply/Return Fan,HP
3856ec13-66eb-403f-b6c3-ca49808fa484,ad44c7d6-f6f1-4010-a833-61ddeed89197,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply/Return Fan"}",1,,Supply/Return Fan,QTY
9ec9e5c8-de4c-43cc-a382-f982aa5f3d7a,ad44c7d6-f6f1-4010-a833-61ddeed89197,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"200","category":"Minimum Outside Air"}",200,CFM,Minimum Outside Air,CFM
34a3ea0f-e46e-4338-bdee-636b721d138d,ad44c7d6-f6f1-4010-a833-61ddeed89197,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"14","category":"Minimum Outside Air"}",14,%,Minimum Outside Air,Percentage
4b8d8e4a-0341-458f-9001-2c558d4bf7da,ad44c7d6-f6f1-4010-a833-61ddeed89197,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"200","category":"Maximum Outside Air (Non-Economizing)"}",200,CFM,Maximum Outside Air (Non-Economizing),CFM
1c05712d-1e3c-4430-8cb1-7e518ff45921,ad44c7d6-f6f1-4010-a833-61ddeed89197,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"14","category":"Maximum Outside Air (Non-Economizing)"}",14,%,Maximum Outside Air (Non-Economizing),Percentage
a0f2761d-4a05-4eb3-aaae-e6d11b514587,ad44c7d6-f6f1-4010-a833-61ddeed89197,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"32","category":"Electrical"}",32,,Electrical,MCA
ce23b6a3-7a1b-4357-86ed-e3dbc1104b99,ad44c7d6-f6f1-4010-a833-61ddeed89197,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOP
da361c3d-9f8e-4aa6-ab50-859a8026a38b,ad44c7d6-f6f1-4010-a833-61ddeed89197,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
7c13bded-f446-4c5a-9710-c74ac2f2aca6,ad44c7d6-f6f1-4010-a833-61ddeed89197,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
867baadc-e1f5-4226-9bfe-e85e7e43802a,ad44c7d6-f6f1-4010-a833-61ddeed89197,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1093","category":"Physical"}",1093,LBS,Physical,Weight
06dc1014-97c3-4372-a5d6-8eb4d3ad8c83,ad44c7d6-f6f1-4010-a833-61ddeed89197,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":"Physical"}",TRANE,,Physical,Manufacturer
e288181a-7135-4f77-a7b2-96eb171fb542,ad44c7d6-f6f1-4010-a833-61ddeed89197,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK048A3S0L","category":"Physical"}",YHK048A3S0L,,Physical,Model
d7940d54-27a8-43e2-ae34-027c479ea65c,ad44c7d6-f6f1-4010-a833-61ddeed89197,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"1","category":"Remarks"}",1,,Remarks,Type
b27be6fa-70d1-4076-8131-f491daa694fc,ad44c7d6-f6f1-4010-a833-61ddeed89197,,,,,,,"{"kind":"flat","type":"Ratings","unit":null,"value":"1, 2, 3","category":"Remarks"}","1, 2, 3",,Remarks,Ratings
59cceca1-6f86-470c-abb2-4f1f00546186,ad44c7d6-f6f1-4010-a833-61ddeed89197,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Features","unit":null,"value":"1, 2, 3, 4, 5, 6, 7, 8, 9, 10","category":"Remarks"}","1, 2, 3, 4, 5, 6, 7, 8, 9, 10",,Remarks,Features
42576c89-2db0-4abf-b8e4-840024dc6bc9,ad44c7d6-f6f1-4010-a833-61ddeed89197,,,,,,,"{"kind":"flat","type":"Install","unit":null,"value":"1, 2, 3, 4","category":"Remarks"}","1, 2, 3, 4",,Remarks,Install
58c21838-ade7-4785-ad01-2317db3c70b0,82097a36-88dd-4b5a-80b6-1688e1d8d966,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
3656db4a-78dd-4e2f-be2d-ca07d25bfb49,82097a36-88dd-4b5a-80b6-1688e1d8d966,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"3","category":"Cooling Performance"}",3,,Cooling Performance,Nominal Tons
8e78f1a2-8b74-4081-866f-1848435b60d4,82097a36-88dd-4b5a-80b6-1688e1d8d966,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"37.63","category":"Cooling Performance"}",37.63,MBH,Cooling Performance,Total Capacity
89810bd9-d365-4d83-be56-0efcc8aa4bf8,82097a36-88dd-4b5a-80b6-1688e1d8d966,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"26.91","category":"Cooling Performance"}",26.91,MBH,Cooling Performance,Sensible Capacity
