spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
de6c6ac1-43c6-40ec-a407-05aed157e333,82097a36-88dd-4b5a-80b6-1688e1d8d966,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"-","category":"Cooling Performance"}",-,,Cooling Performance,IEER
86e7db0b-acda-46b5-aead-f2b0c18526a5,82097a36-88dd-4b5a-80b6-1688e1d8d966,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"13.00","category":"Cooling Performance"}",13.00,,Cooling Performance,EER
bdb94aaf-dffb-4f38-88eb-6703c8235bd1,82097a36-88dd-4b5a-80b6-1688e1d8d966,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Input","unit":"MBH","value":"80","category":"Gas Heating"}",80,MBH,Gas Heating,High Fire Input
99b079df-2ec6-44c4-90a4-ab3d6a20e3d0,82097a36-88dd-4b5a-80b6-1688e1d8d966,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Output","unit":"MBH","value":"64.8","category":"Gas Heating"}",64.8,MBH,Gas Heating,High Fire Output
144c1086-9d20-4216-9a6b-aa61f86ef9a6,82097a36-88dd-4b5a-80b6-1688e1d8d966,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81.0","category":"Gas Heating"}",81.0,%,Gas Heating,Thermal Efficiency
0ad9dfa7-08b6-467b-ab09-ea8ae17d6e4b,82097a36-88dd-4b5a-80b6-1688e1d8d966,,,,,,,"{"kind":"flat","type":"Minimum Gas Pressure","unit":"IN W.C.","value":"4.5","category":"Gas Heating"}",4.5,IN W.C.,Gas Heating,Minimum Gas Pressure
9c4a754a-0c51-4a99-ac4b-bd1110d3b505,82097a36-88dd-4b5a-80b6-1688e1d8d966,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1120","category":"Supply/Return Fan"}",1120,CFM,Supply/Return Fan,CFM
d7106393-7326-4af5-86cd-31357e0228c8,82097a36-88dd-4b5a-80b6-1688e1d8d966,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Supply/Return Fan"}",0.50,IN WG,Supply/Return Fan,ESP
79ff387e-7c2e-4cd3-ae38-80a3b13e4fbc,82097a36-88dd-4b5a-80b6-1688e1d8d966,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"840","category":"Supply/Return Fan"}",840,RPM,Supply/Return Fan,RPM
59b42357-f491-4516-a529-07da77ed4e18,82097a36-88dd-4b5a-80b6-1688e1d8d966,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.75","category":"Supply/Return Fan"}",0.75,HP,Supply/Return Fan,HP
7c40ccb4-0a9b-4a07-ac8f-0df35577c871,82097a36-88dd-4b5a-80b6-1688e1d8d966,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply/Return Fan"}",1,,Supply/Return Fan,QTY
f861eae9-ce18-4682-a2da-fa961a1cd8bb,82097a36-88dd-4b5a-80b6-1688e1d8d966,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"150","category":"Minimum Outside Air"}",150,CFM,Minimum Outside Air,CFM
21347469-a519-4bac-9e15-2d26d7940214,82097a36-88dd-4b5a-80b6-1688e1d8d966,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"13","category":"Minimum Outside Air"}",13,%,Minimum Outside Air,Percentage
3e45818b-0c53-4a12-8725-409f3246d2cf,82097a36-88dd-4b5a-80b6-1688e1d8d966,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"150","category":"Maximum Outside Air (Non-Economizing)"}",150,CFM,Maximum Outside Air (Non-Economizing),CFM
e76c9374-bee7-4608-b496-97977f3119a9,82097a36-88dd-4b5a-80b6-1688e1d8d966,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"13","category":"Maximum Outside Air (Non-Economizing)"}",13,%,Maximum Outside Air (Non-Economizing),Percentage
df32d183-4f19-4d67-a863-c77a3215c32a,82097a36-88dd-4b5a-80b6-1688e1d8d966,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"23","category":"Electrical"}",23,,Electrical,MCA
67b925d8-042c-4c9e-92b2-300e5964fce5,82097a36-88dd-4b5a-80b6-1688e1d8d966,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"30","category":"Electrical"}",30,,Electrical,MOP
4589ab64-a7bb-4b84-a077-d3e6886f917b,82097a36-88dd-4b5a-80b6-1688e1d8d966,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
df8846c0-23be-4b80-8ac1-0ca6023ac69c,82097a36-88dd-4b5a-80b6-1688e1d8d966,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
15637125-02fd-434d-b837-8b6b9e8c14fb,82097a36-88dd-4b5a-80b6-1688e1d8d966,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"850","category":"Physical"}",850,LBS,Physical,Weight
7218afa0-d279-47f4-96e3-670bff94aaeb,82097a36-88dd-4b5a-80b6-1688e1d8d966,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":"Physical"}",TRANE,,Physical,Manufacturer
b9eb830f-63b1-4073-bc19-8d467191ad60,82097a36-88dd-4b5a-80b6-1688e1d8d966,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK036A3S0L","category":"Physical"}",YHK036A3S0L,,Physical,Model
77ee9794-7590-4484-b266-79f885b086f2,82097a36-88dd-4b5a-80b6-1688e1d8d966,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"1","category":"Remarks"}",1,,Remarks,Type
cf197b6f-75a5-435d-b97f-0d6f4f71b163,82097a36-88dd-4b5a-80b6-1688e1d8d966,,,,,,,"{"kind":"flat","type":"Ratings","unit":null,"value":"1, 2, 3","category":"Remarks"}","1, 2, 3",,Remarks,Ratings
f22b3456-d14b-437d-8058-ac104cf658fa,82097a36-88dd-4b5a-80b6-1688e1d8d966,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Features","unit":null,"value":"1, 2, 3, 4, 5, 6, 7, 8, 9, 10","category":"Remarks"}","1, 2, 3, 4, 5, 6, 7, 8, 9, 10",,Remarks,Features
780295fe-e451-45af-9340-c64b5643db95,82097a36-88dd-4b5a-80b6-1688e1d8d966,,,,,,,"{"kind":"flat","type":"Install","unit":null,"value":"1, 2, 3, 4","category":"Remarks"}","1, 2, 3, 4",,Remarks,Install
68dfdcf1-a559-4ebc-bdc2-01ec9d05aa24,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
391ff96b-5008-4e7d-9661-f5ff69ffa563,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"3","category":"Cooling Performance"}",3,,Cooling Performance,Nominal Tons
f0eaa51e-004f-4ce9-91eb-2fb7906c7660,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"37.38","category":"Cooling Performance"}",37.38,MBH,Cooling Performance,Total Capacity
e1e02b9a-8d87-467c-bc8c-43c1e0f8e278,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"26.36","category":"Cooling Performance"}",26.36,MBH,Cooling Performance,Sensible Capacity
df26c9aa-a0fd-418b-9335-981a293e980a,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"-","category":"Cooling Performance"}",-,,Cooling Performance,IEER
69b3d8a9-f70c-4fb4-bd2c-1385afc912a5,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"13.00","category":"Cooling Performance"}",13.00,,Cooling Performance,EER
fdfbaf11-b959-4d51-89cf-3b298d5a0799,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Input","unit":"MBH","value":"80","category":"Gas Heating"}",80,MBH,Gas Heating,High Fire Input
4c009564-df67-4740-9979-8780ab795b9f,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Output","unit":"MBH","value":"64.8","category":"Gas Heating"}",64.8,MBH,Gas Heating,High Fire Output
05a3adb4-4c6a-4bae-aa80-5805716a00ea,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81.0","category":"Gas Heating"}",81.0,%,Gas Heating,Thermal Efficiency
1a71f8da-14aa-462e-89a0-016a9a4079a2,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,,,,,,,"{"kind":"flat","type":"Minimum Gas Pressure","unit":"IN W.C.","value":"4.5","category":"Gas Heating"}",4.5,IN W.C.,Gas Heating,Minimum Gas Pressure
12901390-c5ad-45de-a9ec-23f75dc6a6d9,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1080","category":"Supply/Return Fan"}",1080,CFM,Supply/Return Fan,CFM
8be24d93-3b79-44d0-8f87-2365216d8c8b,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Supply/Return Fan"}",0.50,IN WG,Supply/Return Fan,ESP
ff033f86-dc23-453c-9c0e-9e83fc6fac60,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"828","category":"Supply/Return Fan"}",828,RPM,Supply/Return Fan,RPM
a0e5b495-2001-400e-a36d-d5c8a812faa0,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.75","category":"Supply/Return Fan"}",0.75,HP,Supply/Return Fan,HP
52824b53-eda3-4361-b88a-0408db853e93,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply/Return Fan"}",1,,Supply/Return Fan,QTY
c5b256b7-b8b2-458e-a3d2-f8e5934a4233,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"125","category":"Minimum Outside Air"}",125,CFM,Minimum Outside Air,CFM
d3c75798-fcfb-4914-9ad4-af851f397616,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"12","category":"Minimum Outside Air"}",12,%,Minimum Outside Air,Percentage
109cef07-7ce8-41c6-8dd5-cf8a151dfce6,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"125","category":"Maximum Outside Air (Non-Economizing)"}",125,CFM,Maximum Outside Air (Non-Economizing),CFM
4cbbe193-9ba5-4236-baf8-9dd670d0e55a,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"12","category":"Maximum Outside Air (Non-Economizing)"}",12,%,Maximum Outside Air (Non-Economizing),Percentage
982e386e-4a07-43b9-a3ed-8b521ac1d351,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"23","category":"Electrical"}",23,,Electrical,MCA
792c72b2-ece1-4c6e-9b5b-691adfa27f0c,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"30","category":"Electrical"}",30,,Electrical,MOP
ab53ade4-b3a7-4c79-9a7e-eb07fe775092,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
3b3ed712-2902-453f-9c7d-90820fa82b8b,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
f4fc94fa-5499-424f-bb85-84dfbe54e275,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"850","category":"Physical"}",850,LBS,Physical,Weight
f9756721-037a-4266-b4c5-a10c22b77bed,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":"Physical"}",TRANE,,Physical,Manufacturer
ec018007-4e79-4491-9b26-34ce395000ca,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK036A3S0L","category":"Physical"}",YHK036A3S0L,,Physical,Model
c651530d-68b4-42fa-b099-093d1a777896,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"1","category":"Remarks"}",1,,Remarks,Type
8ca6ebdb-757d-42ce-8e4f-b25478b962ea,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,,,,,,,"{"kind":"flat","type":"Ratings","unit":null,"value":"1, 2, 3","category":"Remarks"}","1, 2, 3",,Remarks,Ratings
bc1cf13c-c431-4512-912d-7131e3857b7d,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Features","unit":null,"value":"1, 2, 3, 4, 5, 6, 7, 8, 9, 10","category":"Remarks"}","1, 2, 3, 4, 5, 6, 7, 8, 9, 10",,Remarks,Features
91a074af-1bee-4986-b445-ca58722558da,d1e1d25c-ecbf-40c6-9d4a-16ebcdc66ae7,,,,,,,"{"kind":"flat","type":"Install","unit":null,"value":"1, 2, 3, 4","category":"Remarks"}","1, 2, 3, 4",,Remarks,Install
cddfdd52-f72f-4013-9321-bba47143f8e8,31ea99ce-16b3-4116-ad20-2978362f72cd,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
4cb18c7f-d398-4028-b553-0537f02f07e0,31ea99ce-16b3-4116-ad20-2978362f72cd,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"10","category":"Cooling Performance"}",10,,Cooling Performance,Nominal Tons
43def24e-c873-46df-ab16-94bed8aa3b7e,31ea99ce-16b3-4116-ad20-2978362f72cd,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"121.00","category":"Cooling Performance"}",121.00,MBH,Cooling Performance,Total Capacity
8eb5af2b-9417-4c18-88a2-f9600f6ba035,31ea99ce-16b3-4116-ad20-2978362f72cd,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"90.08","category":"Cooling Performance"}",90.08,MBH,Cooling Performance,Sensible Capacity
edc7adf6-131f-4df3-98df-375f6a57b4da,31ea99ce-16b3-4116-ad20-2978362f72cd,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"15.80","category":"Cooling Performance"}",15.80,,Cooling Performance,IEER
97a1fb4e-8c4c-4f99-a2e6-9515b6a366f7,31ea99ce-16b3-4116-ad20-2978362f72cd,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.60","category":"Cooling Performance"}",11.60,,Cooling Performance,EER
3403b3e4-309f-450d-a3ca-74acf5b463f7,31ea99ce-16b3-4116-ad20-2978362f72cd,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Input","unit":"MBH","value":"200","category":"Gas Heating"}",200,MBH,Gas Heating,High Fire Input
471b6a67-c3dd-4b36-98b4-aafe1fd50262,31ea99ce-16b3-4116-ad20-2978362f72cd,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"High Fire Output","unit":"MBH","value":"162","category":"Gas Heating"}",162,MBH,Gas Heating,High Fire Output
d735b03c-c5f6-43d9-88b9-beda5678ae9f,31ea99ce-16b3-4116-ad20-2978362f72cd,6283d63d-0527-4736-ad99-c0cb1dd1f388,Thermal Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Thermal Efficiency","unit":"%","value":"81.0","category":"Gas Heating"}",81.0,%,Gas Heating,Thermal Efficiency
f06d13c0-8e72-48fb-ba35-e22e781c506c,31ea99ce-16b3-4116-ad20-2978362f72cd,,,,,,,"{"kind":"flat","type":"Minimum Gas Pressure","unit":"IN W.C.","value":"4.5","category":"Gas Heating"}",4.5,IN W.C.,Gas Heating,Minimum Gas Pressure
2f032aaf-91c2-4369-b9e5-2a95ca346f0f,31ea99ce-16b3-4116-ad20-2978362f72cd,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4000","category":"Supply/Return Fan"}",4000,CFM,Supply/Return Fan,CFM
edaeca0f-6fa6-427f-b33e-deaec10cc7cb,31ea99ce-16b3-4116-ad20-2978362f72cd,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.25","category":"Supply/Return Fan"}",1.25,IN WG,Supply/Return Fan,ESP
89082cd6-9428-4ed2-a1d9-094dc0f37274,31ea99ce-16b3-4116-ad20-2978362f72cd,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1646","category":"Supply/Return Fan"}",1646,RPM,Supply/Return Fan,RPM
85008afd-b78a-4fb8-8c13-24acc116e662,31ea99ce-16b3-4116-ad20-2978362f72cd,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"4.6","category":"Supply/Return Fan"}",4.6,HP,Supply/Return Fan,HP
d64d2e7e-60be-4024-acca-9754d0800f3e,31ea99ce-16b3-4116-ad20-2978362f72cd,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Supply/Return Fan"}",1,,Supply/Return Fan,QTY
afc5bd91-3767-46b7-aa64-ac43a616df6c,31ea99ce-16b3-4116-ad20-2978362f72cd,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":"Minimum Outside Air"}",650,CFM,Minimum Outside Air,CFM
0bcf5999-f7af-435f-804e-4fe23d518972,31ea99ce-16b3-4116-ad20-2978362f72cd,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"16","category":"Minimum Outside Air"}",16,%,Minimum Outside Air,Percentage
29d375c2-36b8-4aff-bf2c-453a6fabcf68,31ea99ce-16b3-4116-ad20-2978362f72cd,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1385","category":"Maximum Outside Air (Non-Economizing)"}",1385,CFM,Maximum Outside Air (Non-Economizing),CFM
2bd73d58-66ad-4b0b-a1fc-5f08574218e4,31ea99ce-16b3-4116-ad20-2978362f72cd,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Percentage","unit":"%","value":"35","category":"Maximum Outside Air (Non-Economizing)"}",35,%,Maximum Outside Air (Non-Economizing),Percentage
1e1576de-46e8-4a9d-8ca6-009cd1adf31c,31ea99ce-16b3-4116-ad20-2978362f72cd,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"62","category":"Electrical"}",62,,Electrical,MCA
b87453f4-c53e-4a0e-9e99-f6952b1f8547,31ea99ce-16b3-4116-ad20-2978362f72cd,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"80","category":"Electrical"}",80,,Electrical,MOP
cba70a4b-7d17-4b67-b3cd-7cc9f619f99a,31ea99ce-16b3-4116-ad20-2978362f72cd,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
2422ef7a-004c-4a6c-a8ef-f4c330554c77,31ea99ce-16b3-4116-ad20-2978362f72cd,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
1c39511f-8cd5-4600-858e-1e7a83b53565,31ea99ce-16b3-4116-ad20-2978362f72cd,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1280","category":"Physical"}",1280,LBS,Physical,Weight
c6cdf0b5-998e-4f99-bb3c-b3dfc7611ab2,31ea99ce-16b3-4116-ad20-2978362f72cd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":"Physical"}",TRANE,,Physical,Manufacturer
21c74ca6-b32a-4646-8c71-7116262e143a,31ea99ce-16b3-4116-ad20-2978362f72cd,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"YHK120A3S0M","category":"Physical"}",YHK120A3S0M,,Physical,Model
3c6eb728-a307-48b3-a888-f58f1919e589,31ea99ce-16b3-4116-ad20-2978362f72cd,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"2","category":"Remarks"}",2,,Remarks,Type
af374e93-3cbe-4cf9-a2c0-d522b363672a,31ea99ce-16b3-4116-ad20-2978362f72cd,,,,,,,"{"kind":"flat","type":"Ratings","unit":null,"value":"1, 2, 3","category":"Remarks"}","1, 2, 3",,Remarks,Ratings
6c23eb93-b61a-46e8-aed9-a185c8114c77,31ea99ce-16b3-4116-ad20-2978362f72cd,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Features","unit":null,"value":"1, 2, 3, 4, 5, 6, 7, 8, 9, 11","category":"Remarks"}","1, 2, 3, 4, 5, 6, 7, 8, 9, 11",,Remarks,Features
f3f08553-5167-4088-81cd-9a63df956456,31ea99ce-16b3-4116-ad20-2978362f72cd,,,,,,,"{"kind":"flat","type":"Install","unit":null,"value":"1, 2, 3, 4","category":"Remarks"}","1, 2, 3, 4",,Remarks,Install