spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
9b143470-e440-492b-ab47-fb0ab57f3778,f6f3f388-9861-4846-ba9e-a4af3b137019,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"RR/CHANGING EXHAUST","category":null}",RR/CHANGING EXHAUST,,,Service
2691be0c-85b1-4d90-a954-5696b98b4cbe,f6f3f388-9861-4846-ba9e-a4af3b137019,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST CENTRIFUGAL","category":null}",DOWNBLAST CENTRIFUGAL,,,Type
11008117-fca0-4a5a-b895-08bbde059aaa,f6f3f388-9861-4846-ba9e-a4af3b137019,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"370","category":null}",370,CFM,,Airflow
11627625-10cd-42d7-bcb8-fbc8acc60381,f6f3f388-9861-4846-ba9e-a4af3b137019,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.6","category":null}",0.6,IN WC,,ESP
d4946ee6-4930-4d2f-9074-96b0cd2d2b12,f6f3f388-9861-4846-ba9e-a4af3b137019,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Max Weight","unit":"LB","value":"40","category":null}",40,LB,,Max Weight
a3e9cc8d-9398-40e2-8c6e-5f25bb9d0e49,f6f3f388-9861-4846-ba9e-a4af3b137019,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"0.11","category":null}",0.11,,,BHP
c6219b87-b6e8-4010-86db-f0a595803422,f6f3f388-9861-4846-ba9e-a4af3b137019,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/6","category":null}",1/6,HP,,HP
3b5181db-5fdb-46ec-b1ea-5e0c1ac51aae,f6f3f388-9861-4846-ba9e-a4af3b137019,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
f488f632-a63d-4401-ba04-b0de538a7c97,f6f3f388-9861-4846-ba9e-a4af3b137019,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
ad82c428-2dd4-472a-aa94-27714fa53015,f6f3f388-9861-4846-ba9e-a4af3b137019,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
630fb1eb-e71c-4de5-b7ff-f05d5b45b66b,f6f3f388-9861-4846-ba9e-a4af3b137019,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
c083fc31-87bd-4b43-8ac7-64397fe97b40,f6f3f388-9861-4846-ba9e-a4af3b137019,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-095-VG","category":"Basis of Design"}",G-095-VG,,Basis of Design,Model
f6d50be3-9bc9-4780-998f-20d07fb87268,f6f3f388-9861-4846-ba9e-a4af3b137019,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
0636d089-b38f-417f-84f1-9acbfbc20542,0df6556e-4565-43e5-ab5e-fce2a8b5be60,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"RR/CHANGING EXHAUST","category":null}",RR/CHANGING EXHAUST,,,Service
552d20fb-da7b-4afb-a94f-09829bf173c7,0df6556e-4565-43e5-ab5e-fce2a8b5be60,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST CENTRIFUGAL","category":null}",DOWNBLAST CENTRIFUGAL,,,Type
97532096-57e7-42d0-b8a3-9815e22d2fe8,0df6556e-4565-43e5-ab5e-fce2a8b5be60,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"1240","category":null}",1240,CFM,,Airflow
a388b791-f7e7-4b5f-804f-3da8c2a35a37,0df6556e-4565-43e5-ab5e-fce2a8b5be60,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.7","category":null}",0.7,IN WC,,ESP
0b351a44-cfc4-4b8c-a67e-1b10d35caf4c,0df6556e-4565-43e5-ab5e-fce2a8b5be60,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Max Weight","unit":"LB","value":"60","category":null}",60,LB,,Max Weight
caa89f6d-58c5-4403-bb93-91d3959ad25c,0df6556e-4565-43e5-ab5e-fce2a8b5be60,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"0.3","category":null}",0.3,,,BHP
5046e643-befd-4898-80db-08adcf433ca6,0df6556e-4565-43e5-ab5e-fce2a8b5be60,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/2","category":null}",1/2,HP,,HP
8161c26e-b808-4088-92b1-da431f8f585c,0df6556e-4565-43e5-ab5e-fce2a8b5be60,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
67e9c43f-18bd-4618-aaf4-62ad5b7e52aa,0df6556e-4565-43e5-ab5e-fce2a8b5be60,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
d1c85fae-6a7e-4659-9c19-131a9bcded18,0df6556e-4565-43e5-ab5e-fce2a8b5be60,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
eb2af8ec-aaab-481d-87bc-32a117edae80,0df6556e-4565-43e5-ab5e-fce2a8b5be60,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
21dfa393-0aa2-4c5a-9deb-dca7dcbc53e5,0df6556e-4565-43e5-ab5e-fce2a8b5be60,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-140-VG","category":"Basis of Design"}",G-140-VG,,Basis of Design,Model
3f7e0bb0-d22c-4ebb-9820-f31ed33b0c5c,0df6556e-4565-43e5-ab5e-fce2a8b5be60,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
37f8d41a-2e9d-4527-9c16-60d3f05147d7,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"RR/CHANGING EXHAUST","category":null}",RR/CHANGING EXHAUST,,,Service
f3dd7df3-9c0a-4095-aed8-e4a24d406ccf,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST CENTRIFUGAL","category":null}",DOWNBLAST CENTRIFUGAL,,,Type
997c86f1-9124-4363-8aa5-e0b2d64d2f35,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"370","category":null}",370,CFM,,Airflow
2b93b56a-2af5-4a79-9c65-f0cabc920cd1,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.6","category":null}",0.6,IN WC,,ESP
062a8cd8-5755-4c95-9e2e-792f2c5a92fc,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Max Weight","unit":"LB","value":"40","category":null}",40,LB,,Max Weight
2d8927ee-ce3c-41a9-ac9c-94342da6b988,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"0.11","category":null}",0.11,,,BHP
678e211e-a30b-479e-80d0-3431a853e56f,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/6","category":null}",1/6,HP,,HP
cc39b870-c4d5-4900-97b5-bf2d01f86f9c,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
0ac9c402-7f7a-4068-afe3-69d2320d9c1e,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
c4760a61-0fef-4969-a85e-67722f4cb798,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
3d019b9d-ee05-4181-a03a-1805843aaef2,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
611e2874-ee45-4aad-8bde-bda64dc8dbad,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-095-VG","category":"Basis of Design"}",G-095-VG,,Basis of Design,Model
31f759b6-c496-4923-bc6a-be541e203393,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
3a0807f9-9983-4369-b720-c1788f22233f,81dde064-9029-489a-8ada-240b12fef05e,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CAFE EXHAUST","category":null}",CAFE EXHAUST,,,Service
7a390887-c1a6-42c3-9ef4-71ec26eb2c11,81dde064-9029-489a-8ada-240b12fef05e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST CENTRIFUGAL","category":null}",DOWNBLAST CENTRIFUGAL,,,Type
4e42a6e8-8984-4acc-a614-06fcd40ae129,81dde064-9029-489a-8ada-240b12fef05e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Airflow
f12dff56-8c6a-4a82-bbb5-efe2047a6460,81dde064-9029-489a-8ada-240b12fef05e,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.4","category":null}",0.4,IN WC,,ESP
9ddfd9b9-31ef-4986-b980-694f40c774e9,81dde064-9029-489a-8ada-240b12fef05e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Max Weight","unit":"LB","value":"50","category":null}",50,LB,,Max Weight
a9a8af10-f198-48ae-9ef3-3034bc47d420,81dde064-9029-489a-8ada-240b12fef05e,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"0.02","category":null}",0.02,,,BHP
2cb82abd-e8ff-4dfb-b3f9-234d908ebc53,81dde064-9029-489a-8ada-240b12fef05e,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/4","category":null}",1/4,HP,,HP
4a17e113-b944-4036-a264-b079a140178a,81dde064-9029-489a-8ada-240b12fef05e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
9f4ead8b-45da-47f3-a572-d2556f7cbadd,81dde064-9029-489a-8ada-240b12fef05e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
4b397f6d-a300-4d71-bd74-547a64a66112,81dde064-9029-489a-8ada-240b12fef05e,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
b70728bf-1bc0-4654-b5f6-54bdbf1b9358,81dde064-9029-489a-8ada-240b12fef05e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
2e581137-7187-4e39-a8f3-3212c6eec57e,81dde064-9029-489a-8ada-240b12fef05e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-097-VG","category":"Basis of Design"}",G-097-VG,,Basis of Design,Model
830c1029-bd93-4759-87ba-725f54eb0a67,81dde064-9029-489a-8ada-240b12fef05e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes