package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,cac4441b-5e40-49f2-b0f3-9f454d16278f,88127912-ba17-4fc3-8f88-80cc5e66b98c,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15","category":"Electrical Data"}",15,,Electrical Data,MOCP
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,997036fb-ae44-4b53-8528-a07468f030e5,88127912-ba17-4fc3-8f88-80cc5e66b98c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow","unit":"CFM","value":"1000","category":null}",1000,CFM,,Supply Airflow
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,a0776aa0-fb15-4330-9b7d-66f6444dd659,88127912-ba17-4fc3-8f88-80cc5e66b98c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.7","category":null}",0.7,IN WC,,ESP
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,5ce6e55e-a9d5-4be5-b50a-d1b18785c537,88127912-ba17-4fc3-8f88-80cc5e66b98c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied OA CFM","unit":"CFM","value":"390","category":null}",390,CFM,,Occupied OA CFM
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,3cb5ba41-ed0b-4bef-9dad-05f46dd6d088,88127912-ba17-4fc3-8f88-80cc5e66b98c,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"82.6","category":"Cooling Coil Data"}",82.6,F,Cooling Coil Data,EAT DB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,80d6616b-9d5b-4f61-ae4c-4506ba8d6ddc,88127912-ba17-4fc3-8f88-80cc5e66b98c,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"F","value":"66.6","category":"Cooling Coil Data"}",66.6,F,Cooling Coil Data,EAT WB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,e445cbb3-a437-4654-aa07-96f73c075be6,88127912-ba17-4fc3-8f88-80cc5e66b98c,,,,,,,"{"kind":"flat","type":"MAX LAT DB","unit":"F","value":"53","category":"Cooling Coil Data"}",53,F,Cooling Coil Data,MAX LAT DB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,6b095c96-5543-4c52-850c-5060f6d73986,88127912-ba17-4fc3-8f88-80cc5e66b98c,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"45","category":"Heating Data"}",45,F,Heating Data,EAT DB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,17bb133e-aacd-4c22-87f0-16ac5db7afcd,88127912-ba17-4fc3-8f88-80cc5e66b98c,,,,,,,"{"kind":"flat","type":"MIN LAT DB","unit":"F","value":"85","category":"Heating Data"}",85,F,Heating Data,MIN LAT DB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,d1429505-385e-428e-8839-9db575ffe661,88127912-ba17-4fc3-8f88-80cc5e66b98c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"75","category":"Heating Data"}",75,MBH,Heating Data,Input
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,55b7e02e-8562-47fb-ab50-4888541efa19,88127912-ba17-4fc3-8f88-80cc5e66b98c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LB","value":"1100","category":null}",1100,LB,,Weight
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,4485b22d-5ff1-477c-8a4e-da4d6dec6058,88127912-ba17-4fc3-8f88-80cc5e66b98c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"7.9","category":"Electrical Data"}",7.9,,Electrical Data,MCA
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,14f33cf5-ae68-4b98-9cfd-ec25d269df29,88127912-ba17-4fc3-8f88-80cc5e66b98c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical Data"}",460,V,Electrical Data,Voltage
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,b84864f4-4945-469a-8393-7296fbff4524,88127912-ba17-4fc3-8f88-80cc5e66b98c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical Data"}",3,PH,Electrical Data,Phase
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,6ad4b527-62e9-4f80-acf9-b8d1cd038f54,88127912-ba17-4fc3-8f88-80cc5e66b98c,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical Data"}",60,HZ,Electrical Data,Frequency
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,466d52c0-2fc1-4848-9959-c1fd08b3a44f,88127912-ba17-4fc3-8f88-80cc5e66b98c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,7dd49855-87a6-4f7f-acd6-686323211557,88127912-ba17-4fc3-8f88-80cc5e66b98c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RV","category":"Basis of Design"}",RV,,Basis of Design,Model
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,75f4036e-46a8-4ac6-a031-aaf639bea130,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow","unit":"CFM","value":"8300","category":null}",8300,CFM,,Supply Airflow
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,b24213e1-a4f9-4518-a9d8-0833d57eb798,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"1","category":null}",1,IN WC,,ESP
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,a368b7a7-6bad-484d-9cf9-8b188e03dbbc,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied OA CFM","unit":"CFM","value":"2300","category":null}",2300,CFM,,Occupied OA CFM
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,32c74557-6b7f-45f6-89cd-b493269ef275,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"79.5","category":"Cooling Coil Data"}",79.5,F,Cooling Coil Data,EAT DB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,cca25408-f83d-4a81-91d3-36a99c914979,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"F","value":"65.2","category":"Cooling Coil Data"}",65.2,F,Cooling Coil Data,EAT WB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,19713c1f-624e-45b5-a3e9-7d0d43f1962c,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,,,,,,,"{"kind":"flat","type":"MAX LAT DB","unit":"F","value":"53","category":"Cooling Coil Data"}",53,F,Cooling Coil Data,MAX LAT DB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,b710e11e-64b0-4c82-8b94-274a5f790eca,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"51","category":"Heating Data"}",51,F,Heating Data,EAT DB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,572b3f63-d9ee-4e8d-ba32-1c9fc7a6b7bd,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,,,,,,,"{"kind":"flat","type":"MIN LAT DB","unit":"F","value":"85","category":"Heating Data"}",85,F,Heating Data,MIN LAT DB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,04332a6b-697e-4ec4-8d23-faa94968ac31,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"400","category":"Heating Data"}",400,MBH,Heating Data,Input
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,bff4f1c7-a4ed-4c40-b63f-fe7d0a2632e2,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LB","value":"3300","category":null}",3300,LB,,Weight
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,38a94fc3-6037-4acf-bdeb-838539310f10,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"72.5","category":"Electrical Data"}",72.5,,Electrical Data,MCA
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,b02df9c9-bde6-4884-9a34-23bc2b766333,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"100","category":"Electrical Data"}",100,,Electrical Data,MOCP
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,0d792f4a-a549-4a2b-9d9c-ca175a778fe9,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical Data"}",460,V,Electrical Data,Voltage
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,733ff4f6-7244-4dae-ba5c-53487bf6adb9,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical Data"}",3,PH,Electrical Data,Phase
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,1b6e6346-9ab9-49cd-beec-4bb55b0dd83f,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical Data"}",60,HZ,Electrical Data,Frequency
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,208babd8-e862-496e-b7e8-dae4de52c025,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,d1b2b80f-319d-4443-952c-3594fbbd50bc,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RT","category":"Basis of Design"}",RT,,Basis of Design,Model
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,bb940749-563f-444e-964c-c2cc8fcda492,f82bfe65-c85b-4fbe-9d91-3d6a57a53a3d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,52a58050-a605-4326-898b-0fdaa5de8a61,6d537d2f-c14e-4e74-be3e-74d577dcf287,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Airflow","unit":"CFM","value":"2800","category":null}",2800,CFM,,Supply Airflow
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,43aa32cd-732a-49e6-863b-e430f04e83d9,6d537d2f-c14e-4e74-be3e-74d577dcf287,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.7","category":null}",0.7,IN WC,,ESP
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,4993f26d-8da7-4540-8f23-f9aeff981131,6d537d2f-c14e-4e74-be3e-74d577dcf287,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied OA CFM","unit":"CFM","value":"1000","category":null}",1000,CFM,,Occupied OA CFM
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,85c91528-6122-4911-b11e-251f9e29ac50,6d537d2f-c14e-4e74-be3e-74d577dcf287,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"81.7","category":"Cooling Coil Data"}",81.7,F,Cooling Coil Data,EAT DB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,351e282e-3837-4706-9743-bde3009375a4,6d537d2f-c14e-4e74-be3e-74d577dcf287,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"F","value":"66.2","category":"Cooling Coil Data"}",66.2,F,Cooling Coil Data,EAT WB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,c893a4ca-8dfc-4849-9730-755876050c39,6d537d2f-c14e-4e74-be3e-74d577dcf287,,,,,,,"{"kind":"flat","type":"MAX LAT DB","unit":"F","value":"53","category":"Cooling Coil Data"}",53,F,Cooling Coil Data,MAX LAT DB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,a6824a78-a343-4b96-8f38-186ed7c3cf9f,6d537d2f-c14e-4e74-be3e-74d577dcf287,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"46","category":"Heating Data"}",46,F,Heating Data,EAT DB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,87818d37-558a-46b4-8a07-0e0f2c4cb825,6d537d2f-c14e-4e74-be3e-74d577dcf287,,,,,,,"{"kind":"flat","type":"MIN LAT DB","unit":"F","value":"85","category":"Heating Data"}",85,F,Heating Data,MIN LAT DB
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,865b1513-25ff-42fd-a973-292a9f5ba8bd,6d537d2f-c14e-4e74-be3e-74d577dcf287,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"200","category":"Heating Data"}",200,MBH,Heating Data,Input
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,0bbcc85d-b25c-402d-9398-3c140e07e7a6,6d537d2f-c14e-4e74-be3e-74d577dcf287,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LB","value":"3000","category":null}",3000,LB,,Weight
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,bd71165f-074d-4b5d-a66e-a02fe4888622,6d537d2f-c14e-4e74-be3e-74d577dcf287,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"30.5","category":"Electrical Data"}",30.5,,Electrical Data,MCA
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,20b0ea6a-a4d2-43c3-b1c8-cfdbb0ff6756,6d537d2f-c14e-4e74-be3e-74d577dcf287,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical Data"}",45,,Electrical Data,MOCP
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,377027ed-0807-4abb-9670-4fa34f519914,6d537d2f-c14e-4e74-be3e-74d577dcf287,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical Data"}",460,V,Electrical Data,Voltage
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,8255cb3e-9e72-424f-ac1a-3ce8f6b4e4f2,6d537d2f-c14e-4e74-be3e-74d577dcf287,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical Data"}",3,PH,Electrical Data,Phase
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,1bec545c-9881-481b-8363-de0398a07098,6d537d2f-c14e-4e74-be3e-74d577dcf287,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical Data"}",60,HZ,Electrical Data,Frequency
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,c0f5f499-be93-413f-b6b0-a44f30d3b2e1,6d537d2f-c14e-4e74-be3e-74d577dcf287,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
9e2e8a18-7e09-44c1-adb6-f09ead3244e1,478d405d-6a7e-4831-8fb6-17ae054e2b4d,6d537d2f-c14e-4e74-be3e-74d577dcf287,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RV","category":"Basis of Design"}",RV,,Basis of Design,Model
1bbefa3b-f010-4d99-87ad-ad992d522470,9b143470-e440-492b-ab47-fb0ab57f3778,f6f3f388-9861-4846-ba9e-a4af3b137019,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"RR/CHANGING EXHAUST","category":null}",RR/CHANGING EXHAUST,,,Service
1bbefa3b-f010-4d99-87ad-ad992d522470,2691be0c-85b1-4d90-a954-5696b98b4cbe,f6f3f388-9861-4846-ba9e-a4af3b137019,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST CENTRIFUGAL","category":null}",DOWNBLAST CENTRIFUGAL,,,Type
1bbefa3b-f010-4d99-87ad-ad992d522470,11008117-fca0-4a5a-b895-08bbde059aaa,f6f3f388-9861-4846-ba9e-a4af3b137019,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"370","category":null}",370,CFM,,Airflow
1bbefa3b-f010-4d99-87ad-ad992d522470,11627625-10cd-42d7-bcb8-fbc8acc60381,f6f3f388-9861-4846-ba9e-a4af3b137019,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.6","category":null}",0.6,IN WC,,ESP
1bbefa3b-f010-4d99-87ad-ad992d522470,d4946ee6-4930-4d2f-9074-96b0cd2d2b12,f6f3f388-9861-4846-ba9e-a4af3b137019,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Max Weight","unit":"LB","value":"40","category":null}",40,LB,,Max Weight
1bbefa3b-f010-4d99-87ad-ad992d522470,a3e9cc8d-9398-40e2-8c6e-5f25bb9d0e49,f6f3f388-9861-4846-ba9e-a4af3b137019,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"0.11","category":null}",0.11,,,BHP
1bbefa3b-f010-4d99-87ad-ad992d522470,c6219b87-b6e8-4010-86db-f0a595803422,f6f3f388-9861-4846-ba9e-a4af3b137019,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/6","category":null}",1/6,HP,,HP
1bbefa3b-f010-4d99-87ad-ad992d522470,3b5181db-5fdb-46ec-b1ea-5e0c1ac51aae,f6f3f388-9861-4846-ba9e-a4af3b137019,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
1bbefa3b-f010-4d99-87ad-ad992d522470,f488f632-a63d-4401-ba04-b0de538a7c97,f6f3f388-9861-4846-ba9e-a4af3b137019,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
1bbefa3b-f010-4d99-87ad-ad992d522470,ad82c428-2dd4-472a-aa94-27714fa53015,f6f3f388-9861-4846-ba9e-a4af3b137019,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
1bbefa3b-f010-4d99-87ad-ad992d522470,630fb1eb-e71c-4de5-b7ff-f05d5b45b66b,f6f3f388-9861-4846-ba9e-a4af3b137019,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
1bbefa3b-f010-4d99-87ad-ad992d522470,c083fc31-87bd-4b43-8ac7-64397fe97b40,f6f3f388-9861-4846-ba9e-a4af3b137019,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-095-VG","category":"Basis of Design"}",G-095-VG,,Basis of Design,Model
1bbefa3b-f010-4d99-87ad-ad992d522470,f6d50be3-9bc9-4780-998f-20d07fb87268,f6f3f388-9861-4846-ba9e-a4af3b137019,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
1bbefa3b-f010-4d99-87ad-ad992d522470,0636d089-b38f-417f-84f1-9acbfbc20542,0df6556e-4565-43e5-ab5e-fce2a8b5be60,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"RR/CHANGING EXHAUST","category":null}",RR/CHANGING EXHAUST,,,Service
1bbefa3b-f010-4d99-87ad-ad992d522470,552d20fb-da7b-4afb-a94f-09829bf173c7,0df6556e-4565-43e5-ab5e-fce2a8b5be60,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST CENTRIFUGAL","category":null}",DOWNBLAST CENTRIFUGAL,,,Type
1bbefa3b-f010-4d99-87ad-ad992d522470,97532096-57e7-42d0-b8a3-9815e22d2fe8,0df6556e-4565-43e5-ab5e-fce2a8b5be60,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"1240","category":null}",1240,CFM,,Airflow
1bbefa3b-f010-4d99-87ad-ad992d522470,a388b791-f7e7-4b5f-804f-3da8c2a35a37,0df6556e-4565-43e5-ab5e-fce2a8b5be60,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.7","category":null}",0.7,IN WC,,ESP
1bbefa3b-f010-4d99-87ad-ad992d522470,0b351a44-cfc4-4b8c-a67e-1b10d35caf4c,0df6556e-4565-43e5-ab5e-fce2a8b5be60,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Max Weight","unit":"LB","value":"60","category":null}",60,LB,,Max Weight
1bbefa3b-f010-4d99-87ad-ad992d522470,caa89f6d-58c5-4403-bb93-91d3959ad25c,0df6556e-4565-43e5-ab5e-fce2a8b5be60,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"0.3","category":null}",0.3,,,BHP
1bbefa3b-f010-4d99-87ad-ad992d522470,5046e643-befd-4898-80db-08adcf433ca6,0df6556e-4565-43e5-ab5e-fce2a8b5be60,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/2","category":null}",1/2,HP,,HP
1bbefa3b-f010-4d99-87ad-ad992d522470,8161c26e-b808-4088-92b1-da431f8f585c,0df6556e-4565-43e5-ab5e-fce2a8b5be60,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
1bbefa3b-f010-4d99-87ad-ad992d522470,67e9c43f-18bd-4618-aaf4-62ad5b7e52aa,0df6556e-4565-43e5-ab5e-fce2a8b5be60,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
1bbefa3b-f010-4d99-87ad-ad992d522470,d1c85fae-6a7e-4659-9c19-131a9bcded18,0df6556e-4565-43e5-ab5e-fce2a8b5be60,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
1bbefa3b-f010-4d99-87ad-ad992d522470,eb2af8ec-aaab-481d-87bc-32a117edae80,0df6556e-4565-43e5-ab5e-fce2a8b5be60,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
1bbefa3b-f010-4d99-87ad-ad992d522470,21dfa393-0aa2-4c5a-9deb-dca7dcbc53e5,0df6556e-4565-43e5-ab5e-fce2a8b5be60,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-140-VG","category":"Basis of Design"}",G-140-VG,,Basis of Design,Model
1bbefa3b-f010-4d99-87ad-ad992d522470,3f7e0bb0-d22c-4ebb-9820-f31ed33b0c5c,0df6556e-4565-43e5-ab5e-fce2a8b5be60,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
1bbefa3b-f010-4d99-87ad-ad992d522470,37f8d41a-2e9d-4527-9c16-60d3f05147d7,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"RR/CHANGING EXHAUST","category":null}",RR/CHANGING EXHAUST,,,Service
1bbefa3b-f010-4d99-87ad-ad992d522470,f3dd7df3-9c0a-4095-aed8-e4a24d406ccf,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST CENTRIFUGAL","category":null}",DOWNBLAST CENTRIFUGAL,,,Type
1bbefa3b-f010-4d99-87ad-ad992d522470,997c86f1-9124-4363-8aa5-e0b2d64d2f35,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"370","category":null}",370,CFM,,Airflow
1bbefa3b-f010-4d99-87ad-ad992d522470,2b93b56a-2af5-4a79-9c65-f0cabc920cd1,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.6","category":null}",0.6,IN WC,,ESP
1bbefa3b-f010-4d99-87ad-ad992d522470,062a8cd8-5755-4c95-9e2e-792f2c5a92fc,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Max Weight","unit":"LB","value":"40","category":null}",40,LB,,Max Weight
1bbefa3b-f010-4d99-87ad-ad992d522470,2d8927ee-ce3c-41a9-ac9c-94342da6b988,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"0.11","category":null}",0.11,,,BHP
1bbefa3b-f010-4d99-87ad-ad992d522470,678e211e-a30b-479e-80d0-3431a853e56f,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/6","category":null}",1/6,HP,,HP
1bbefa3b-f010-4d99-87ad-ad992d522470,cc39b870-c4d5-4900-97b5-bf2d01f86f9c,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
1bbefa3b-f010-4d99-87ad-ad992d522470,0ac9c402-7f7a-4068-afe3-69d2320d9c1e,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
1bbefa3b-f010-4d99-87ad-ad992d522470,c4760a61-0fef-4969-a85e-67722f4cb798,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
1bbefa3b-f010-4d99-87ad-ad992d522470,3d019b9d-ee05-4181-a03a-1805843aaef2,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
1bbefa3b-f010-4d99-87ad-ad992d522470,611e2874-ee45-4aad-8bde-bda64dc8dbad,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-095-VG","category":"Basis of Design"}",G-095-VG,,Basis of Design,Model
1bbefa3b-f010-4d99-87ad-ad992d522470,31f759b6-c496-4923-bc6a-be541e203393,f5ad8f1d-2afd-4fe5-acbf-2bd62e3ea915,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
1bbefa3b-f010-4d99-87ad-ad992d522470,3a0807f9-9983-4369-b720-c1788f22233f,81dde064-9029-489a-8ada-240b12fef05e,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CAFE EXHAUST","category":null}",CAFE EXHAUST,,,Service
1bbefa3b-f010-4d99-87ad-ad992d522470,7a390887-c1a6-42c3-9ef4-71ec26eb2c11,81dde064-9029-489a-8ada-240b12fef05e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST CENTRIFUGAL","category":null}",DOWNBLAST CENTRIFUGAL,,,Type
1bbefa3b-f010-4d99-87ad-ad992d522470,4e42a6e8-8984-4acc-a614-06fcd40ae129,81dde064-9029-489a-8ada-240b12fef05e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Airflow
1bbefa3b-f010-4d99-87ad-ad992d522470,f12dff56-8c6a-4a82-bbb5-efe2047a6460,81dde064-9029-489a-8ada-240b12fef05e,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.4","category":null}",0.4,IN WC,,ESP
1bbefa3b-f010-4d99-87ad-ad992d522470,9ddfd9b9-31ef-4986-b980-694f40c774e9,81dde064-9029-489a-8ada-240b12fef05e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Max Weight","unit":"LB","value":"50","category":null}",50,LB,,Max Weight
1bbefa3b-f010-4d99-87ad-ad992d522470,a9a8af10-f198-48ae-9ef3-3034bc47d420,81dde064-9029-489a-8ada-240b12fef05e,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"0.02","category":null}",0.02,,,BHP
1bbefa3b-f010-4d99-87ad-ad992d522470,2cb82abd-e8ff-4dfb-b3f9-234d908ebc53,81dde064-9029-489a-8ada-240b12fef05e,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/4","category":null}",1/4,HP,,HP
1bbefa3b-f010-4d99-87ad-ad992d522470,4a17e113-b944-4036-a264-b079a140178a,81dde064-9029-489a-8ada-240b12fef05e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
1bbefa3b-f010-4d99-87ad-ad992d522470,9f4ead8b-45da-47f3-a572-d2556f7cbadd,81dde064-9029-489a-8ada-240b12fef05e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
1bbefa3b-f010-4d99-87ad-ad992d522470,4b397f6d-a300-4d71-bd74-547a64a66112,81dde064-9029-489a-8ada-240b12fef05e,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
1bbefa3b-f010-4d99-87ad-ad992d522470,b70728bf-1bc0-4654-b5f6-54bdbf1b9358,81dde064-9029-489a-8ada-240b12fef05e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Manufacturer
1bbefa3b-f010-4d99-87ad-ad992d522470,2e581137-7187-4e39-a8f3-3212c6eec57e,81dde064-9029-489a-8ada-240b12fef05e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-097-VG","category":"Basis of Design"}",G-097-VG,,Basis of Design,Model
1bbefa3b-f010-4d99-87ad-ad992d522470,830c1029-bd93-4759-87ba-725f54eb0a67,81dde064-9029-489a-8ada-240b12fef05e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
d23d48b2-8878-400f-afaa-05c43c5de335,012b5021-953d-4812-9492-3dd92ae174e9,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,,,,,,,"{"kind":"flat","type":"Associated Indoor Unit","unit":null,"value":"FC7","category":null}",FC7,,,Associated Indoor Unit
d23d48b2-8878-400f-afaa-05c43c5de335,b0bbe2ff-770f-448b-9636-6788df8dba05,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"16","category":null}",16,A,,MCA
d23d48b2-8878-400f-afaa-05c43c5de335,66a73992-e578-4550-95a6-af68ae8c343f,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"25","category":null}",25,A,,MOCP
d23d48b2-8878-400f-afaa-05c43c5de335,027b65bc-f210-484a-a063-8826882a9745,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
d23d48b2-8878-400f-afaa-05c43c5de335,ec04d1a3-0c21-4f40-804d-de139ed0d6bb,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d23d48b2-8878-400f-afaa-05c43c5de335,2bcf3ae0-9081-407e-a90a-348daa687b19,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
d23d48b2-8878-400f-afaa-05c43c5de335,f12a5fe5-df7c-4019-9880-4f222e16bdec,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LG","category":"Basis of Design"}",LG,,Basis of Design,Manufacturer
d23d48b2-8878-400f-afaa-05c43c5de335,94aeca8e-b72e-4364-8a77-f99d15a3f562,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KUSXB181A","category":"Basis of Design"}",KUSXB181A,,Basis of Design,Model
d23d48b2-8878-400f-afaa-05c43c5de335,90f427f3-3164-46cf-9925-01f5b4c42091,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,,,,,,,"{"kind":"flat","type":"Cooling Requirement","unit":null,"value":"Meet at 100 F Outdoor Ambient","category":"Operating Conditions"}",Meet at 100 F Outdoor Ambient,,Operating Conditions,Cooling Requirement
d23d48b2-8878-400f-afaa-05c43c5de335,23c8262f-8f04-4acf-8279-db55677e6272,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,,,,,,,"{"kind":"flat","type":"Heating Requirement","unit":null,"value":"Meet at 0 F Outdoor Ambient","category":"Operating Conditions"}",Meet at 0 F Outdoor Ambient,,Operating Conditions,Heating Requirement
d23d48b2-8878-400f-afaa-05c43c5de335,51846403-6cd3-4407-9c32-324c67455596,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,,,,,,,"{"kind":"flat","type":"Heating Range","unit":"F","value":"0-60","category":"Operating Conditions"}",0-60,F,Operating Conditions,Heating Range
d23d48b2-8878-400f-afaa-05c43c5de335,8022e434-2358-4104-9e51-b6be8ded5cff,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,,,,,,,"{"kind":"flat","type":"Cooling Operation Range","unit":"F","value":"0-110","category":"Operating Conditions"}",0-110,F,Operating Conditions,Cooling Operation Range
d23d48b2-8878-400f-afaa-05c43c5de335,5fa084ff-31b3-423e-9c75-35c4551e7e5c,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Hail Guards","category":"Required Features"}",Hail Guards,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,4ccdca98-8e35-4fd6-83e2-b60686ba220a,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Base Pan Heater","category":"Required Features"}",Base Pan Heater,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,12037fd2-d25f-42c0-876a-31b052d74bc7,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Low Ambient Kit","category":"Required Features"}",Low Ambient Kit,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,3965a768-76e2-41d9-946f-f51588a9bddd,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,8eab76bb-6e13-4038-b0c2-ae0d17dfaf9e,Disconnect Switch,,,,,"{"kind":"flat","type":"Disconnect Switch","unit":null,"value":"NEMA 3R Heavy Duty","category":"Required Features"}",NEMA 3R Heavy Duty,,Required Features,Disconnect Switch
d23d48b2-8878-400f-afaa-05c43c5de335,a328c6b5-bac9-4665-a15f-265e6091b1bf,c693500d-f3ad-4c61-8456-12ebf3b0b8ad,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"Mount to rails with neoprene isolators","category":"Required Features"}",Mount to rails with neoprene isolators,,Required Features,Mounting
d23d48b2-8878-400f-afaa-05c43c5de335,0ff8198b-3622-4411-aa09-83c5daa88bfd,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,,,,,,,"{"kind":"flat","type":"Associated Indoor Unit","unit":null,"value":"FC1","category":null}",FC1,,,Associated Indoor Unit
d23d48b2-8878-400f-afaa-05c43c5de335,1a9fa0bf-6f87-4a68-81a0-c19222d7ccb7,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"13.4","category":null}",13.4,A,,MCA
d23d48b2-8878-400f-afaa-05c43c5de335,a60e7f98-d3c9-4ec1-9387-0c66392ca7c1,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":null}",15,A,,MOCP
d23d48b2-8878-400f-afaa-05c43c5de335,e1061fb6-427e-46ae-ad33-c462ca6ed00f,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
d23d48b2-8878-400f-afaa-05c43c5de335,05ef6bbd-3fa0-43b1-8d16-a0ad7eb548fe,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d23d48b2-8878-400f-afaa-05c43c5de335,f2b66c25-fe67-4e48-ab39-0c4942bcea98,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
d23d48b2-8878-400f-afaa-05c43c5de335,6a2bafc3-d340-4baf-b9a4-fa5a8d93ed38,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LG","category":"Basis of Design"}",LG,,Basis of Design,Manufacturer
d23d48b2-8878-400f-afaa-05c43c5de335,168963c7-75d7-46db-a6e5-dcf915995545,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KUSXB091A","category":"Basis of Design"}",KUSXB091A,,Basis of Design,Model
d23d48b2-8878-400f-afaa-05c43c5de335,b1dca268-2702-4d89-ae28-c8822b908f38,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,,,,,,,"{"kind":"flat","type":"Cooling Requirement","unit":null,"value":"Meet at 100 F Outdoor Ambient","category":"Operating Conditions"}",Meet at 100 F Outdoor Ambient,,Operating Conditions,Cooling Requirement
d23d48b2-8878-400f-afaa-05c43c5de335,ded3e02f-e813-4c49-8f05-d8fa1c0f2da1,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,,,,,,,"{"kind":"flat","type":"Heating Requirement","unit":null,"value":"Meet at 0 F Outdoor Ambient","category":"Operating Conditions"}",Meet at 0 F Outdoor Ambient,,Operating Conditions,Heating Requirement
d23d48b2-8878-400f-afaa-05c43c5de335,a44c523b-3a8a-47a2-8485-f067af70e8a3,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,,,,,,,"{"kind":"flat","type":"Heating Range","unit":"F","value":"0-60","category":"Operating Conditions"}",0-60,F,Operating Conditions,Heating Range
d23d48b2-8878-400f-afaa-05c43c5de335,65824cd6-dc02-4c93-9cfb-d859b7062fc7,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,,,,,,,"{"kind":"flat","type":"Cooling Operation Range","unit":"F","value":"0-110","category":"Operating Conditions"}",0-110,F,Operating Conditions,Cooling Operation Range
d23d48b2-8878-400f-afaa-05c43c5de335,2ca3e063-1633-48ac-a8ce-9af7ef32731e,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Hail Guards","category":"Required Features"}",Hail Guards,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,1b95af86-71ef-4c94-a7d1-4cd0b70fb6d9,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Base Pan Heater","category":"Required Features"}",Base Pan Heater,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,feee4af9-4582-40e1-9069-5f65b062766a,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Low Ambient Kit","category":"Required Features"}",Low Ambient Kit,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,8ff5c28f-699f-4c00-86cb-017bbc69a75c,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,8eab76bb-6e13-4038-b0c2-ae0d17dfaf9e,Disconnect Switch,,,,,"{"kind":"flat","type":"Disconnect Switch","unit":null,"value":"NEMA 3R Heavy Duty","category":"Required Features"}",NEMA 3R Heavy Duty,,Required Features,Disconnect Switch
d23d48b2-8878-400f-afaa-05c43c5de335,ed621c64-4ac2-4f2f-9ac8-e1b05cefa76e,33f504c8-bc3b-4ad8-95a9-0dc1ac1aacd8,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,f7ea2c36-0cd1-4fab-ba8f-13366de400b2,Vibration Isolation Mounted,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"Mount to rails with neoprene isolators","category":"Required Features"}",Mount to rails with neoprene isolators,,Required Features,Mounting
d23d48b2-8878-400f-afaa-05c43c5de335,476b5380-b823-4c4d-bdbd-c8203a09be99,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,,,,,,,"{"kind":"flat","type":"Associated Indoor Unit","unit":null,"value":"FC2","category":null}",FC2,,,Associated Indoor Unit
d23d48b2-8878-400f-afaa-05c43c5de335,31728576-e640-4785-ab39-9640977966b3,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"13.4","category":null}",13.4,A,,MCA
d23d48b2-8878-400f-afaa-05c43c5de335,9c8b7777-c7d7-4247-8a08-44ba8c099bd6,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":null}",15,A,,MOCP
d23d48b2-8878-400f-afaa-05c43c5de335,873f33cf-a167-4814-a60e-ecf2b8f3eaae,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
d23d48b2-8878-400f-afaa-05c43c5de335,45c6b659-f149-4bea-87a5-6fde1140b990,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d23d48b2-8878-400f-afaa-05c43c5de335,665780ea-244f-44e7-b52b-d060af0a74b0,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
d23d48b2-8878-400f-afaa-05c43c5de335,f89a2d53-83d0-4e90-995c-e14866304206,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LG","category":"Basis of Design"}",LG,,Basis of Design,Manufacturer
d23d48b2-8878-400f-afaa-05c43c5de335,758f87d7-2671-4921-bc7d-abb5db4bf099,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KUSXB091A","category":"Basis of Design"}",KUSXB091A,,Basis of Design,Model
d23d48b2-8878-400f-afaa-05c43c5de335,94d7e57b-dce9-45cd-9fea-664483de3e6d,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,,,,,,,"{"kind":"flat","type":"Cooling Requirement","unit":null,"value":"Meet at 100 F Outdoor Ambient","category":"Operating Conditions"}",Meet at 100 F Outdoor Ambient,,Operating Conditions,Cooling Requirement
d23d48b2-8878-400f-afaa-05c43c5de335,eb86feef-8954-4c06-9a48-53ef607a88df,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,,,,,,,"{"kind":"flat","type":"Heating Requirement","unit":null,"value":"Meet at 0 F Outdoor Ambient","category":"Operating Conditions"}",Meet at 0 F Outdoor Ambient,,Operating Conditions,Heating Requirement
d23d48b2-8878-400f-afaa-05c43c5de335,a228dfb5-dd8f-44c6-b5c6-78653e8c6f39,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,,,,,,,"{"kind":"flat","type":"Heating Range","unit":"F","value":"0-60","category":"Operating Conditions"}",0-60,F,Operating Conditions,Heating Range
d23d48b2-8878-400f-afaa-05c43c5de335,8419817f-7db2-4ac6-bcf6-74bdf9eb73c1,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,,,,,,,"{"kind":"flat","type":"Cooling Operation Range","unit":"F","value":"0-110","category":"Operating Conditions"}",0-110,F,Operating Conditions,Cooling Operation Range
d23d48b2-8878-400f-afaa-05c43c5de335,f8bde086-0b10-4ac0-9216-354990c813c0,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Hail Guards","category":"Required Features"}",Hail Guards,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,562d3c04-498e-40d9-9f3a-6e6c32a6d484,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Base Pan Heater","category":"Required Features"}",Base Pan Heater,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,a257c862-7ccc-4ec4-9265-043912f37e16,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Low Ambient Kit","category":"Required Features"}",Low Ambient Kit,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,dd856e5b-35d3-4778-b522-76babac22190,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,8eab76bb-6e13-4038-b0c2-ae0d17dfaf9e,Disconnect Switch,,,,,"{"kind":"flat","type":"Disconnect Switch","unit":null,"value":"NEMA 3R Heavy Duty","category":"Required Features"}",NEMA 3R Heavy Duty,,Required Features,Disconnect Switch
d23d48b2-8878-400f-afaa-05c43c5de335,c7e6b891-3191-4c1f-a686-521a1a0fcb66,1062cb1f-c8e7-47b1-9aa6-4d610cfc57a6,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"Mount to rails with neoprene isolators","category":"Required Features"}",Mount to rails with neoprene isolators,,Required Features,Mounting
d23d48b2-8878-400f-afaa-05c43c5de335,e71f83fb-9909-465d-87dc-1dd77da3ab51,fa476048-26a5-43d6-a0e9-74dfc5dd6835,,,,,,,"{"kind":"flat","type":"Associated Indoor Unit","unit":null,"value":"FC3","category":null}",FC3,,,Associated Indoor Unit
d23d48b2-8878-400f-afaa-05c43c5de335,7d1cdee9-cf67-40eb-8ac1-b83a985f81c3,fa476048-26a5-43d6-a0e9-74dfc5dd6835,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"12","category":null}",12,A,,MCA
d23d48b2-8878-400f-afaa-05c43c5de335,9879bf7a-1dc1-4d5b-b67a-6881a75b4001,fa476048-26a5-43d6-a0e9-74dfc5dd6835,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":null}",15,A,,MOCP
d23d48b2-8878-400f-afaa-05c43c5de335,b4c37d58-292c-4c1e-8b68-854f004359ae,fa476048-26a5-43d6-a0e9-74dfc5dd6835,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
d23d48b2-8878-400f-afaa-05c43c5de335,361cf07c-7d1d-43c8-9d6e-9fe34fc099dc,fa476048-26a5-43d6-a0e9-74dfc5dd6835,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d23d48b2-8878-400f-afaa-05c43c5de335,8808c97f-205c-4a7c-bdba-d80ff47447ca,fa476048-26a5-43d6-a0e9-74dfc5dd6835,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
d23d48b2-8878-400f-afaa-05c43c5de335,5ef9fb1d-8c85-40d4-a3bc-1b412bc06743,fa476048-26a5-43d6-a0e9-74dfc5dd6835,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LG","category":"Basis of Design"}",LG,,Basis of Design,Manufacturer
d23d48b2-8878-400f-afaa-05c43c5de335,ce866973-c758-49d6-a8cb-1ef7e8cc11a6,fa476048-26a5-43d6-a0e9-74dfc5dd6835,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KUSAB121A","category":"Basis of Design"}",KUSAB121A,,Basis of Design,Model
d23d48b2-8878-400f-afaa-05c43c5de335,d5ce16aa-a409-4810-bd0b-90f60866615c,fa476048-26a5-43d6-a0e9-74dfc5dd6835,,,,,,,"{"kind":"flat","type":"Cooling Requirement","unit":null,"value":"Meet at 100 F Outdoor Ambient","category":"Operating Conditions"}",Meet at 100 F Outdoor Ambient,,Operating Conditions,Cooling Requirement
d23d48b2-8878-400f-afaa-05c43c5de335,e3e8c50a-d804-4826-a966-12a7058042f4,fa476048-26a5-43d6-a0e9-74dfc5dd6835,,,,,,,"{"kind":"flat","type":"Heating Requirement","unit":null,"value":"Meet at 0 F Outdoor Ambient","category":"Operating Conditions"}",Meet at 0 F Outdoor Ambient,,Operating Conditions,Heating Requirement
d23d48b2-8878-400f-afaa-05c43c5de335,f4f8a3d0-15ef-4073-a141-6951a9705ea5,fa476048-26a5-43d6-a0e9-74dfc5dd6835,,,,,,,"{"kind":"flat","type":"Heating Range","unit":"F","value":"0-60","category":"Operating Conditions"}",0-60,F,Operating Conditions,Heating Range
d23d48b2-8878-400f-afaa-05c43c5de335,5cb6fec3-4136-4e3e-860b-d6e06829039a,fa476048-26a5-43d6-a0e9-74dfc5dd6835,,,,,,,"{"kind":"flat","type":"Cooling Operation Range","unit":"F","value":"0-110","category":"Operating Conditions"}",0-110,F,Operating Conditions,Cooling Operation Range
d23d48b2-8878-400f-afaa-05c43c5de335,acb57653-d2cd-4cf2-8b29-da8755d45903,fa476048-26a5-43d6-a0e9-74dfc5dd6835,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Hail Guards","category":"Required Features"}",Hail Guards,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,70076e15-81a8-4d4e-8bf4-e881d1cb7c28,fa476048-26a5-43d6-a0e9-74dfc5dd6835,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Base Pan Heater","category":"Required Features"}",Base Pan Heater,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,0a13044b-6f82-43e8-823a-13e67451b2e1,fa476048-26a5-43d6-a0e9-74dfc5dd6835,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Low Ambient Kit","category":"Required Features"}",Low Ambient Kit,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,e5bc0fd4-d003-420e-81dd-4e4c6812c89c,fa476048-26a5-43d6-a0e9-74dfc5dd6835,8eab76bb-6e13-4038-b0c2-ae0d17dfaf9e,Disconnect Switch,,,,,"{"kind":"flat","type":"Disconnect Switch","unit":null,"value":"NEMA 3R Heavy Duty","category":"Required Features"}",NEMA 3R Heavy Duty,,Required Features,Disconnect Switch
