package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
d23d48b2-8878-400f-afaa-05c43c5de335,a13d983b-6b84-4bb0-9f16-8388288d4b77,fa476048-26a5-43d6-a0e9-74dfc5dd6835,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"Mount to rails with neoprene isolators","category":"Required Features"}",Mount to rails with neoprene isolators,,Required Features,Mounting
d23d48b2-8878-400f-afaa-05c43c5de335,fbe39920-99a2-4e17-a72a-d495fe8aa0cc,62a354b2-18f6-4229-bc9e-581c83465a82,,,,,,,"{"kind":"flat","type":"Associated Indoor Unit","unit":null,"value":"FC4","category":null}",FC4,,,Associated Indoor Unit
d23d48b2-8878-400f-afaa-05c43c5de335,415479f0-b329-4bf7-a056-5a4d2bc29475,62a354b2-18f6-4229-bc9e-581c83465a82,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"12","category":null}",12,A,,MCA
d23d48b2-8878-400f-afaa-05c43c5de335,6590215a-ef04-4e38-925a-d7d08b6cba49,62a354b2-18f6-4229-bc9e-581c83465a82,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":null}",15,A,,MOCP
d23d48b2-8878-400f-afaa-05c43c5de335,54b4aba4-b5dd-47a9-bbc3-b658fa6b74f6,62a354b2-18f6-4229-bc9e-581c83465a82,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
d23d48b2-8878-400f-afaa-05c43c5de335,8430cdf6-bdd2-49b8-91fa-387cf6b62ca4,62a354b2-18f6-4229-bc9e-581c83465a82,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d23d48b2-8878-400f-afaa-05c43c5de335,fb305b82-ee2c-49bd-a4f6-53b731bf7297,62a354b2-18f6-4229-bc9e-581c83465a82,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
d23d48b2-8878-400f-afaa-05c43c5de335,b7d4bcc1-e6f4-4ffc-a9dd-fe4d53367b1f,62a354b2-18f6-4229-bc9e-581c83465a82,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LG","category":"Basis of Design"}",LG,,Basis of Design,Manufacturer
d23d48b2-8878-400f-afaa-05c43c5de335,08630dea-20b1-43c6-a4c0-6034af6aa8a8,62a354b2-18f6-4229-bc9e-581c83465a82,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KNUAB121A","category":"Basis of Design"}",KNUAB121A,,Basis of Design,Model
d23d48b2-8878-400f-afaa-05c43c5de335,86f8b659-5d46-4b04-9cb3-7ee656b47db0,62a354b2-18f6-4229-bc9e-581c83465a82,,,,,,,"{"kind":"flat","type":"Cooling Requirement","unit":null,"value":"Meet at 100 F Outdoor Ambient","category":"Operating Conditions"}",Meet at 100 F Outdoor Ambient,,Operating Conditions,Cooling Requirement
d23d48b2-8878-400f-afaa-05c43c5de335,95a8ddb2-f707-4b60-bfe1-7532c3d06a95,62a354b2-18f6-4229-bc9e-581c83465a82,,,,,,,"{"kind":"flat","type":"Heating Requirement","unit":null,"value":"Meet at 0 F Outdoor Ambient","category":"Operating Conditions"}",Meet at 0 F Outdoor Ambient,,Operating Conditions,Heating Requirement
d23d48b2-8878-400f-afaa-05c43c5de335,ee56c6fd-9be1-4139-b4da-e242ec61b142,62a354b2-18f6-4229-bc9e-581c83465a82,,,,,,,"{"kind":"flat","type":"Heating Range","unit":"F","value":"0-60","category":"Operating Conditions"}",0-60,F,Operating Conditions,Heating Range
d23d48b2-8878-400f-afaa-05c43c5de335,609c50f3-c027-4cbb-b6d4-ca7d2a544463,62a354b2-18f6-4229-bc9e-581c83465a82,,,,,,,"{"kind":"flat","type":"Cooling Operation Range","unit":"F","value":"0-110","category":"Operating Conditions"}",0-110,F,Operating Conditions,Cooling Operation Range
d23d48b2-8878-400f-afaa-05c43c5de335,16d04195-164f-4c2d-8c7b-9ef48bec370f,62a354b2-18f6-4229-bc9e-581c83465a82,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Hail Guards","category":"Required Features"}",Hail Guards,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,0ad297e5-c92b-45b8-90b2-ce7bc6beda87,62a354b2-18f6-4229-bc9e-581c83465a82,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Base Pan Heater","category":"Required Features"}",Base Pan Heater,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,6e0fda4c-ce10-4f46-9c65-334c561f3810,62a354b2-18f6-4229-bc9e-581c83465a82,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Low Ambient Kit","category":"Required Features"}",Low Ambient Kit,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,e3afa8e7-848f-4b01-a0f0-5432b17bb6bd,62a354b2-18f6-4229-bc9e-581c83465a82,8eab76bb-6e13-4038-b0c2-ae0d17dfaf9e,Disconnect Switch,,,,,"{"kind":"flat","type":"Disconnect Switch","unit":null,"value":"NEMA 3R Heavy Duty","category":"Required Features"}",NEMA 3R Heavy Duty,,Required Features,Disconnect Switch
d23d48b2-8878-400f-afaa-05c43c5de335,9560065c-a907-420f-95b2-c4c61e0f5e24,62a354b2-18f6-4229-bc9e-581c83465a82,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,f7ea2c36-0cd1-4fab-ba8f-13366de400b2,Vibration Isolation Mounted,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"Mount to rails with neoprene isolators","category":"Required Features"}",Mount to rails with neoprene isolators,,Required Features,Mounting
d23d48b2-8878-400f-afaa-05c43c5de335,bdc84d32-0d14-402d-a0eb-0be896bc6344,b1ff99e4-e486-4d45-8ae6-b2055fd99102,,,,,,,"{"kind":"flat","type":"Associated Indoor Unit","unit":null,"value":"FC6","category":null}",FC6,,,Associated Indoor Unit
d23d48b2-8878-400f-afaa-05c43c5de335,c249ade4-9d51-4ff0-bdbf-56c62f2576ce,b1ff99e4-e486-4d45-8ae6-b2055fd99102,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"13.4","category":null}",13.4,A,,MCA
d23d48b2-8878-400f-afaa-05c43c5de335,33109512-c08f-44fd-9611-9e152cabf74c,b1ff99e4-e486-4d45-8ae6-b2055fd99102,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":null}",15,A,,MOCP
d23d48b2-8878-400f-afaa-05c43c5de335,702eb88f-0e74-48d6-9eff-e2d67acfd78c,b1ff99e4-e486-4d45-8ae6-b2055fd99102,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
d23d48b2-8878-400f-afaa-05c43c5de335,ee0fa2d1-8c7b-49ca-8301-5b674694fb8b,b1ff99e4-e486-4d45-8ae6-b2055fd99102,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d23d48b2-8878-400f-afaa-05c43c5de335,5059a065-f7a1-4f9a-822f-12d8e054ff50,b1ff99e4-e486-4d45-8ae6-b2055fd99102,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
d23d48b2-8878-400f-afaa-05c43c5de335,14efd23a-7eee-4b9e-8d42-a98ad74e9d9b,b1ff99e4-e486-4d45-8ae6-b2055fd99102,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LG","category":"Basis of Design"}",LG,,Basis of Design,Manufacturer
d23d48b2-8878-400f-afaa-05c43c5de335,13944cc5-8b5b-4481-a710-6cbbeca0bfe4,b1ff99e4-e486-4d45-8ae6-b2055fd99102,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KUSXB091A","category":"Basis of Design"}",KUSXB091A,,Basis of Design,Model
d23d48b2-8878-400f-afaa-05c43c5de335,3d734517-61ea-4a24-8e31-5e673bda1d6a,b1ff99e4-e486-4d45-8ae6-b2055fd99102,,,,,,,"{"kind":"flat","type":"Cooling Requirement","unit":null,"value":"Meet at 100 F Outdoor Ambient","category":"Operating Conditions"}",Meet at 100 F Outdoor Ambient,,Operating Conditions,Cooling Requirement
d23d48b2-8878-400f-afaa-05c43c5de335,b4d255b9-0248-4c2a-85d2-4958cbb64fc3,b1ff99e4-e486-4d45-8ae6-b2055fd99102,,,,,,,"{"kind":"flat","type":"Heating Requirement","unit":null,"value":"Meet at 0 F Outdoor Ambient","category":"Operating Conditions"}",Meet at 0 F Outdoor Ambient,,Operating Conditions,Heating Requirement
d23d48b2-8878-400f-afaa-05c43c5de335,d712f082-2d18-4f0d-b6af-ba60b52faafc,b1ff99e4-e486-4d45-8ae6-b2055fd99102,,,,,,,"{"kind":"flat","type":"Heating Range","unit":"F","value":"0-60","category":"Operating Conditions"}",0-60,F,Operating Conditions,Heating Range
d23d48b2-8878-400f-afaa-05c43c5de335,e182b569-f3e5-4198-bb34-cc211f9c3fbb,b1ff99e4-e486-4d45-8ae6-b2055fd99102,,,,,,,"{"kind":"flat","type":"Cooling Operation Range","unit":"F","value":"0-110","category":"Operating Conditions"}",0-110,F,Operating Conditions,Cooling Operation Range
d23d48b2-8878-400f-afaa-05c43c5de335,fe2b5f59-c125-4a78-a772-1a1d77f665f3,b1ff99e4-e486-4d45-8ae6-b2055fd99102,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Hail Guards","category":"Required Features"}",Hail Guards,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,79e68651-d89f-44ec-924d-2c7484eaf222,b1ff99e4-e486-4d45-8ae6-b2055fd99102,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Base Pan Heater","category":"Required Features"}",Base Pan Heater,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,fdfea5f9-c843-49e9-b781-58ffc4091ec0,b1ff99e4-e486-4d45-8ae6-b2055fd99102,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Low Ambient Kit","category":"Required Features"}",Low Ambient Kit,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,a1ec3204-9bc4-415e-bbc0-90f6d7568349,b1ff99e4-e486-4d45-8ae6-b2055fd99102,8eab76bb-6e13-4038-b0c2-ae0d17dfaf9e,Disconnect Switch,,,,,"{"kind":"flat","type":"Disconnect Switch","unit":null,"value":"NEMA 3R Heavy Duty","category":"Required Features"}",NEMA 3R Heavy Duty,,Required Features,Disconnect Switch
d23d48b2-8878-400f-afaa-05c43c5de335,946bcb92-1eee-4630-b133-8e9738b265f0,b1ff99e4-e486-4d45-8ae6-b2055fd99102,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"Mount to rails with neoprene isolators","category":"Required Features"}",Mount to rails with neoprene isolators,,Required Features,Mounting
d23d48b2-8878-400f-afaa-05c43c5de335,44fd2c82-4f5e-4c1b-8917-95040400b941,5e13fb2f-ab26-4408-af05-b99758033893,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DUCTED","category":null}",DUCTED,,,Type
d23d48b2-8878-400f-afaa-05c43c5de335,b7dce7d1-ddb9-41c1-b3dc-8cb4feb34f8e,5e13fb2f-ab26-4408-af05-b99758033893,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"300","category":null}",300,CFM,,Airflow
d23d48b2-8878-400f-afaa-05c43c5de335,87982830-dd5d-4eec-b36d-b493bd90a1ba,5e13fb2f-ab26-4408-af05-b99758033893,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.2","category":null}",0.2,IN WC,,ESP
d23d48b2-8878-400f-afaa-05c43c5de335,123da267-fce7-44f7-b2b2-40403e7f739e,5e13fb2f-ab26-4408-af05-b99758033893,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow","unit":"CFM","value":"-","category":null}",-,CFM,,Outside Airflow
d23d48b2-8878-400f-afaa-05c43c5de335,b286da81-3667-4bbf-b453-d0dd2620ae99,5e13fb2f-ab26-4408-af05-b99758033893,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"80","category":"Cooling Coil"}",80,F,Cooling Coil,EAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,4984e11b-c427-4a8b-a360-828b11a87421,5e13fb2f-ab26-4408-af05-b99758033893,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"F","value":"67","category":"Cooling Coil"}",67,F,Cooling Coil,EAT WB
d23d48b2-8878-400f-afaa-05c43c5de335,24df35a1-f447-4f65-b5b5-76b1cb2f0d63,5e13fb2f-ab26-4408-af05-b99758033893,,,,,,,"{"kind":"flat","type":"MAX LAT","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,MAX LAT
d23d48b2-8878-400f-afaa-05c43c5de335,ea2c8a7b-e63b-48c1-8555-15ce7f4f1298,5e13fb2f-ab26-4408-af05-b99758033893,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"50","category":"Heating Coil"}",50,F,Heating Coil,EAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,2e791388-c683-4c35-b5fb-41e9c9bde137,5e13fb2f-ab26-4408-af05-b99758033893,,,,,,,"{"kind":"flat","type":"LAT DB","unit":"F","value":"85","category":"Heating Coil"}",85,F,Heating Coil,LAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,8dee0d4e-6bcc-4942-bd75-ed84a7f40549,5e13fb2f-ab26-4408-af05-b99758033893,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
d23d48b2-8878-400f-afaa-05c43c5de335,869f1aff-8ecf-4e61-a58b-deb3df2285f7,5e13fb2f-ab26-4408-af05-b99758033893,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d23d48b2-8878-400f-afaa-05c43c5de335,9dcd239b-7bc5-44a1-a6c3-f78f59ee9791,5e13fb2f-ab26-4408-af05-b99758033893,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
d23d48b2-8878-400f-afaa-05c43c5de335,cb5d112a-0463-48d6-9794-c64eb499d410,5e13fb2f-ab26-4408-af05-b99758033893,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LG","category":"Basis of Design"}",LG,,Basis of Design,Manufacturer
d23d48b2-8878-400f-afaa-05c43c5de335,347a77fd-7a7a-492d-adaf-55febebf0495,5e13fb2f-ab26-4408-af05-b99758033893,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KNUJB091A","category":"Basis of Design"}",KNUJB091A,,Basis of Design,Model
d23d48b2-8878-400f-afaa-05c43c5de335,7019c89a-d6bf-4729-b52c-33253fdb3989,5e13fb2f-ab26-4408-af05-b99758033893,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
d23d48b2-8878-400f-afaa-05c43c5de335,c68436c7-e2ee-4926-9d52-ca836d5b834a,add31357-50b3-44ca-9543-ba7f70ebcfc5,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DUCTED","category":null}",DUCTED,,,Type
d23d48b2-8878-400f-afaa-05c43c5de335,5573243a-6119-419f-b814-1c186ab86daa,add31357-50b3-44ca-9543-ba7f70ebcfc5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"300","category":null}",300,CFM,,Airflow
d23d48b2-8878-400f-afaa-05c43c5de335,df841885-4fb7-4256-9cef-53e0218355ff,add31357-50b3-44ca-9543-ba7f70ebcfc5,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.2","category":null}",0.2,IN WC,,ESP
d23d48b2-8878-400f-afaa-05c43c5de335,b423e3b4-fc55-4f7f-b704-b672fee45e35,add31357-50b3-44ca-9543-ba7f70ebcfc5,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow","unit":"CFM","value":"-","category":null}",-,CFM,,Outside Airflow
d23d48b2-8878-400f-afaa-05c43c5de335,9d3072e3-bcf8-47f0-8f4d-bd27866ef914,add31357-50b3-44ca-9543-ba7f70ebcfc5,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"80","category":"Cooling Coil"}",80,F,Cooling Coil,EAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,c3d308f2-56d0-4fdb-b1b3-7cb7d257bb66,add31357-50b3-44ca-9543-ba7f70ebcfc5,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"F","value":"67","category":"Cooling Coil"}",67,F,Cooling Coil,EAT WB
d23d48b2-8878-400f-afaa-05c43c5de335,4b1349aa-3052-4054-9e7a-99b861690166,add31357-50b3-44ca-9543-ba7f70ebcfc5,,,,,,,"{"kind":"flat","type":"MAX LAT","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,MAX LAT
d23d48b2-8878-400f-afaa-05c43c5de335,e174d5db-f753-43a8-a74c-921eeaf0b0af,add31357-50b3-44ca-9543-ba7f70ebcfc5,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"50","category":"Heating Coil"}",50,F,Heating Coil,EAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,a4a8521a-4f7d-4e0b-bbdb-b9ebe8d4d7f0,add31357-50b3-44ca-9543-ba7f70ebcfc5,,,,,,,"{"kind":"flat","type":"LAT DB","unit":"F","value":"85","category":"Heating Coil"}",85,F,Heating Coil,LAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,23b6426b-80e3-4131-b2b4-f42b0e3c27bd,add31357-50b3-44ca-9543-ba7f70ebcfc5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
d23d48b2-8878-400f-afaa-05c43c5de335,04971574-1d71-4117-83af-a283b8287819,add31357-50b3-44ca-9543-ba7f70ebcfc5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d23d48b2-8878-400f-afaa-05c43c5de335,b17ea469-46a7-495f-baa9-a69b08afe297,add31357-50b3-44ca-9543-ba7f70ebcfc5,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
d23d48b2-8878-400f-afaa-05c43c5de335,2158f3d3-6578-431f-9fff-7e395794f6fd,add31357-50b3-44ca-9543-ba7f70ebcfc5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LG","category":"Basis of Design"}",LG,,Basis of Design,Manufacturer
d23d48b2-8878-400f-afaa-05c43c5de335,1397fc36-32af-4918-b582-386195d922aa,add31357-50b3-44ca-9543-ba7f70ebcfc5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KNUJB091A","category":"Basis of Design"}",KNUJB091A,,Basis of Design,Model
d23d48b2-8878-400f-afaa-05c43c5de335,9655e5a6-d97e-4b65-bb17-43665d93d786,add31357-50b3-44ca-9543-ba7f70ebcfc5,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
d23d48b2-8878-400f-afaa-05c43c5de335,9f23e670-4af4-4347-ad5d-d3380a6558b5,682a08ec-7207-4f9f-a522-f39b2433561a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DUCTLESS","category":null}",DUCTLESS,,,Type
d23d48b2-8878-400f-afaa-05c43c5de335,6f3adfe2-d454-460e-bbd6-f48f72070956,682a08ec-7207-4f9f-a522-f39b2433561a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"--","category":null}",--,CFM,,Airflow
d23d48b2-8878-400f-afaa-05c43c5de335,86debd8e-b64b-4bf5-b041-53414b1f22f4,682a08ec-7207-4f9f-a522-f39b2433561a,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"--","category":null}",--,IN WC,,ESP
d23d48b2-8878-400f-afaa-05c43c5de335,2077fa87-08bd-4b6f-bf92-740c55d368cb,682a08ec-7207-4f9f-a522-f39b2433561a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow","unit":"CFM","value":"--","category":null}",--,CFM,,Outside Airflow
d23d48b2-8878-400f-afaa-05c43c5de335,d8317412-de40-4ab9-88a3-285c46a5750e,682a08ec-7207-4f9f-a522-f39b2433561a,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"80","category":"Cooling Coil"}",80,F,Cooling Coil,EAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,66e173d4-bc19-41dc-b75d-13e3fef15db8,682a08ec-7207-4f9f-a522-f39b2433561a,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"F","value":"67","category":"Cooling Coil"}",67,F,Cooling Coil,EAT WB
d23d48b2-8878-400f-afaa-05c43c5de335,7d3392ed-928e-4a0f-ab46-814e528b782a,682a08ec-7207-4f9f-a522-f39b2433561a,,,,,,,"{"kind":"flat","type":"MAX LAT","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,MAX LAT
d23d48b2-8878-400f-afaa-05c43c5de335,0c6dbd61-66b4-4138-b55a-0f6c64ccca70,682a08ec-7207-4f9f-a522-f39b2433561a,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"50","category":"Heating Coil"}",50,F,Heating Coil,EAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,4ac78fbc-4f74-4b4d-ab5c-1b5140134feb,682a08ec-7207-4f9f-a522-f39b2433561a,,,,,,,"{"kind":"flat","type":"LAT DB","unit":"F","value":"85","category":"Heating Coil"}",85,F,Heating Coil,LAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,7f0ca82d-e66c-4218-aa10-807fd587f1e1,682a08ec-7207-4f9f-a522-f39b2433561a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
d23d48b2-8878-400f-afaa-05c43c5de335,4844b2cc-664a-4ab4-87aa-91378d8af4f6,682a08ec-7207-4f9f-a522-f39b2433561a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d23d48b2-8878-400f-afaa-05c43c5de335,8cc2c406-f16c-4514-9299-1c6f439933b2,682a08ec-7207-4f9f-a522-f39b2433561a,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
d23d48b2-8878-400f-afaa-05c43c5de335,3affd9bd-ae82-48a9-b815-a6777c7f7789,682a08ec-7207-4f9f-a522-f39b2433561a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LG","category":"Basis of Design"}",LG,,Basis of Design,Manufacturer
d23d48b2-8878-400f-afaa-05c43c5de335,85115ea2-e81c-49c1-8d0e-575b577ec4f6,682a08ec-7207-4f9f-a522-f39b2433561a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KNUAB121A","category":"Basis of Design"}",KNUAB121A,,Basis of Design,Model
d23d48b2-8878-400f-afaa-05c43c5de335,865aa7c0-26b8-4343-bc8d-bb1a0419066b,682a08ec-7207-4f9f-a522-f39b2433561a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
d23d48b2-8878-400f-afaa-05c43c5de335,7a842b1d-d5a5-46c5-8315-e6106f5486cc,6442901e-7ee6-43f7-8b63-9c41663d6252,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DUCTLESS","category":null}",DUCTLESS,,,Type
d23d48b2-8878-400f-afaa-05c43c5de335,0bffb62b-6eab-445f-9e30-9a1b7aa6fe67,6442901e-7ee6-43f7-8b63-9c41663d6252,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"--","category":null}",--,CFM,,Airflow
d23d48b2-8878-400f-afaa-05c43c5de335,25872809-b2d4-4a6a-bf6c-7c4cfcf7a0ae,6442901e-7ee6-43f7-8b63-9c41663d6252,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"--","category":null}",--,IN WC,,ESP
d23d48b2-8878-400f-afaa-05c43c5de335,b629d5ac-c7b9-4d27-911f-827c2122c07a,6442901e-7ee6-43f7-8b63-9c41663d6252,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow","unit":"CFM","value":"--","category":null}",--,CFM,,Outside Airflow
d23d48b2-8878-400f-afaa-05c43c5de335,595cff0e-df44-4c88-a2c7-675f6c333fd9,6442901e-7ee6-43f7-8b63-9c41663d6252,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"80","category":"Cooling Coil"}",80,F,Cooling Coil,EAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,06d380aa-63fb-465b-a840-6a9d629becbd,6442901e-7ee6-43f7-8b63-9c41663d6252,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"F","value":"67","category":"Cooling Coil"}",67,F,Cooling Coil,EAT WB
d23d48b2-8878-400f-afaa-05c43c5de335,cdd13d91-021a-4746-8c4a-909c5b4e322b,6442901e-7ee6-43f7-8b63-9c41663d6252,,,,,,,"{"kind":"flat","type":"MAX LAT","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,MAX LAT
d23d48b2-8878-400f-afaa-05c43c5de335,134ae652-d600-4941-a865-1380c211f6d1,6442901e-7ee6-43f7-8b63-9c41663d6252,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"50","category":"Heating Coil"}",50,F,Heating Coil,EAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,4db7ae20-5c86-4bab-b6b8-1e2edf4c7c93,6442901e-7ee6-43f7-8b63-9c41663d6252,,,,,,,"{"kind":"flat","type":"LAT DB","unit":"F","value":"85","category":"Heating Coil"}",85,F,Heating Coil,LAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,b5cc4810-e57a-4b4d-afda-1635b0b9f5c4,6442901e-7ee6-43f7-8b63-9c41663d6252,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
d23d48b2-8878-400f-afaa-05c43c5de335,59871e38-71e1-4ad6-9e95-72164336a342,6442901e-7ee6-43f7-8b63-9c41663d6252,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d23d48b2-8878-400f-afaa-05c43c5de335,dc6b11fa-4a72-4057-9749-fdd0d52792c0,6442901e-7ee6-43f7-8b63-9c41663d6252,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
d23d48b2-8878-400f-afaa-05c43c5de335,f329404d-e9a8-4958-9b73-99ace4e3d6eb,6442901e-7ee6-43f7-8b63-9c41663d6252,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LG","category":"Basis of Design"}",LG,,Basis of Design,Manufacturer
d23d48b2-8878-400f-afaa-05c43c5de335,1935acfc-365c-4263-9b05-bc9e97af6fdd,6442901e-7ee6-43f7-8b63-9c41663d6252,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KNUAB121A","category":"Basis of Design"}",KNUAB121A,,Basis of Design,Model
d23d48b2-8878-400f-afaa-05c43c5de335,2082bdbc-02d7-4983-83eb-0f580655590e,6442901e-7ee6-43f7-8b63-9c41663d6252,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
d23d48b2-8878-400f-afaa-05c43c5de335,a489b234-52f8-496e-bac6-bc20abf5f5ba,e47ff2ac-5afd-49c6-9240-698d5f102aa2,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DUCTED","category":null}",DUCTED,,,Type
d23d48b2-8878-400f-afaa-05c43c5de335,b9b60397-ad53-4aaf-a026-cf7a840b5a47,e47ff2ac-5afd-49c6-9240-698d5f102aa2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"300","category":null}",300,CFM,,Airflow
d23d48b2-8878-400f-afaa-05c43c5de335,13a0137b-3629-44bc-8074-e3e0e6393b73,e47ff2ac-5afd-49c6-9240-698d5f102aa2,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.2","category":null}",0.2,IN WC,,ESP
d23d48b2-8878-400f-afaa-05c43c5de335,9acf67e7-3198-413c-949a-bc45487537a8,e47ff2ac-5afd-49c6-9240-698d5f102aa2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow","unit":"CFM","value":"50","category":null}",50,CFM,,Outside Airflow
d23d48b2-8878-400f-afaa-05c43c5de335,0dd44fbd-3ed0-4d54-9673-0298f9ebe95a,e47ff2ac-5afd-49c6-9240-698d5f102aa2,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"78","category":"Cooling Coil"}",78,F,Cooling Coil,EAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,ead3b52d-1dbf-4aca-ba0f-e99d0eccdb04,e47ff2ac-5afd-49c6-9240-698d5f102aa2,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"F","value":"64","category":"Cooling Coil"}",64,F,Cooling Coil,EAT WB
d23d48b2-8878-400f-afaa-05c43c5de335,013601b3-4fe4-4678-98ad-e6e98daf96c4,e47ff2ac-5afd-49c6-9240-698d5f102aa2,,,,,,,"{"kind":"flat","type":"MAX LAT","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,MAX LAT
d23d48b2-8878-400f-afaa-05c43c5de335,0ebbd2db-630c-4367-8eba-4565b4f963d8,e47ff2ac-5afd-49c6-9240-698d5f102aa2,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"60","category":"Heating Coil"}",60,F,Heating Coil,EAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,95ff8e44-6ec8-49c0-a152-90d3e495f522,e47ff2ac-5afd-49c6-9240-698d5f102aa2,,,,,,,"{"kind":"flat","type":"LAT DB","unit":"F","value":"85","category":"Heating Coil"}",85,F,Heating Coil,LAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,48e581d8-54f8-4133-9d3e-8b01e00e569e,e47ff2ac-5afd-49c6-9240-698d5f102aa2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
d23d48b2-8878-400f-afaa-05c43c5de335,624ed8b1-144a-417a-b20e-ef4393e02630,e47ff2ac-5afd-49c6-9240-698d5f102aa2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d23d48b2-8878-400f-afaa-05c43c5de335,7e3a5c50-94c5-4a3a-9576-84f9772a4317,e47ff2ac-5afd-49c6-9240-698d5f102aa2,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
d23d48b2-8878-400f-afaa-05c43c5de335,ade48c19-406a-45f4-bd7b-15a8ad2ecaf1,e47ff2ac-5afd-49c6-9240-698d5f102aa2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LG","category":"Basis of Design"}",LG,,Basis of Design,Manufacturer
d23d48b2-8878-400f-afaa-05c43c5de335,657182d1-9260-455f-94d7-f14f4407db41,e47ff2ac-5afd-49c6-9240-698d5f102aa2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KNUJB091A","category":"Basis of Design"}",KNUJB091A,,Basis of Design,Model
d23d48b2-8878-400f-afaa-05c43c5de335,24fe7b0f-0ce5-4edc-a521-c2afd8946d32,e47ff2ac-5afd-49c6-9240-698d5f102aa2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
d23d48b2-8878-400f-afaa-05c43c5de335,7cb535b7-37e4-41e5-a1da-1f0e01c7b925,3cc4aa57-e744-41b0-85a4-26439f70a26f,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DUCTED","category":null}",DUCTED,,,Type
d23d48b2-8878-400f-afaa-05c43c5de335,54b91a94-7ee8-4784-8d9e-74a396060bca,3cc4aa57-e744-41b0-85a4-26439f70a26f,17b0d394-6162-44b8-adc5-e44902b29d50,Indoor Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"500","category":null}",500,CFM,,Airflow
d23d48b2-8878-400f-afaa-05c43c5de335,400ae251-f6b2-4e7f-b113-ae4353328bac,3cc4aa57-e744-41b0-85a4-26439f70a26f,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.2","category":null}",0.2,IN WC,,ESP
d23d48b2-8878-400f-afaa-05c43c5de335,958657c9-7509-4392-a9f3-f995e03c71eb,3cc4aa57-e744-41b0-85a4-26439f70a26f,1352d773-8432-4c97-acb1-31aabbbe599b,Outdoor Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow","unit":"CFM","value":"-","category":null}",-,CFM,,Outside Airflow
d23d48b2-8878-400f-afaa-05c43c5de335,e1e6878d-5033-4505-913e-8504af4de153,3cc4aa57-e744-41b0-85a4-26439f70a26f,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"75","category":"Cooling Coil"}",75,F,Cooling Coil,EAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,9a549616-1962-4c8a-a2da-ef52325232d1,3cc4aa57-e744-41b0-85a4-26439f70a26f,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"F","value":"64","category":"Cooling Coil"}",64,F,Cooling Coil,EAT WB
d23d48b2-8878-400f-afaa-05c43c5de335,aa91d904-9c88-435d-9ddc-34a41b3a732f,3cc4aa57-e744-41b0-85a4-26439f70a26f,,,,,,,"{"kind":"flat","type":"MAX LAT","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,MAX LAT
d23d48b2-8878-400f-afaa-05c43c5de335,57ee6318-fce1-48f1-994c-845c98ac41de,3cc4aa57-e744-41b0-85a4-26439f70a26f,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"65","category":"Heating Coil"}",65,F,Heating Coil,EAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,9c78a69d-fb7c-4811-85a1-b74c6b4493ce,3cc4aa57-e744-41b0-85a4-26439f70a26f,,,,,,,"{"kind":"flat","type":"LAT DB","unit":"F","value":"85","category":"Heating Coil"}",85,F,Heating Coil,LAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,1c694c93-b1ba-4a99-943e-b336b8cfccaf,3cc4aa57-e744-41b0-85a4-26439f70a26f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
d23d48b2-8878-400f-afaa-05c43c5de335,0ed86b86-49ed-441a-9945-d58ff28eba33,3cc4aa57-e744-41b0-85a4-26439f70a26f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d23d48b2-8878-400f-afaa-05c43c5de335,9ec57639-7126-434e-8f64-25f7484783ab,3cc4aa57-e744-41b0-85a4-26439f70a26f,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
d23d48b2-8878-400f-afaa-05c43c5de335,a78424f5-67c4-4ab1-89b2-434ebbf3d575,3cc4aa57-e744-41b0-85a4-26439f70a26f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LG","category":"Basis of Design"}",LG,,Basis of Design,Manufacturer
d23d48b2-8878-400f-afaa-05c43c5de335,bef85580-3379-4fd3-8e96-52f19d8f4f47,3cc4aa57-e744-41b0-85a4-26439f70a26f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KNUJB181A","category":"Basis of Design"}",KNUJB181A,,Basis of Design,Model
d23d48b2-8878-400f-afaa-05c43c5de335,aceda67c-3b03-4e0f-af06-a2d945c55cd1,3cc4aa57-e744-41b0-85a4-26439f70a26f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
d23d48b2-8878-400f-afaa-05c43c5de335,00792870-306e-4906-ac68-dfd0b1fc1538,cd2b5e01-38d8-4840-b716-57e3677cdebd,,,,,,,"{"kind":"flat","type":"Associated Indoor Unit","unit":null,"value":"FC5","category":null}",FC5,,,Associated Indoor Unit
d23d48b2-8878-400f-afaa-05c43c5de335,22e11cf6-8526-4a36-a8b2-de677fafecf5,cd2b5e01-38d8-4840-b716-57e3677cdebd,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"13.4","category":null}",13.4,A,,MCA
d23d48b2-8878-400f-afaa-05c43c5de335,2f1b5a83-a840-4e52-a884-b9a49fdf7a41,cd2b5e01-38d8-4840-b716-57e3677cdebd,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":null}",15,A,,MOCP
d23d48b2-8878-400f-afaa-05c43c5de335,d7cd68f6-a9b7-406d-805e-b78cf60bd1f6,cd2b5e01-38d8-4840-b716-57e3677cdebd,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
d23d48b2-8878-400f-afaa-05c43c5de335,f99733ba-fea6-4c6b-936a-e29c434fd191,cd2b5e01-38d8-4840-b716-57e3677cdebd,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d23d48b2-8878-400f-afaa-05c43c5de335,ad7b3b1f-77b5-42b1-be1e-02f178b445f8,cd2b5e01-38d8-4840-b716-57e3677cdebd,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
d23d48b2-8878-400f-afaa-05c43c5de335,8ac3743e-dd50-4733-a2fc-4517730cbe5b,cd2b5e01-38d8-4840-b716-57e3677cdebd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LG","category":"Basis of Design"}",LG,,Basis of Design,Manufacturer
d23d48b2-8878-400f-afaa-05c43c5de335,9affde21-9ef0-4b2d-9881-a14da3fed38b,cd2b5e01-38d8-4840-b716-57e3677cdebd,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KUSXB121A","category":"Basis of Design"}",KUSXB121A,,Basis of Design,Model
d23d48b2-8878-400f-afaa-05c43c5de335,8839c594-01a4-46b0-84bf-6a01cb4a4b90,cd2b5e01-38d8-4840-b716-57e3677cdebd,,,,,,,"{"kind":"flat","type":"Cooling Requirement","unit":null,"value":"Meet at 100 F Outdoor Ambient","category":"Operating Conditions"}",Meet at 100 F Outdoor Ambient,,Operating Conditions,Cooling Requirement
d23d48b2-8878-400f-afaa-05c43c5de335,b38c82b3-2ce1-4fdf-8150-6d9f38464ddc,cd2b5e01-38d8-4840-b716-57e3677cdebd,,,,,,,"{"kind":"flat","type":"Heating Requirement","unit":null,"value":"Meet at 0 F Outdoor Ambient","category":"Operating Conditions"}",Meet at 0 F Outdoor Ambient,,Operating Conditions,Heating Requirement
d23d48b2-8878-400f-afaa-05c43c5de335,c89aeb76-3608-4bd3-b53a-2068da50ab40,cd2b5e01-38d8-4840-b716-57e3677cdebd,,,,,,,"{"kind":"flat","type":"Heating Range","unit":"F","value":"0-60","category":"Operating Conditions"}",0-60,F,Operating Conditions,Heating Range
d23d48b2-8878-400f-afaa-05c43c5de335,f62bcbbd-6fbd-4927-a12d-cc9bb25e7b2e,cd2b5e01-38d8-4840-b716-57e3677cdebd,,,,,,,"{"kind":"flat","type":"Cooling Operation Range","unit":"F","value":"0-110","category":"Operating Conditions"}",0-110,F,Operating Conditions,Cooling Operation Range
d23d48b2-8878-400f-afaa-05c43c5de335,47b038b1-bf69-4836-adf5-b93b39176409,cd2b5e01-38d8-4840-b716-57e3677cdebd,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Hail Guards","category":"Required Features"}",Hail Guards,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,54f35219-650a-461c-9cb2-99372ad5b557,cd2b5e01-38d8-4840-b716-57e3677cdebd,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Base Pan Heater","category":"Required Features"}",Base Pan Heater,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,e9fbabab-4d08-4694-a795-6aa9866d1f31,cd2b5e01-38d8-4840-b716-57e3677cdebd,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Low Ambient Kit","category":"Required Features"}",Low Ambient Kit,,Required Features,Accessory
d23d48b2-8878-400f-afaa-05c43c5de335,9c2b6d63-0802-4da7-a8f3-eff502f7e7d5,cd2b5e01-38d8-4840-b716-57e3677cdebd,8eab76bb-6e13-4038-b0c2-ae0d17dfaf9e,Disconnect Switch,,,,,"{"kind":"flat","type":"Disconnect Switch","unit":null,"value":"NEMA 3R Heavy Duty","category":"Required Features"}",NEMA 3R Heavy Duty,,Required Features,Disconnect Switch
d23d48b2-8878-400f-afaa-05c43c5de335,733fa62d-0c26-4388-a68b-89d32e636254,cd2b5e01-38d8-4840-b716-57e3677cdebd,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,ccfefb2e-a40b-409d-9d4a-bf8b18e16a0c,Floor Mount,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"Mount to rails with neoprene isolators","category":"Required Features"}",Mount to rails with neoprene isolators,,Required Features,Mounting
d23d48b2-8878-400f-afaa-05c43c5de335,b99c4d77-d743-454f-991b-bff7e8e435c4,93c25906-96b8-493c-b4af-fc4d04be0444,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DUCTED","category":null}",DUCTED,,,Type
d23d48b2-8878-400f-afaa-05c43c5de335,f8c07e09-eda6-4584-bf75-2b95c824db33,93c25906-96b8-493c-b4af-fc4d04be0444,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"400","category":null}",400,CFM,,Airflow
d23d48b2-8878-400f-afaa-05c43c5de335,e2d0974c-833e-41af-8b49-d4ca1941a7da,93c25906-96b8-493c-b4af-fc4d04be0444,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.2","category":null}",0.2,IN WC,,ESP
d23d48b2-8878-400f-afaa-05c43c5de335,3a192e62-9c7b-4444-806a-e01a3b8d4c09,93c25906-96b8-493c-b4af-fc4d04be0444,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Airflow","unit":"CFM","value":"50","category":null}",50,CFM,,Outside Airflow
d23d48b2-8878-400f-afaa-05c43c5de335,3d4b3623-4a36-483e-ac33-a27ba2a99bf4,93c25906-96b8-493c-b4af-fc4d04be0444,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"78","category":"Cooling Coil"}",78,F,Cooling Coil,EAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,3654b372-d118-428d-8eee-4001f7e43e3f,93c25906-96b8-493c-b4af-fc4d04be0444,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"F","value":"64","category":"Cooling Coil"}",64,F,Cooling Coil,EAT WB
d23d48b2-8878-400f-afaa-05c43c5de335,f65d6c3b-c49e-45ee-89fc-a1bc350c12fb,93c25906-96b8-493c-b4af-fc4d04be0444,,,,,,,"{"kind":"flat","type":"MAX LAT","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,MAX LAT
d23d48b2-8878-400f-afaa-05c43c5de335,84f13bb1-7159-4444-994a-aab9efbd70cc,93c25906-96b8-493c-b4af-fc4d04be0444,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"F","value":"60","category":"Heating Coil"}",60,F,Heating Coil,EAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,4184e26c-2a54-4f42-80f9-5c9996c85038,93c25906-96b8-493c-b4af-fc4d04be0444,,,,,,,"{"kind":"flat","type":"LAT DB","unit":"F","value":"85","category":"Heating Coil"}",85,F,Heating Coil,LAT DB
d23d48b2-8878-400f-afaa-05c43c5de335,8bbd136b-7222-4614-af0d-e79dcdd3ea77,93c25906-96b8-493c-b4af-fc4d04be0444,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
d23d48b2-8878-400f-afaa-05c43c5de335,f4650eda-e41a-4ccd-831b-c2562dd19ad2,93c25906-96b8-493c-b4af-fc4d04be0444,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d23d48b2-8878-400f-afaa-05c43c5de335,2d7abb20-8ab4-4794-acd1-061782992f1f,93c25906-96b8-493c-b4af-fc4d04be0444,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
d23d48b2-8878-400f-afaa-05c43c5de335,e2174f00-5d0c-4c5a-99ff-322976b3f2b3,93c25906-96b8-493c-b4af-fc4d04be0444,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LG","category":"Basis of Design"}",LG,,Basis of Design,Manufacturer
d23d48b2-8878-400f-afaa-05c43c5de335,f97d8b59-555b-4e1f-ab16-5c5fd451bd69,93c25906-96b8-493c-b4af-fc4d04be0444,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KNUJB121A","category":"Basis of Design"}",KNUJB121A,,Basis of Design,Model
d23d48b2-8878-400f-afaa-05c43c5de335,dcb595e8-e774-45f4-ab3a-06239c67845a,93c25906-96b8-493c-b4af-fc4d04be0444,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
edc06bde-f032-4158-8315-94b8741edbce,e914d29a-e5ca-474f-ba88-884ceed4976d,bcadafe4-6e6c-4544-977d-037979842d93,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"System Type","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,System Type
edc06bde-f032-4158-8315-94b8741edbce,ca05adcb-e662-4152-b976-108b83083334,bcadafe4-6e6c-4544-977d-037979842d93,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"ROUND PLAQUE DIFFUSER","category":null}",ROUND PLAQUE DIFFUSER,,,Description
edc06bde-f032-4158-8315-94b8741edbce,a57547e2-f6aa-4553-b1d3-c71825db3461,bcadafe4-6e6c-4544-977d-037979842d93,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"IN","value":"PER MFR","category":null}",PER MFR,IN,,Face Size
edc06bde-f032-4158-8315-94b8741edbce,1e9671ce-b349-4e1b-b901-5db00d2cb75f,bcadafe4-6e6c-4544-977d-037979842d93,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Neck Size","unit":"IN","value":"18","category":null}",18,IN,,Neck Size
edc06bde-f032-4158-8315-94b8741edbce,d9fe897f-7ba3-458f-904c-cb0a454ae5e6,bcadafe4-6e6c-4544-977d-037979842d93,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":"Basis of Design"}",PRICE,,Basis of Design,Manufacturer
edc06bde-f032-4158-8315-94b8741edbce,0b4e8744-fdb9-4b79-9bb2-df6a9b040f29,bcadafe4-6e6c-4544-977d-037979842d93,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RPD","category":"Basis of Design"}",RPD,,Basis of Design,Model
edc06bde-f032-4158-8315-94b8741edbce,a493ae83-e381-48a3-84e2-25fb293d6936,bcadafe4-6e6c-4544-977d-037979842d93,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
edc06bde-f032-4158-8315-94b8741edbce,302de925-cc8c-4773-814d-ba19247b30b3,bcadafe4-6e6c-4544-977d-037979842d93,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"16","category":null}",16,,,QTY
edc06bde-f032-4158-8315-94b8741edbce,ea681d83-838f-4ab5-86cd-f52dec109ddc,9cc80e1f-1eac-42c6-90e6-bacf4ff1879f,,,,,,,"{"kind":"flat","type":"System Type","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,System Type
edc06bde-f032-4158-8315-94b8741edbce,72136568-e351-4ef1-8290-7e5de3a1a833,9cc80e1f-1eac-42c6-90e6-bacf4ff1879f,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"NOZZLE DIFFUSER","category":null}",NOZZLE DIFFUSER,,,Description
edc06bde-f032-4158-8315-94b8741edbce,a26c4e0a-e122-4e44-806b-1cd456fdb4be,9cc80e1f-1eac-42c6-90e6-bacf4ff1879f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"IN","value":"PER MFR","category":null}",PER MFR,IN,,Face Size
edc06bde-f032-4158-8315-94b8741edbce,604cf4e3-b577-459a-b7e1-e14f6a73a7be,9cc80e1f-1eac-42c6-90e6-bacf4ff1879f,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Neck Size","unit":"IN","value":"12","category":null}",12,IN,,Neck Size
edc06bde-f032-4158-8315-94b8741edbce,ea69396d-e59f-4cef-8733-e5f3b4d4cb08,9cc80e1f-1eac-42c6-90e6-bacf4ff1879f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":"Basis of Design"}",PRICE,,Basis of Design,Manufacturer
edc06bde-f032-4158-8315-94b8741edbce,34a0975c-68e5-40a3-81ed-e0c973a9a87e,9cc80e1f-1eac-42c6-90e6-bacf4ff1879f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ND","category":"Basis of Design"}",ND,,Basis of Design,Model
edc06bde-f032-4158-8315-94b8741edbce,6b107b24-13b9-4fb8-8f9b-b8aae46dffe3,9cc80e1f-1eac-42c6-90e6-bacf4ff1879f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
edc06bde-f032-4158-8315-94b8741edbce,5766c5d0-761c-4c70-88a0-c7f25409652e,9cc80e1f-1eac-42c6-90e6-bacf4ff1879f,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":null}",1,,,QTY
edc06bde-f032-4158-8315-94b8741edbce,eab6f724-5da9-49af-bfb1-caed71b553be,4e9a07d5-927b-4713-aa03-3daf698cbfee,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"System Type","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,System Type
edc06bde-f032-4158-8315-94b8741edbce,076d7659-843a-4ecf-90fe-1cf4153c7ec9,4e9a07d5-927b-4713-aa03-3daf698cbfee,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"2-SLOT DIFFUSER","category":null}",2-SLOT DIFFUSER,,,Description
edc06bde-f032-4158-8315-94b8741edbce,c731faea-4409-4733-9098-44cefc92d63d,4e9a07d5-927b-4713-aa03-3daf698cbfee,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Face Size","unit":"IN","value":"48\" LENGTH","category":null}",48" LENGTH,IN,,Face Size
edc06bde-f032-4158-8315-94b8741edbce,b79b020c-517d-45ff-b7f5-829e84ab50fa,4e9a07d5-927b-4713-aa03-3daf698cbfee,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Neck Size","unit":"IN","value":"PLENUM","category":null}",PLENUM,IN,,Neck Size
