spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4d1e2e63-10b8-427a-9e2f-c1d2655c3c2d,5493a853-55d3-4d7b-8174-fb65bf1b4570,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: S300FL","category":null}",TITUS: S300FL,,,Reference Product
72810545-44ae-4d4e-944f-fdb5d11e21a0,5493a853-55d3-4d7b-8174-fb65bf1b4570,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"DUCTMOUNTED","category":null}",DUCTMOUNTED,,,Configuration
094c563e-0ee0-435f-8239-c07398de216e,5493a853-55d3-4d7b-8174-fb65bf1b4570,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"275","category":null}",275,CFM,,Maximum Airflow
c327f856-dc5f-4022-abcf-b46e956505ff,5493a853-55d3-4d7b-8174-fb65bf1b4570,d9c460b5-2b37-4811-ab77-e61c9a8df36c,Total Pressure,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.07","category":null}",0.07,IN. WATER,,Total Pressure
72e63f21-cc38-4ed6-9a27-cc8d28bcb20f,5493a853-55d3-4d7b-8174-fb65bf1b4570,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"20 x 4","category":"Dimensions"}",20 x 4,IN.,Dimensions,Neck Size
cf183edf-66d5-4da2-b45f-445c76fcf0b7,5493a853-55d3-4d7b-8174-fb65bf1b4570,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"22 x 6","category":"Dimensions"}",22 x 6,IN.,Dimensions,Panel Size
829d8362-0ee1-4ea0-a4b6-ceefb305cb6d,5493a853-55d3-4d7b-8174-fb65bf1b4570,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"25","category":null}",25,,,Max. N.C.
4c8752b4-1b1e-4a95-9a65-7d7883ec72cf,5493a853-55d3-4d7b-8174-fb65bf1b4570,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"PER ARCH","category":null}",PER ARCH,,,Finish
60db1180-5ad0-493a-b977-215416872d26,5493a853-55d3-4d7b-8174-fb65bf1b4570,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH DAMPER.","category":null}",PROVIDE WITH DAMPER.,,,Remarks
0a2bbeeb-11f7-4f9c-b45c-ea932fc64792,c386d49e-5c91-4f3b-b2be-5ce604b88dbf,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: OMNI AA","category":null}",TITUS: OMNI AA,,,Reference Product
b7ed6062-90cc-42d8-a3cb-e4697e596cb6,c386d49e-5c91-4f3b-b2be-5ce604b88dbf,e990dc95-80e6-4f7c-af12-ecbacaf55973,Ceiling Type,75f36ef4-2b30-4b45-930a-c3215a707789,Lay-In T-Bar,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN PLAQUE","category":null}",LAY-IN PLAQUE,,,Configuration
a3ed5aa6-bc6e-4ba8-8639-29d474ceb8d5,c386d49e-5c91-4f3b-b2be-5ce604b88dbf,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"220","category":null}",220,CFM,,Maximum Airflow
8a507ced-87d1-49bb-8126-cfe77d2e78ec,c386d49e-5c91-4f3b-b2be-5ce604b88dbf,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.112","category":null}",0.112,IN. WATER,,Total Pressure
60d2e723-1a55-41e1-8bed-2759eac5fe79,c386d49e-5c91-4f3b-b2be-5ce604b88dbf,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"8","category":"Dimensions"}",8,IN.,Dimensions,Neck Size
f1c7b6eb-50a7-4077-9b50-8c9597fe12a7,c386d49e-5c91-4f3b-b2be-5ce604b88dbf,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
7e0d2809-8e7c-4fc2-9394-2bebf3766d38,c386d49e-5c91-4f3b-b2be-5ce604b88dbf,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
25c9516c-2786-4a65-ac35-e443541a787c,c386d49e-5c91-4f3b-b2be-5ce604b88dbf,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
eb6352a0-0a06-482c-bb68-9c568932a0e9,c386d49e-5c91-4f3b-b2be-5ce604b88dbf,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH INSULATION BLANKET.","category":null}",PROVIDE WITH INSULATION BLANKET.,,,Remarks
e1d9c662-f7d6-4567-af19-1bab5cb19372,1376a44a-9e27-4e75-8ac6-1fa72c48001e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: OMNI AA","category":null}",TITUS: OMNI AA,,,Reference Product
8bea7a1d-f318-4d87-99b8-e1937b7eef07,1376a44a-9e27-4e75-8ac6-1fa72c48001e,e990dc95-80e6-4f7c-af12-ecbacaf55973,Ceiling Type,75f36ef4-2b30-4b45-930a-c3215a707789,Lay-In T-Bar,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN PLAQUE","category":null}",LAY-IN PLAQUE,,,Configuration
3c692ea9-5479-4934-a921-dbd5b2a5d921,1376a44a-9e27-4e75-8ac6-1fa72c48001e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"400","category":null}",400,CFM,,Maximum Airflow
8a51f8bb-77dd-4dd2-920a-8828fe306585,1376a44a-9e27-4e75-8ac6-1fa72c48001e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.168","category":null}",0.168,IN. WATER,,Total Pressure
35715071-45ba-488b-bb09-18efa7d5abd8,1376a44a-9e27-4e75-8ac6-1fa72c48001e,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"10","category":"Dimensions"}",10,IN.,Dimensions,Neck Size
83a55d90-db17-4b79-bd0c-60dcee7002cc,1376a44a-9e27-4e75-8ac6-1fa72c48001e,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
e3589c89-8aa2-4db5-b353-3387764dffc6,1376a44a-9e27-4e75-8ac6-1fa72c48001e,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
5ad0e960-7bb9-4bb6-8690-c9fa48e69be3,1376a44a-9e27-4e75-8ac6-1fa72c48001e,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
4ee9225e-ade9-400f-8ab8-8f4514f0d766,1376a44a-9e27-4e75-8ac6-1fa72c48001e,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH INSULATION BLANKET AND SECTORING BAFFLE WHERE REQUIRED ON PLANS.","category":null}",PROVIDE WITH INSULATION BLANKET AND SECTORING BAFFLE WHERE REQUIRED ON PLANS.,,,Remarks
f6e9ad11-87a4-4ef0-9d56-9f9de19f7da7,833bd4d3-2fdb-475c-825b-cdf0632e0107,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: OMNI AA","category":null}",TITUS: OMNI AA,,,Reference Product
2aa5253d-217d-47d0-bd8a-0ba5079e0ed7,833bd4d3-2fdb-475c-825b-cdf0632e0107,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN PLAQUE","category":null}",LAY-IN PLAQUE,,,Configuration
a41b5a2d-595e-41db-93ac-b205fb42528d,833bd4d3-2fdb-475c-825b-cdf0632e0107,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Maximum Airflow
e62a620b-dd29-4ec0-9e3e-d99d309690be,833bd4d3-2fdb-475c-825b-cdf0632e0107,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.099","category":null}",0.099,IN. WATER,,Total Pressure
ed3cfac3-f3ed-48b8-8348-3c61172ac3d4,833bd4d3-2fdb-475c-825b-cdf0632e0107,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"6","category":"Dimensions"}",6,IN.,Dimensions,Neck Size
d311cc22-51fd-4ab5-ba95-7b12f8085297,833bd4d3-2fdb-475c-825b-cdf0632e0107,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"12 x 12","category":"Dimensions"}",12 x 12,IN.,Dimensions,Panel Size
579a20f8-24f9-4f2e-a567-0753a5f9ace2,833bd4d3-2fdb-475c-825b-cdf0632e0107,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
40367192-f406-4db8-a95b-e6ad786d3ed3,833bd4d3-2fdb-475c-825b-cdf0632e0107,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
e1dff69a-4dd5-4f3e-bec9-aa474afacd48,833bd4d3-2fdb-475c-825b-cdf0632e0107,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH INSULATION BLANKET.","category":null}",PROVIDE WITH INSULATION BLANKET.,,,Remarks
e4a4ddbb-734e-4685-b7fe-32703d01a03b,9f2b486a-ea7f-47fb-8148-02dd48563b1b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: OMNI AA","category":null}",TITUS: OMNI AA,,,Reference Product
ec54c43a-4e92-4983-93c9-16a3b30861a4,9f2b486a-ea7f-47fb-8148-02dd48563b1b,e990dc95-80e6-4f7c-af12-ecbacaf55973,Ceiling Type,75f36ef4-2b30-4b45-930a-c3215a707789,Lay-In T-Bar,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN PLAQUE","category":null}",LAY-IN PLAQUE,,,Configuration
5d78cc91-66bd-4ca6-9165-c10f6bb17078,9f2b486a-ea7f-47fb-8148-02dd48563b1b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"500","category":null}",500,CFM,,Maximum Airflow
04f9e60f-3a4c-4cf5-bd4c-71bcbb0fd43c,9f2b486a-ea7f-47fb-8148-02dd48563b1b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.25","category":null}",0.25,IN. WATER,,Total Pressure
0a6a0b9b-2607-40fc-b44a-9d470e8ea135,9f2b486a-ea7f-47fb-8148-02dd48563b1b,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"12","category":"Dimensions"}",12,IN.,Dimensions,Neck Size
ce04a1a1-35dd-4371-8e16-ea58fa5a4e16,9f2b486a-ea7f-47fb-8148-02dd48563b1b,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
973610c4-e265-45ae-b73f-11531fec0c10,9f2b486a-ea7f-47fb-8148-02dd48563b1b,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
cb435bf1-83d7-4cb1-9952-bf2029609ab9,9f2b486a-ea7f-47fb-8148-02dd48563b1b,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
e90f001b-ac10-4448-b41f-66c646e0ae92,9f2b486a-ea7f-47fb-8148-02dd48563b1b,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH INSULATION BLANKET.","category":null}",PROVIDE WITH INSULATION BLANKET.,,,Remarks
286a4754-0a7f-4339-9dac-7c07e4860564,55727c48-7640-457a-af21-c24868ca77a8,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 300RL","category":null}",TITUS: 300RL,,,Reference Product
098da0d4-77ac-496a-8cb5-73511c0fa9ec,55727c48-7640-457a-af21-c24868ca77a8,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,238a409a-11b2-4ffc-ad99-e0a782f9d884,Wall Mount,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"SIDEWALL","category":null}",SIDEWALL,,,Configuration
af567e51-9ea1-49f4-86e5-363c712ad7d7,55727c48-7640-457a-af21-c24868ca77a8,f0e80979-df60-4faf-8f67-e3bffb75f2e2,Airflow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Maximum Airflow
4898d6b7-bc0c-4408-910a-513aa9c830ab,55727c48-7640-457a-af21-c24868ca77a8,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.303","category":null}",0.303,IN. WATER,,Total Pressure
0c7dce28-61b5-41e9-861a-9bbd744d8ea4,55727c48-7640-457a-af21-c24868ca77a8,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"6 x 6","category":"Dimensions"}",6 x 6,IN.,Dimensions,Neck Size
030ddaa3-c1c5-4862-bba5-6c693cf5c2f2,55727c48-7640-457a-af21-c24868ca77a8,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"8 x 8","category":"Dimensions"}",8 x 8,IN.,Dimensions,Panel Size
f8b9767a-9150-4d70-86a8-f38f610bc157,55727c48-7640-457a-af21-c24868ca77a8,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
77b3d3e0-d5ca-49c3-9ac0-53f5ea9147dd,55727c48-7640-457a-af21-c24868ca77a8,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"PER ARCH","category":null}",PER ARCH,,,Finish
da4e5d08-7c54-4047-a698-6dfe4e37c8a3,a31f498e-8e29-4b18-8f6f-669d4f94aec4,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 300RL","category":null}",TITUS: 300RL,,,Reference Product
d7e3d251-58a7-4c2c-8d41-114482891ccd,a31f498e-8e29-4b18-8f6f-669d4f94aec4,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"SIDEWALL","category":null}",SIDEWALL,,,Configuration
91876ed9-64cc-4e8c-9003-e40b92b7a238,a31f498e-8e29-4b18-8f6f-669d4f94aec4,f0e80979-df60-4faf-8f67-e3bffb75f2e2,Airflow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"200","category":null}",200,CFM,,Maximum Airflow
5eb15848-54f1-4662-b267-3a78a650a0df,a31f498e-8e29-4b18-8f6f-669d4f94aec4,d9c460b5-2b37-4811-ab77-e61c9a8df36c,Total Pressure,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.01","category":null}",0.01,IN. WATER,,Total Pressure
1910591b-7b38-4242-9672-47f8a69634c0,a31f498e-8e29-4b18-8f6f-669d4f94aec4,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"24 x 6","category":"Dimensions"}",24 x 6,IN.,Dimensions,Neck Size
429ca08a-a44c-4e88-a6fe-7947ec87dc8d,a31f498e-8e29-4b18-8f6f-669d4f94aec4,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"26 x 8","category":"Dimensions"}",26 x 8,IN.,Dimensions,Panel Size
9be3061d-1598-4239-aa2b-cee76c4d5889,a31f498e-8e29-4b18-8f6f-669d4f94aec4,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
2edf7022-6dd1-4e65-bb10-565c7a948334,a31f498e-8e29-4b18-8f6f-669d4f94aec4,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"PER ARCH","category":null}",PER ARCH,,,Finish
563a45ed-e09a-43c2-aa1a-10dd51eab538,d75d6e24-5139-41d5-ae30-59d39b851581,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: R-OMNI","category":null}",TITUS: R-OMNI,,,Reference Product
30cee1fb-4631-49a1-a1c1-c6c7512be6e6,d75d6e24-5139-41d5-ae30-59d39b851581,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"ROUND PLAQUE","category":null}",ROUND PLAQUE,,,Configuration
f9941a05-96a8-4ce3-81e5-847af89e79ce,d75d6e24-5139-41d5-ae30-59d39b851581,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"400","category":null}",400,CFM,,Maximum Airflow
b8789260-5fe6-4af7-91eb-024e19172d43,d75d6e24-5139-41d5-ae30-59d39b851581,d9c460b5-2b37-4811-ab77-e61c9a8df36c,Total Pressure,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.07","category":null}",0.07,IN. WATER,,Total Pressure
cdb421fd-6a41-45c4-8600-fa6976d3203f,d75d6e24-5139-41d5-ae30-59d39b851581,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"10","category":"Dimensions"}",10,IN.,Dimensions,Neck Size
0c2e29ed-90df-4bfd-9905-b73764f02bfc,d75d6e24-5139-41d5-ae30-59d39b851581,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"20","category":"Dimensions"}",20,IN.,Dimensions,Panel Size
18dc97d8-aeda-4cf4-b082-143c725d3ab0,d75d6e24-5139-41d5-ae30-59d39b851581,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"25","category":null}",25,,,Max. N.C.
384cc8ca-4fc8-41ee-a273-276213cef99e,d75d6e24-5139-41d5-ae30-59d39b851581,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"PER ARCH","category":null}",PER ARCH,,,Finish
ce0a20a8-ed8b-4122-9756-1ce125ad49ce,d75d6e24-5139-41d5-ae30-59d39b851581,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH DAMPER.","category":null}",PROVIDE WITH DAMPER.,,,Remarks
258f51db-55f4-41d7-b93b-78aacde0ac4a,41d702ed-8b9b-4c12-933c-27ac4e1ec693,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: OMNI AA","category":null}",TITUS: OMNI AA,,,Reference Product
5095f1b3-cf78-49a5-86ca-5d7692ae602a,41d702ed-8b9b-4c12-933c-27ac4e1ec693,e990dc95-80e6-4f7c-af12-ecbacaf55973,Ceiling Type,75f36ef4-2b30-4b45-930a-c3215a707789,Lay-In T-Bar,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN PLAQUE","category":null}",LAY-IN PLAQUE,,,Configuration
79d14483-1cae-46ba-8363-ba2980f0b552,41d702ed-8b9b-4c12-933c-27ac4e1ec693,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Maximum Airflow
77f26b7d-0bdf-4d30-b67b-25bbc26c0014,41d702ed-8b9b-4c12-933c-27ac4e1ec693,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.099","category":null}",0.099,IN. WATER,,Total Pressure
f97ba8a3-9a78-4bfe-bc37-c87ab7fabd02,41d702ed-8b9b-4c12-933c-27ac4e1ec693,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"6","category":"Dimensions"}",6,IN.,Dimensions,Neck Size
5da13f22-a616-4d7a-a17d-225d58b0bc31,41d702ed-8b9b-4c12-933c-27ac4e1ec693,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
d3bc1659-9813-4d7a-bef4-c4efb5c45d5d,41d702ed-8b9b-4c12-933c-27ac4e1ec693,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
ff874265-ce00-45d6-bade-9fa4aae34690,41d702ed-8b9b-4c12-933c-27ac4e1ec693,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
f8dfd15e-6fed-4833-a326-58e902d0fa82,41d702ed-8b9b-4c12-933c-27ac4e1ec693,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH INSULATION BLANKET.","category":null}",PROVIDE WITH INSULATION BLANKET.,,,Remarks
40f509b5-3018-48d2-8320-58b532bc8621,73523906-5c07-470b-a70b-621e5187203e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 50F","category":null}",TITUS: 50F,,,Reference Product
01c833d1-db55-4170-b934-1caed81a2eb9,73523906-5c07-470b-a70b-621e5187203e,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,1b1e2701-8413-4519-b641-0397b077e7d3,Eggcrate,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN EGGCRATE","category":null}",LAY-IN EGGCRATE,,,Configuration
c62f6994-069b-47d4-af02-3d22197c9846,73523906-5c07-470b-a70b-621e5187203e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Maximum Airflow
bc810bf1-7dff-4548-ba24-6bd60b29b57b,73523906-5c07-470b-a70b-621e5187203e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.095","category":null}",0.095,IN. WATER,,Total Pressure
d38e25cb-ca2a-4154-b21f-2045974a70fb,73523906-5c07-470b-a70b-621e5187203e,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"6 x 6 or 6\"","category":"Dimensions"}",6 x 6 or 6",IN.,Dimensions,Neck Size
d976dbb9-5ca6-4f7e-ade8-de7c47db5abd,73523906-5c07-470b-a70b-621e5187203e,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
468f0b76-7fca-4d4a-a584-6a192a26d605,73523906-5c07-470b-a70b-621e5187203e,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
c14c40e1-59f9-4266-9b69-5418758235d6,73523906-5c07-470b-a70b-621e5187203e,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
84d4bc0a-e51e-44e6-b369-803b67a3dac1,73523906-5c07-470b-a70b-621e5187203e,34a4514e-de57-4df0-9e94-bf2973b118c7,Core Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1/2\" x 1/2\" x 1/2\" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS","category":null}",1/2" x 1/2" x 1/2" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS,,,Remarks
2bffa25f-49ad-488f-9f03-e2e9ae7c2a02,68668bf0-38cf-49bd-b58b-740f2da09b1e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 50F","category":null}",TITUS: 50F,,,Reference Product
c0c5902a-8669-4445-b7cd-503bc6a7ea51,68668bf0-38cf-49bd-b58b-740f2da09b1e,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,1b1e2701-8413-4519-b641-0397b077e7d3,Eggcrate,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN EGGCRATE","category":null}",LAY-IN EGGCRATE,,,Configuration
9aa0da61-d8f4-4284-a7a3-5cd901645b06,68668bf0-38cf-49bd-b58b-740f2da09b1e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"200","category":null}",200,CFM,,Maximum Airflow
c886a632-4b53-4c34-8246-059c433caa5b,68668bf0-38cf-49bd-b58b-740f2da09b1e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.095","category":null}",0.095,IN. WATER,,Total Pressure
5c940f5f-ca6b-4a0b-a40a-22365a00da73,68668bf0-38cf-49bd-b58b-740f2da09b1e,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"8 x 8 or 8\"","category":"Dimensions"}",8 x 8 or 8",IN.,Dimensions,Neck Size
fdad5c59-8ec4-4f19-acd0-14a347fd6b0f,68668bf0-38cf-49bd-b58b-740f2da09b1e,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
bc850601-0b1e-4708-b2f9-8c8c8ed26b5f,68668bf0-38cf-49bd-b58b-740f2da09b1e,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
078edd31-ffda-4d2d-97d7-08495dd16ce5,68668bf0-38cf-49bd-b58b-740f2da09b1e,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
86082559-b20c-4a5a-ad3e-e9a0b29333f4,68668bf0-38cf-49bd-b58b-740f2da09b1e,34a4514e-de57-4df0-9e94-bf2973b118c7,Core Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1/2\" x 1/2\" x 1/2\" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS","category":null}",1/2" x 1/2" x 1/2" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS,,,Remarks
ee312ee2-8d04-49d5-80c1-19c773db1de2,002027b0-c5ef-40d1-b67a-77961e198376,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 50F","category":null}",TITUS: 50F,,,Reference Product
888a93ca-6c90-4f96-9673-d7c3017dbe9b,002027b0-c5ef-40d1-b67a-77961e198376,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN EGGCRATE","category":null}",LAY-IN EGGCRATE,,,Configuration
3c1a675d-2588-4dd1-bdce-24d5e13d955e,002027b0-c5ef-40d1-b67a-77961e198376,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"350","category":null}",350,CFM,,Maximum Airflow
c75e9894-baeb-4506-8aca-740ef702ed64,002027b0-c5ef-40d1-b67a-77961e198376,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.095","category":null}",0.095,IN. WATER,,Total Pressure
b787188c-25c7-4666-9589-060b866d0f9a,002027b0-c5ef-40d1-b67a-77961e198376,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"10 x 10 or 10\"","category":"Dimensions"}",10 x 10 or 10",IN.,Dimensions,Neck Size
b19260fd-44b3-458d-88bb-2bbbbbc1dab6,002027b0-c5ef-40d1-b67a-77961e198376,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
e3a5341f-fe52-4cf6-aa18-4950b452e025,002027b0-c5ef-40d1-b67a-77961e198376,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
73c9ccd6-5c19-47e9-8b63-c3b91d5ed1f3,002027b0-c5ef-40d1-b67a-77961e198376,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
83322fbe-e96f-448e-b7d9-8717fc922cee,002027b0-c5ef-40d1-b67a-77961e198376,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1/2\" x 1/2\" x 1/2\" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS","category":null}",1/2" x 1/2" x 1/2" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS,,,Remarks
1c93755d-d63e-458d-ace1-d079e1e806fe,8b39a58a-2ac5-4b32-9454-622f47886440,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 50F","category":null}",TITUS: 50F,,,Reference Product
ab671e4c-7af2-4860-a45f-10612d2801f2,8b39a58a-2ac5-4b32-9454-622f47886440,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,1b1e2701-8413-4519-b641-0397b077e7d3,Eggcrate,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN EGGCRATE","category":null}",LAY-IN EGGCRATE,,,Configuration
de1a9982-2b52-43a5-9d39-da879f0587cf,8b39a58a-2ac5-4b32-9454-622f47886440,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"500","category":null}",500,CFM,,Maximum Airflow
392119d9-9ef0-4dc8-a27c-c060255032a3,8b39a58a-2ac5-4b32-9454-622f47886440,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.022","category":null}",0.022,IN. WATER,,Total Pressure
2fb46cd0-5852-4bea-8b74-d741470652bf,8b39a58a-2ac5-4b32-9454-622f47886440,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"12 x 12 or 12\"","category":"Dimensions"}",12 x 12 or 12",IN.,Dimensions,Neck Size
0a6b6653-6ce2-4036-add3-5e8b3fe2d246,8b39a58a-2ac5-4b32-9454-622f47886440,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
23082a27-35f2-4861-8a8b-3b70bf5f2ea1,8b39a58a-2ac5-4b32-9454-622f47886440,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
4e9e12c1-e974-41f6-8228-5075b3d5148d,8b39a58a-2ac5-4b32-9454-622f47886440,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
0f4a4e20-caa4-49b7-b3c4-3464ee2a511a,8b39a58a-2ac5-4b32-9454-622f47886440,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1/2\" x 1/2\" x 1/2\" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS","category":null}",1/2" x 1/2" x 1/2" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS,,,Remarks
97cf7b0b-7231-4d8f-b6a3-10b72457819d,4e9430af-1af6-46be-9168-6543a754ec4a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 50F","category":null}",TITUS: 50F,,,Reference Product
358f5653-0113-4f92-a325-e3bab3787654,4e9430af-1af6-46be-9168-6543a754ec4a,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,1b1e2701-8413-4519-b641-0397b077e7d3,Eggcrate,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN EGGCRATE","category":null}",LAY-IN EGGCRATE,,,Configuration
74151437-43ab-4202-8b23-4b3a3f444282,4e9430af-1af6-46be-9168-6543a754ec4a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"800","category":null}",800,CFM,,Maximum Airflow
b2b72b16-acb3-477b-800d-45fbc9e227f8,4e9430af-1af6-46be-9168-6543a754ec4a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.022","category":null}",0.022,IN. WATER,,Total Pressure
8ab13be4-8b93-41ad-be44-7ac1bc85fdcd,4e9430af-1af6-46be-9168-6543a754ec4a,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"14 x 14 or 14\"","category":"Dimensions"}",14 x 14 or 14",IN.,Dimensions,Neck Size
5933f181-4d05-41e2-90ac-aad9a1b261bd,4e9430af-1af6-46be-9168-6543a754ec4a,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
721ba151-a08f-455a-a162-4f4a0a019b17,4e9430af-1af6-46be-9168-6543a754ec4a,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
7c7055f2-b0ff-4967-b8a7-0c33473caeda,4e9430af-1af6-46be-9168-6543a754ec4a,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
d75d966d-2d15-41d5-98f7-a3014b028c42,4e9430af-1af6-46be-9168-6543a754ec4a,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1/2\" x 1/2\" x 1/2\" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS","category":null}",1/2" x 1/2" x 1/2" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS,,,Remarks
211c1627-dbc8-4c4a-8346-ecaaad18776a,da568fc3-6693-4192-9812-0083becf9836,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 50F","category":null}",TITUS: 50F,,,Reference Product
f0d98639-8ae9-436a-8f5b-2870923d1ffb,da568fc3-6693-4192-9812-0083becf9836,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN EGGCRATE","category":null}",LAY-IN EGGCRATE,,,Configuration
960103f2-0ff2-402f-9d05-dcf53a23f2f3,da568fc3-6693-4192-9812-0083becf9836,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"1050","category":null}",1050,CFM,,Maximum Airflow
dd05491a-cc46-4613-a007-ee85f5ec54da,da568fc3-6693-4192-9812-0083becf9836,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.022","category":null}",0.022,IN. WATER,,Total Pressure
cc925811-ea49-4cfc-8200-5333801c9f0d,da568fc3-6693-4192-9812-0083becf9836,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"16 x 16 or 16\"","category":"Dimensions"}",16 x 16 or 16",IN.,Dimensions,Neck Size
175b4dbc-65d5-4890-b930-9f11312469e7,da568fc3-6693-4192-9812-0083becf9836,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
4cc7f11f-71c3-4278-a586-f4f07e62c234,da568fc3-6693-4192-9812-0083becf9836,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
0aa4047e-f1d8-4f3c-83df-0e2cafb2b624,da568fc3-6693-4192-9812-0083becf9836,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
210fa771-f818-4c0c-bb23-ada2926693af,da568fc3-6693-4192-9812-0083becf9836,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1/2\" x 1/2\" x 1/2\" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS","category":null}",1/2" x 1/2" x 1/2" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS,,,Remarks
71ea810f-e977-4769-8571-7bdaaea124e8,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 350RL","category":null}",TITUS: 350RL,,,Reference Product
45e92d5f-9521-4e85-89e5-1e37724863c7,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"SIDEWALL","category":null}",SIDEWALL,,,Configuration
de5c6b5c-58f3-4f6b-83db-1cdc0a110104,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,f0e80979-df60-4faf-8f67-e3bffb75f2e2,Airflow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Maximum Airflow
0fb14137-bdcd-44a5-bc0f-b62ce2e3a2ba,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,d9c460b5-2b37-4811-ab77-e61c9a8df36c,Total Pressure,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.303","category":null}",0.303,IN. WATER,,Total Pressure
09641c04-a82a-4fad-8e0c-8eaaa96bff40,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"6 x 6","category":"Dimensions"}",6 x 6,IN.,Dimensions,Neck Size
293ee553-afdd-4a85-8ced-b675bf8f7efa,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"8 x 8","category":"Dimensions"}",8 x 8,IN.,Dimensions,Panel Size
eb9539ab-6867-4dc8-acec-b45970b688d0,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
d582759f-e8c2-49dc-a46d-679868208b9c,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"PER ARCH","category":null}",PER ARCH,,,Finish
915912a6-9540-4d54-a10f-c4a195291a7b,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 50F","category":null}",TITUS: 50F,,,Reference Product
27e23b0f-e152-400a-b5fa-10f159b434f9,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN EGGCRATE","category":null}",LAY-IN EGGCRATE,,,Configuration
d9f3552c-5144-4e69-bde5-d4cc6e26f8b6,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Maximum Airflow
5d282284-8dd7-4040-b3a4-a6da51b458c9,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.095","category":null}",0.095,IN. WATER,,Total Pressure
41546461-b61b-4024-b9ba-8e63892c666f,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"6 x 6 or 6\"","category":"Dimensions"}",6 x 6 or 6",IN.,Dimensions,Neck Size
aa838e29-15d7-478c-afcf-b65ad065fa9e,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"12 x 12","category":"Dimensions"}",12 x 12,IN.,Dimensions,Panel Size
ca35b9a9-a0e8-4f48-86e7-9b761c49cad4,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
a9b372ca-01e1-4172-a7e9-d1b2d12fe99b,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
d5bc8c46-17a7-4001-8740-f4a54bdafb77,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1/2\" x 1/2\" x 1/2\" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS","category":null}",1/2" x 1/2" x 1/2" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS,,,Remarks
d47d6da3-acca-470a-9110-76d9d0c38ebb,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 350RL","category":null}",TITUS: 350RL,,,Reference Product
0f3bc616-20af-4a1d-aa9a-e52c2bbc5ad5,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,238a409a-11b2-4ffc-ad99-e0a782f9d884,Wall Mount,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"SIDEWALL","category":null}",SIDEWALL,,,Configuration
129a2836-4b6a-4999-ba5f-149a1cb14547,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,f0e80979-df60-4faf-8f67-e3bffb75f2e2,Airflow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"200","category":null}",200,CFM,,Maximum Airflow
bfe3625f-9b43-4f1a-9a24-12915daf9a49,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.01","category":null}",0.01,IN. WATER,,Total Pressure
8d74136d-425b-4a47-a4f4-802d92038198,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"24 x 6","category":"Dimensions"}",24 x 6,IN.,Dimensions,Neck Size
6f385e6f-55f1-47cc-9904-c2af2c5d3c11,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"26 x 8","category":"Dimensions"}",26 x 8,IN.,Dimensions,Panel Size
3620122c-a78c-43d0-b392-788832035e32,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
bd3483eb-5588-4b3a-bbb4-51a9fc5c5d1f,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"PER ARCH","category":null}",PER ARCH,,,Finish