spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4f7c8063-efb4-4608-9cd9-b8b589cdedfc,2c24ece7-9566-4a89-9556-509ed60b2684,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"G-090-VG","category":null}",G-090-VG,,,Reference Product
4fb7a5a0-853f-47f9-b4f9-5df28f8df0ce,2c24ece7-9566-4a89-9556-509ed60b2684,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Type
6132ce50-d8a7-40ef-980c-5cc99f082268,2c24ece7-9566-4a89-9556-509ed60b2684,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"650","category":null}",650,CFM,,Air Flow Rate
55df3921-7b59-4b77-b2bf-a3d4164e5fad,2c24ece7-9566-4a89-9556-509ed60b2684,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Total Static Pressure","unit":"IN. WATER","value":"0.1","category":null}",0.1,IN. WATER,,Total Static Pressure
60a8a96a-6e69-4854-8eec-677fdb1cbc1e,2c24ece7-9566-4a89-9556-509ed60b2684,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Rotation","unit":"RPM","value":"1431","category":null}",1431,RPM,,Rotation
171352d8-1544-469d-8645-3ec35a72d702,2c24ece7-9566-4a89-9556-509ed60b2684,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
100dcaea-3521-4893-9a60-aa554f472eef,2c24ece7-9566-4a89-9556-509ed60b2684,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"6.4","category":null}",6.4,,,Sones
7cfed779-1d19-4b4c-b822-b962b423e788,2c24ece7-9566-4a89-9556-509ed60b2684,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"MHP","unit":null,"value":"1/10","category":"Electrical"}",1/10,,Electrical,MHP
b187b494-1a69-413e-8b27-021bcd69ced7,2c24ece7-9566-4a89-9556-509ed60b2684,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Volts
c4d59cc6-6ed2-4b56-a0a6-6cabe5692db9,2c24ece7-9566-4a89-9556-509ed60b2684,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
6929089b-0ca5-4434-8e81-6f4d0e84abf2,2c24ece7-9566-4a89-9556-509ed60b2684,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"1.9","category":"Electrical"}",1.9,,Electrical,MCA
323ec68c-910e-4965-9f51-a97d67aa5580,2c24ece7-9566-4a89-9556-509ed60b2684,8f165926-9baf-433f-919f-c17f0e352441,Roof Curb,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Roof Curb","unit":"in","value":"14","category":null}",14,in,,Roof Curb
e70325e7-4b22-4e4e-b6b0-78889b51aa53,2c24ece7-9566-4a89-9556-509ed60b2684,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Backdraft Damper","category":null}",Backdraft Damper,,,Accessory
5a1d7c5e-e0bb-495f-afcb-8bbd9a656d67,2c24ece7-9566-4a89-9556-509ed60b2684,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Bird Screen","category":null}",Bird Screen,,,Accessory
dd586f08-05c1-4b94-ae85-0cdb1af291b6,2c24ece7-9566-4a89-9556-509ed60b2684,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"BAS","category":null}",BAS,,,Control
ac678bca-3c74-4283-a876-9800484db730,2c24ece7-9566-4a89-9556-509ed60b2684,,,,,,,"{"kind":"flat","type":"Operation","unit":null,"value":"Ran continuously during occupied hours","category":null}",Ran continuously during occupied hours,,,Operation
49f1a855-8976-4636-a5dd-d1c6ab7fb70b,5b8aaa49-224b-42fe-9a6d-275b8674573a,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"G-095-VG","category":null}",G-095-VG,,,Reference Product
f5813a47-31de-4eff-99e7-03a2056bb6a0,5b8aaa49-224b-42fe-9a6d-275b8674573a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Type
b0e1d759-06cb-4cbd-82e0-8dceae5d2d4a,5b8aaa49-224b-42fe-9a6d-275b8674573a,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"375","category":null}",375,CFM,,Air Flow Rate
ee9870a6-0009-44fd-9abd-860e72f949a6,5b8aaa49-224b-42fe-9a6d-275b8674573a,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Total Static Pressure","unit":"IN. WATER","value":"0.1","category":null}",0.1,IN. WATER,,Total Static Pressure
8001aaad-7ba4-4a10-a3a3-aedddaadb923,5b8aaa49-224b-42fe-9a6d-275b8674573a,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Rotation","unit":"RPM","value":"792","category":null}",792,RPM,,Rotation
0471d2c6-3c88-4059-8d27-058c1d5d85c4,5b8aaa49-224b-42fe-9a6d-275b8674573a,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
de459b2c-b77f-432d-a29e-e3257d8c9d9f,5b8aaa49-224b-42fe-9a6d-275b8674573a,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"1.8","category":null}",1.8,,,Sones
1acbb538-621f-4f1d-9d4e-736c5875e442,5b8aaa49-224b-42fe-9a6d-275b8674573a,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"MHP","unit":null,"value":"1/6","category":"Electrical"}",1/6,,Electrical,MHP
799010fd-b8f7-4d2f-b18a-9e1d26358c45,5b8aaa49-224b-42fe-9a6d-275b8674573a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Volts
81ee7227-f912-4345-b76e-0f5fae05efbb,5b8aaa49-224b-42fe-9a6d-275b8674573a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d9714929-4e76-4ba6-b9dc-705e1c3deb4c,5b8aaa49-224b-42fe-9a6d-275b8674573a,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.5","category":"Electrical"}",3.5,,Electrical,MCA
1ad423b0-841b-4075-8ad2-f7738ba74f6b,5b8aaa49-224b-42fe-9a6d-275b8674573a,8f165926-9baf-433f-919f-c17f0e352441,Roof Curb,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Roof Curb","unit":"in","value":"14","category":null}",14,in,,Roof Curb
2c2bcf36-2081-4b84-b561-ee32bae264d3,5b8aaa49-224b-42fe-9a6d-275b8674573a,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Backdraft Damper","category":null}",Backdraft Damper,,,Accessory
e82d3ea5-eff5-41f8-8347-a341615b13a3,5b8aaa49-224b-42fe-9a6d-275b8674573a,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Bird Screen","category":null}",Bird Screen,,,Accessory
b9fb8a1f-d99f-4051-96a3-38b25965b178,5b8aaa49-224b-42fe-9a6d-275b8674573a,,,,,,,"{"kind":"flat","type":"Operation","unit":null,"value":"Operate continuously","category":null}",Operate continuously,,,Operation
494df151-e2f4-4f15-93b5-805680ce40de,09f206ca-1a09-4de9-a889-32939691d6d3,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"G-090-VG","category":null}",G-090-VG,,,Reference Product
486731a7-2270-491c-aa7a-b2d856e93a6b,09f206ca-1a09-4de9-a889-32939691d6d3,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Type
de0471a2-1e2e-4009-9949-9b7d2c11abef,09f206ca-1a09-4de9-a889-32939691d6d3,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"400","category":null}",400,CFM,,Air Flow Rate
530e5ba3-6c09-40e2-a20d-0f78ba556a1a,09f206ca-1a09-4de9-a889-32939691d6d3,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Total Static Pressure","unit":"IN. WATER","value":"0.1","category":null}",0.1,IN. WATER,,Total Static Pressure
8c852cfb-3c94-489f-95df-45638c5d113f,09f206ca-1a09-4de9-a889-32939691d6d3,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Rotation","unit":"RPM","value":"981","category":null}",981,RPM,,Rotation
4238b03b-d229-4657-9f29-1d8479c3b992,09f206ca-1a09-4de9-a889-32939691d6d3,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
b4dfa0b0-ebb3-4278-87c8-4186d4d840c5,09f206ca-1a09-4de9-a889-32939691d6d3,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"3.2","category":null}",3.2,,,Sones
f525bb49-f6f9-468e-812a-dac39d6d4d7e,09f206ca-1a09-4de9-a889-32939691d6d3,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"MHP","unit":null,"value":"1/10","category":"Electrical"}",1/10,,Electrical,MHP
2ff9538e-378a-497b-b319-04ce7b494e7e,09f206ca-1a09-4de9-a889-32939691d6d3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Volts
4d6ad685-bef5-461a-b852-00d80eb0d064,09f206ca-1a09-4de9-a889-32939691d6d3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
5527ac80-6433-435c-8ab4-4ee7fab3070d,09f206ca-1a09-4de9-a889-32939691d6d3,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"1.9","category":"Electrical"}",1.9,,Electrical,MCA
59f32ae1-90c3-437a-85a3-e01778da7f86,09f206ca-1a09-4de9-a889-32939691d6d3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Roof Curb","unit":"in","value":"14","category":null}",14,in,,Roof Curb
f73ef27f-f219-44cf-a5a8-189f6c15e835,09f206ca-1a09-4de9-a889-32939691d6d3,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Backdraft Damper","category":null}",Backdraft Damper,,,Accessory
bad7d4c0-b12a-46cb-8cff-0e49b925c7b1,09f206ca-1a09-4de9-a889-32939691d6d3,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Bird Screen","category":null}",Bird Screen,,,Accessory
640cbc84-81bf-43ce-9212-b5d6870ed2e6,09f206ca-1a09-4de9-a889-32939691d6d3,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"BAS","category":null}",BAS,,,Control
9dc83902-d497-4aa3-b848-d9ad82944f67,09f206ca-1a09-4de9-a889-32939691d6d3,,,,,,,"{"kind":"flat","type":"Operation","unit":null,"value":"Ran continuously during occupied hours","category":null}",Ran continuously during occupied hours,,,Operation