package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
20e50b53-6665-4ef4-9dc1-adc916daa683,2c9f531f-480e-460c-ad0e-7fcdc7de9db4,67e507a2-a134-4148-a250-11459e6bf1bc,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"GREENHECK - ESD-635","category":null}",GREENHECK - ESD-635,,,Reference Product
20e50b53-6665-4ef4-9dc1-adc916daa683,374a9439-e799-4d28-b9d1-b2d57acd3d0e,67e507a2-a134-4148-a250-11459e6bf1bc,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"STATIONARY - INTAKE","category":null}",STATIONARY - INTAKE,,,Type
20e50b53-6665-4ef4-9dc1-adc916daa683,ad6460cc-923d-46fd-be87-b8cc0ee85296,67e507a2-a134-4148-a250-11459e6bf1bc,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"INCHES","value":"20","category":"Dimensions"}",20,INCHES,Dimensions,Width
20e50b53-6665-4ef4-9dc1-adc916daa683,13642a1f-13a9-42cf-84ef-7e46770b2567,67e507a2-a134-4148-a250-11459e6bf1bc,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"INCHES","value":"16","category":"Dimensions"}",16,INCHES,Dimensions,Height
20e50b53-6665-4ef4-9dc1-adc916daa683,ca8b9afe-e9d6-483d-961e-2a52307b4ba3,67e507a2-a134-4148-a250-11459e6bf1bc,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Depth","unit":"INCHES","value":"6","category":"Dimensions"}",6,INCHES,Dimensions,Depth
20e50b53-6665-4ef4-9dc1-adc916daa683,75dbdee0-e9c7-4057-9bb0-4adf29e3d8ab,67e507a2-a134-4148-a250-11459e6bf1bc,3d87a207-abf2-4382-94ed-5bd85ecd06a1,Maximum Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Air Flow","unit":"CFM","value":"375","category":null}",375,CFM,,Maximum Air Flow
20e50b53-6665-4ef4-9dc1-adc916daa683,a77ac772-0343-4667-a67b-4fdae00e96a6,67e507a2-a134-4148-a250-11459e6bf1bc,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Pressure Drop","unit":"IN. WATER","value":"0.1","category":null}",0.1,IN. WATER,,Pressure Drop
20e50b53-6665-4ef4-9dc1-adc916daa683,8684eb67-093d-41cf-95bb-2265f9bccd57,67e507a2-a134-4148-a250-11459e6bf1bc,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"COORD. WITH ARCHITECT","category":null}",COORD. WITH ARCHITECT,,,Finish
20e50b53-6665-4ef4-9dc1-adc916daa683,c7cedae5-05a5-42c7-8eec-55d08eaacf32,67e507a2-a134-4148-a250-11459e6bf1bc,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"FURNISH WITH BIRD SCREEN, AND BACKDRAFT DAMPER. PAINT TO CLOSELY MATCH ADJACENT WALL COLOR (ARCHITECT SHALL APPROVE).","category":null}","FURNISH WITH BIRD SCREEN, AND BACKDRAFT DAMPER. PAINT TO CLOSELY MATCH ADJACENT WALL COLOR (ARCHITECT SHALL APPROVE).",,,Remarks
f8232cc7-87e2-4206-9fab-ad03ecca470f,92dbcebd-4a88-4d6c-99ff-084aaf8f2b13,50f3790b-5552-48ed-92f8-bd4ff96c6026,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TRANE VCEF","category":null}",TRANE VCEF,,,Reference Product
f8232cc7-87e2-4206-9fab-ad03ecca470f,0e6827f1-5e66-4c13-a24f-0146bf588c07,50f3790b-5552-48ed-92f8-bd4ff96c6026,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"INCHES","value":"10","category":null}",10,INCHES,,Inlet Size
f8232cc7-87e2-4206-9fab-ad03ecca470f,7a9d4175-b267-49f8-9498-4b274fcbee8d,50f3790b-5552-48ed-92f8-bd4ff96c6026,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Max. Airflow","unit":"CFM","value":"1000","category":"Airflow"}",1000,CFM,Airflow,Occupied Max. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,1f72bed4-cda6-417f-aa38-c163a0f1ade9,50f3790b-5552-48ed-92f8-bd4ff96c6026,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Min. Airflow","unit":"CFM","value":"225","category":"Airflow"}",225,CFM,Airflow,Occupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,03d31789-2479-45cc-b893-7c1f1783fb81,50f3790b-5552-48ed-92f8-bd4ff96c6026,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Unoccupied Min. Airflow","unit":"CFM","value":"225","category":"Airflow"}",225,CFM,Airflow,Unoccupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,432258b9-4d00-41b9-a48d-43e64a969d3b,50f3790b-5552-48ed-92f8-bd4ff96c6026,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating Airflow","unit":"CFM","value":"225","category":"Airflow"}",225,CFM,Airflow,Heating Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,332fecdd-abe7-4f07-9b86-65367cfe05d1,50f3790b-5552-48ed-92f8-bd4ff96c6026,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Terminal Pressure Drop","unit":"INCHES w.g.","value":"0.04","category":"Heating Performance"}",0.04,INCHES w.g.,Heating Performance,Terminal Pressure Drop
f8232cc7-87e2-4206-9fab-ad03ecca470f,5dcf68dc-4a3f-4ada-9f82-e7818314b464,50f3790b-5552-48ed-92f8-bd4ff96c6026,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"8.54","category":"Heating Performance"}",8.54,MBH,Heating Performance,Total MBH
f8232cc7-87e2-4206-9fab-ad03ecca470f,d59469c7-5ffb-4104-991b-b9ffdf350d18,50f3790b-5552-48ed-92f8-bd4ff96c6026,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Reheat KW","unit":"KW","value":"2.5","category":"Heating Performance"}",2.5,KW,Heating Performance,Reheat KW
f8232cc7-87e2-4206-9fab-ad03ecca470f,d9f4a8e3-45e2-4c70-9062-1c0666d91d0c,50f3790b-5552-48ed-92f8-bd4ff96c6026,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"55","category":"Heating Performance"}",55,,Heating Performance,EAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,5de425d1-6a11-4a58-b7e1-71b9c6613f11,50f3790b-5552-48ed-92f8-bd4ff96c6026,,,,,,,"{"kind":"flat","type":"MIN LAT","unit":null,"value":"95","category":"Heating Performance"}",95,,Heating Performance,MIN LAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,35da7add-72b2-487a-98ce-561a0df3b6e0,50f3790b-5552-48ed-92f8-bd4ff96c6026,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MOD SCR","category":null}",MOD SCR,,,Type
f8232cc7-87e2-4206-9fab-ad03ecca470f,2d87e556-8845-41b9-85c7-96504768e5ba,50f3790b-5552-48ed-92f8-bd4ff96c6026,,,,,,,"{"kind":"flat","type":"Volts / Phase","unit":null,"value":"208/3","category":"Electrical"}",208/3,,Electrical,Volts / Phase
f8232cc7-87e2-4206-9fab-ad03ecca470f,d26d11f2-a124-4eee-897d-0ed5d5e79e1f,50f3790b-5552-48ed-92f8-bd4ff96c6026,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"9","category":"Electrical"}",9,,Electrical,MCA
f8232cc7-87e2-4206-9fab-ad03ecca470f,9ac263cb-faae-44a5-81a2-6bf0a3e59703,50f3790b-5552-48ed-92f8-bd4ff96c6026,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.","category":null}","PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.",,,Remarks
f8232cc7-87e2-4206-9fab-ad03ecca470f,27a7ce70-2b78-4ce9-ad30-4191de8bbf14,624a5e00-e64d-4660-80c6-56664f9f9c45,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TRANE VCEF","category":null}",TRANE VCEF,,,Reference Product
f8232cc7-87e2-4206-9fab-ad03ecca470f,e28b18fd-21fe-43a2-aa9c-cd7e03704b2f,624a5e00-e64d-4660-80c6-56664f9f9c45,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"INCHES","value":"12","category":null}",12,INCHES,,Inlet Size
f8232cc7-87e2-4206-9fab-ad03ecca470f,f08868f5-682d-4032-9d13-26111e94643e,624a5e00-e64d-4660-80c6-56664f9f9c45,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Max. Airflow","unit":"CFM","value":"1325","category":"Airflow"}",1325,CFM,Airflow,Occupied Max. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,04e3ae00-d3cf-454c-8a9b-40dfa719d8a6,624a5e00-e64d-4660-80c6-56664f9f9c45,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Min. Airflow","unit":"CFM","value":"525","category":"Airflow"}",525,CFM,Airflow,Occupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,997a4536-0df2-40d3-9612-d2407c2d0321,624a5e00-e64d-4660-80c6-56664f9f9c45,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Unoccupied Min. Airflow","unit":"CFM","value":"525","category":"Airflow"}",525,CFM,Airflow,Unoccupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,6cca062b-71be-43c5-a364-67bf97cb22c1,624a5e00-e64d-4660-80c6-56664f9f9c45,13637ada-609e-4bec-a899-b72639c72432,Heating Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating Airflow","unit":"CFM","value":"525","category":"Airflow"}",525,CFM,Airflow,Heating Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,be323fe8-03ab-4a11-b11a-8e892ee78c3c,624a5e00-e64d-4660-80c6-56664f9f9c45,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Terminal Pressure Drop","unit":"INCHES w.g.","value":"0.06","category":"Heating Performance"}",0.06,INCHES w.g.,Heating Performance,Terminal Pressure Drop
f8232cc7-87e2-4206-9fab-ad03ecca470f,e2dc37b3-cd74-4468-aaa7-eacf8c7a65b4,624a5e00-e64d-4660-80c6-56664f9f9c45,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"20.49","category":"Heating Performance"}",20.49,MBH,Heating Performance,Total MBH
f8232cc7-87e2-4206-9fab-ad03ecca470f,d292535a-0b62-420d-87d1-69118a587ea5,624a5e00-e64d-4660-80c6-56664f9f9c45,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Reheat KW","unit":"KW","value":"6","category":"Heating Performance"}",6,KW,Heating Performance,Reheat KW
f8232cc7-87e2-4206-9fab-ad03ecca470f,6ad877f1-f90d-42b2-bdf0-630f1838c3a0,624a5e00-e64d-4660-80c6-56664f9f9c45,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"55","category":"Heating Performance"}",55,,Heating Performance,EAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,14ee7b28-9eca-44cc-8662-f730a3c634a8,624a5e00-e64d-4660-80c6-56664f9f9c45,,,,,,,"{"kind":"flat","type":"MIN LAT","unit":null,"value":"95","category":"Heating Performance"}",95,,Heating Performance,MIN LAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,9a4f70cd-8d43-4364-a492-ce285dc33f70,624a5e00-e64d-4660-80c6-56664f9f9c45,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MOD SCR","category":null}",MOD SCR,,,Type
f8232cc7-87e2-4206-9fab-ad03ecca470f,7d3c016a-0f57-4740-b1ff-e14a1fd8ac76,624a5e00-e64d-4660-80c6-56664f9f9c45,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Volts / Phase","unit":null,"value":"208/3","category":"Electrical"}",208/3,,Electrical,Volts / Phase
f8232cc7-87e2-4206-9fab-ad03ecca470f,ee0eda91-7f2b-4bf3-a064-e86b37fcb70e,624a5e00-e64d-4660-80c6-56664f9f9c45,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"21","category":"Electrical"}",21,,Electrical,MCA
f8232cc7-87e2-4206-9fab-ad03ecca470f,73870a86-8516-4c99-90bc-835b4baf78f3,624a5e00-e64d-4660-80c6-56664f9f9c45,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.","category":null}","PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.",,,Remarks
f8232cc7-87e2-4206-9fab-ad03ecca470f,c64bb87d-405e-4769-a0b7-e47025fd40ed,e9e80d4c-511c-443a-b1c6-f786dd041092,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TRANE VCEF","category":null}",TRANE VCEF,,,Reference Product
f8232cc7-87e2-4206-9fab-ad03ecca470f,b3f46e5a-a2a7-40d8-a652-8b44834054fa,e9e80d4c-511c-443a-b1c6-f786dd041092,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"INCHES","value":"6","category":null}",6,INCHES,,Inlet Size
f8232cc7-87e2-4206-9fab-ad03ecca470f,24700c46-7da0-43c8-8bf0-8b8100f03601,e9e80d4c-511c-443a-b1c6-f786dd041092,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Max. Airflow","unit":"CFM","value":"400","category":"Airflow"}",400,CFM,Airflow,Occupied Max. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,190ebf72-8c70-4d29-98e4-3bdd50653d81,e9e80d4c-511c-443a-b1c6-f786dd041092,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Min. Airflow","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Occupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,9de6d535-5fad-480a-a967-c2f3eec7ba3e,e9e80d4c-511c-443a-b1c6-f786dd041092,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Unoccupied Min. Airflow","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Unoccupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,8e2b6657-6429-40da-83ae-a3402d4538c2,e9e80d4c-511c-443a-b1c6-f786dd041092,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating Airflow","unit":"CFM","value":"125","category":"Airflow"}",125,CFM,Airflow,Heating Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,cc51b74c-80bb-4d22-939b-cd198b13a5cf,e9e80d4c-511c-443a-b1c6-f786dd041092,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Terminal Pressure Drop","unit":"INCHES w.g.","value":"0.02","category":"Heating Performance"}",0.02,INCHES w.g.,Heating Performance,Terminal Pressure Drop
f8232cc7-87e2-4206-9fab-ad03ecca470f,15e7982e-ecb5-4724-847d-365a27cb2335,e9e80d4c-511c-443a-b1c6-f786dd041092,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"5.12","category":"Heating Performance"}",5.12,MBH,Heating Performance,Total MBH
f8232cc7-87e2-4206-9fab-ad03ecca470f,b12d3414-02a1-4e9e-ad25-6115b9414c28,e9e80d4c-511c-443a-b1c6-f786dd041092,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Reheat KW","unit":"KW","value":"1.5","category":"Heating Performance"}",1.5,KW,Heating Performance,Reheat KW
f8232cc7-87e2-4206-9fab-ad03ecca470f,a83b02b5-77c6-4630-912a-c63c6a08e47f,e9e80d4c-511c-443a-b1c6-f786dd041092,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"55","category":"Heating Performance"}",55,,Heating Performance,EAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,d8e079f4-89e2-477f-94e6-044d67267e0c,e9e80d4c-511c-443a-b1c6-f786dd041092,,,,,,,"{"kind":"flat","type":"MIN LAT","unit":null,"value":"95","category":"Heating Performance"}",95,,Heating Performance,MIN LAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,59e6f73c-e9fc-4288-adf8-d8483bc54f4f,e9e80d4c-511c-443a-b1c6-f786dd041092,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MOD SCR","category":null}",MOD SCR,,,Type
f8232cc7-87e2-4206-9fab-ad03ecca470f,cc001244-0f86-4715-a0fb-79e562727245,e9e80d4c-511c-443a-b1c6-f786dd041092,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts / Phase","unit":null,"value":"208/3","category":"Electrical"}",208/3,,Electrical,Volts / Phase
f8232cc7-87e2-4206-9fab-ad03ecca470f,ef7fcce0-443f-4e97-9a50-049c84964148,e9e80d4c-511c-443a-b1c6-f786dd041092,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"5","category":"Electrical"}",5,,Electrical,MCA
f8232cc7-87e2-4206-9fab-ad03ecca470f,8443f63e-fc14-401a-8a7a-e2fff4a9cf45,e9e80d4c-511c-443a-b1c6-f786dd041092,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.","category":null}","PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.",,,Remarks
f8232cc7-87e2-4206-9fab-ad03ecca470f,32dc1496-af6a-4d08-90ce-9fe47c155fe4,5adfb345-1e0c-47b0-b42f-7a2b284a358f,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TRANE VCEF","category":null}",TRANE VCEF,,,Reference Product
f8232cc7-87e2-4206-9fab-ad03ecca470f,187f4a25-9ce2-4fc0-bf56-0d4e9b953991,5adfb345-1e0c-47b0-b42f-7a2b284a358f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"INCHES","value":"12","category":null}",12,INCHES,,Inlet Size
f8232cc7-87e2-4206-9fab-ad03ecca470f,2304b1b3-e6a0-4ba8-8c0a-910801181c66,5adfb345-1e0c-47b0-b42f-7a2b284a358f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Max. Airflow","unit":"CFM","value":"1800","category":"Airflow"}",1800,CFM,Airflow,Occupied Max. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,bfadb6e1-daf2-48df-a840-028b715d8d57,5adfb345-1e0c-47b0-b42f-7a2b284a358f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Min. Airflow","unit":"CFM","value":"450","category":"Airflow"}",450,CFM,Airflow,Occupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,12d89c00-db15-4fb9-aee4-5dacf7e4ff7c,5adfb345-1e0c-47b0-b42f-7a2b284a358f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Unoccupied Min. Airflow","unit":"CFM","value":"450","category":"Airflow"}",450,CFM,Airflow,Unoccupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,c999d716-0979-4d21-a2c5-ed5c70d35bd4,5adfb345-1e0c-47b0-b42f-7a2b284a358f,13637ada-609e-4bec-a899-b72639c72432,Heating Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating Airflow","unit":"CFM","value":"525","category":"Airflow"}",525,CFM,Airflow,Heating Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,ee526896-db3a-49ce-8027-c458da4e1e94,5adfb345-1e0c-47b0-b42f-7a2b284a358f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Terminal Pressure Drop","unit":"INCHES w.g.","value":"0.06","category":"Heating Performance"}",0.06,INCHES w.g.,Heating Performance,Terminal Pressure Drop
f8232cc7-87e2-4206-9fab-ad03ecca470f,e3e35033-b46b-4c5c-af1d-4939f35d6eef,5adfb345-1e0c-47b0-b42f-7a2b284a358f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"20.49","category":"Heating Performance"}",20.49,MBH,Heating Performance,Total MBH
f8232cc7-87e2-4206-9fab-ad03ecca470f,1be27adc-8794-4d33-9d3c-34ad4301127c,5adfb345-1e0c-47b0-b42f-7a2b284a358f,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Reheat KW","unit":"KW","value":"6","category":"Heating Performance"}",6,KW,Heating Performance,Reheat KW
f8232cc7-87e2-4206-9fab-ad03ecca470f,dc628085-9977-433d-a2b2-78a4f47a7c2f,5adfb345-1e0c-47b0-b42f-7a2b284a358f,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"55","category":"Heating Performance"}",55,,Heating Performance,EAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,e774c4de-3b55-40bc-88de-cd96721abfca,5adfb345-1e0c-47b0-b42f-7a2b284a358f,,,,,,,"{"kind":"flat","type":"MIN LAT","unit":null,"value":"95","category":"Heating Performance"}",95,,Heating Performance,MIN LAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,0dcb5fab-fe8f-4004-a5a6-8e979448f0cf,5adfb345-1e0c-47b0-b42f-7a2b284a358f,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MOD SCR","category":null}",MOD SCR,,,Type
f8232cc7-87e2-4206-9fab-ad03ecca470f,8c6594cc-bb2d-4385-82e7-e940c4cdccb0,5adfb345-1e0c-47b0-b42f-7a2b284a358f,,,,,,,"{"kind":"flat","type":"Volts / Phase","unit":null,"value":"208/3","category":"Electrical"}",208/3,,Electrical,Volts / Phase
f8232cc7-87e2-4206-9fab-ad03ecca470f,6842684b-8d49-41da-9ef5-4c4f77ae620d,5adfb345-1e0c-47b0-b42f-7a2b284a358f,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"21","category":"Electrical"}",21,,Electrical,MCA
f8232cc7-87e2-4206-9fab-ad03ecca470f,0e4c9df6-cb91-4308-8955-277167fb9dde,5adfb345-1e0c-47b0-b42f-7a2b284a358f,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.","category":null}","PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.",,,Remarks
f8232cc7-87e2-4206-9fab-ad03ecca470f,26a563e4-5b7e-48c0-88a3-7d57be0c03ae,032a3305-b76e-491c-9936-dd242c0336ea,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TRANE VCEF","category":null}",TRANE VCEF,,,Reference Product
f8232cc7-87e2-4206-9fab-ad03ecca470f,2c98275f-8936-4abb-9ab7-5f106b6b1820,032a3305-b76e-491c-9936-dd242c0336ea,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"INCHES","value":"8","category":null}",8,INCHES,,Inlet Size
f8232cc7-87e2-4206-9fab-ad03ecca470f,28d15383-1647-4669-803c-78eee8003458,032a3305-b76e-491c-9936-dd242c0336ea,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Max. Airflow","unit":"CFM","value":"600","category":"Airflow"}",600,CFM,Airflow,Occupied Max. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,e23dade5-e17d-4c77-bda8-a2a850042d87,032a3305-b76e-491c-9936-dd242c0336ea,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Min. Airflow","unit":"CFM","value":"250","category":"Airflow"}",250,CFM,Airflow,Occupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,f06e0598-af10-4581-8885-a3bc7ddebf64,032a3305-b76e-491c-9936-dd242c0336ea,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Unoccupied Min. Airflow","unit":"CFM","value":"250","category":"Airflow"}",250,CFM,Airflow,Unoccupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,86997468-5b17-4116-927b-e71a67f4a030,032a3305-b76e-491c-9936-dd242c0336ea,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating Airflow","unit":"CFM","value":"250","category":"Airflow"}",250,CFM,Airflow,Heating Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,af72660f-7458-45af-9221-abb9e62a82ea,032a3305-b76e-491c-9936-dd242c0336ea,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Terminal Pressure Drop","unit":"INCHES w.g.","value":"0.06","category":"Heating Performance"}",0.06,INCHES w.g.,Heating Performance,Terminal Pressure Drop
f8232cc7-87e2-4206-9fab-ad03ecca470f,b5f725fc-b4ea-41af-acd9-c1dcb5a6d3a7,032a3305-b76e-491c-9936-dd242c0336ea,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"10.24","category":"Heating Performance"}",10.24,MBH,Heating Performance,Total MBH
f8232cc7-87e2-4206-9fab-ad03ecca470f,f201d5a6-c939-4c75-a8f6-9c3d7b7dcb69,032a3305-b76e-491c-9936-dd242c0336ea,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Reheat KW","unit":"KW","value":"3","category":"Heating Performance"}",3,KW,Heating Performance,Reheat KW
f8232cc7-87e2-4206-9fab-ad03ecca470f,83123741-65da-4a24-9a54-2476d9cc2579,032a3305-b76e-491c-9936-dd242c0336ea,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"55","category":"Heating Performance"}",55,,Heating Performance,EAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,45456cb6-fb85-4908-a740-005fffdeba79,032a3305-b76e-491c-9936-dd242c0336ea,,,,,,,"{"kind":"flat","type":"MIN LAT","unit":null,"value":"95","category":"Heating Performance"}",95,,Heating Performance,MIN LAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,e531db80-4657-4b9c-9865-ad37b2eda6c3,032a3305-b76e-491c-9936-dd242c0336ea,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MOD SCR","category":null}",MOD SCR,,,Type
f8232cc7-87e2-4206-9fab-ad03ecca470f,f1bb14b3-f134-4545-b3b6-c7e1540027cc,032a3305-b76e-491c-9936-dd242c0336ea,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Volts / Phase","unit":null,"value":"208/3","category":"Electrical"}",208/3,,Electrical,Volts / Phase
f8232cc7-87e2-4206-9fab-ad03ecca470f,e27ff9c6-0db7-4228-a16e-902369c27bfc,032a3305-b76e-491c-9936-dd242c0336ea,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"11","category":"Electrical"}",11,,Electrical,MCA
f8232cc7-87e2-4206-9fab-ad03ecca470f,5f3e92b0-2f72-456b-8b6d-d2ee209ad8ec,032a3305-b76e-491c-9936-dd242c0336ea,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.","category":null}","PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.",,,Remarks
f8232cc7-87e2-4206-9fab-ad03ecca470f,53591eea-7c5f-433b-8a6f-e4903b2f57be,05029dd9-1cf5-43f9-ae58-6e685622d8f0,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TRANE VCEF","category":null}",TRANE VCEF,,,Reference Product
f8232cc7-87e2-4206-9fab-ad03ecca470f,3ae7c2cb-5376-4a3e-a318-68fcdf87f179,05029dd9-1cf5-43f9-ae58-6e685622d8f0,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"INCHES","value":"6","category":null}",6,INCHES,,Inlet Size
f8232cc7-87e2-4206-9fab-ad03ecca470f,8ba15a9f-9f6d-48f7-9a61-55cc5587ed3e,05029dd9-1cf5-43f9-ae58-6e685622d8f0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Max. Airflow","unit":"CFM","value":"300","category":"Airflow"}",300,CFM,Airflow,Occupied Max. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,633f0a7f-5764-47e2-8124-d8a1df178ca0,05029dd9-1cf5-43f9-ae58-6e685622d8f0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Min. Airflow","unit":"CFM","value":"125","category":"Airflow"}",125,CFM,Airflow,Occupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,9a16de23-848a-43a3-a242-b80d7e915d91,05029dd9-1cf5-43f9-ae58-6e685622d8f0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Unoccupied Min. Airflow","unit":"CFM","value":"125","category":"Airflow"}",125,CFM,Airflow,Unoccupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,051d2985-3d81-4b5f-8cc2-f5df94e31464,05029dd9-1cf5-43f9-ae58-6e685622d8f0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating Airflow","unit":"CFM","value":"125","category":"Airflow"}",125,CFM,Airflow,Heating Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,ffa655cf-02ee-4d7e-8358-90dedc7fe141,05029dd9-1cf5-43f9-ae58-6e685622d8f0,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Terminal Pressure Drop","unit":"INCHES w.g.","value":"0.15","category":"Heating Performance"}",0.15,INCHES w.g.,Heating Performance,Terminal Pressure Drop
f8232cc7-87e2-4206-9fab-ad03ecca470f,6c452d80-1660-4be6-8c92-6c1437ad64db,05029dd9-1cf5-43f9-ae58-6e685622d8f0,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"5.12","category":"Heating Performance"}",5.12,MBH,Heating Performance,Total MBH
f8232cc7-87e2-4206-9fab-ad03ecca470f,6085b4e0-e60d-44be-8b57-9f768e4b783f,05029dd9-1cf5-43f9-ae58-6e685622d8f0,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Reheat KW","unit":"KW","value":"1.5","category":"Heating Performance"}",1.5,KW,Heating Performance,Reheat KW
f8232cc7-87e2-4206-9fab-ad03ecca470f,fbe743a8-8a52-4f32-9717-6b43abb33ddb,05029dd9-1cf5-43f9-ae58-6e685622d8f0,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"55","category":"Heating Performance"}",55,,Heating Performance,EAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,92797a36-852a-487e-bc54-9789d73755b5,05029dd9-1cf5-43f9-ae58-6e685622d8f0,,,,,,,"{"kind":"flat","type":"MIN LAT","unit":null,"value":"95","category":"Heating Performance"}",95,,Heating Performance,MIN LAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,c1d0fdd5-440d-4278-94b8-c4faa30c3534,05029dd9-1cf5-43f9-ae58-6e685622d8f0,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MOD SCR","category":null}",MOD SCR,,,Type
f8232cc7-87e2-4206-9fab-ad03ecca470f,a7425637-f003-4a3d-b8dd-89fe9331e06e,05029dd9-1cf5-43f9-ae58-6e685622d8f0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts / Phase","unit":null,"value":"208/3","category":"Electrical"}",208/3,,Electrical,Volts / Phase
f8232cc7-87e2-4206-9fab-ad03ecca470f,1994b170-7809-4c8f-b12c-8ea2484c8083,05029dd9-1cf5-43f9-ae58-6e685622d8f0,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"5","category":"Electrical"}",5,,Electrical,MCA
f8232cc7-87e2-4206-9fab-ad03ecca470f,ba47b3c7-91db-4d90-a940-77a2206ed5d3,05029dd9-1cf5-43f9-ae58-6e685622d8f0,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.","category":null}","PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.",,,Remarks
f8232cc7-87e2-4206-9fab-ad03ecca470f,f59a20c3-576e-4ada-9649-7897a30366a9,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TRANE VCEF","category":null}",TRANE VCEF,,,Reference Product
f8232cc7-87e2-4206-9fab-ad03ecca470f,5f3c508c-71a2-4436-9b5c-8eda94edf208,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"INCHES","value":"10","category":null}",10,INCHES,,Inlet Size
f8232cc7-87e2-4206-9fab-ad03ecca470f,c18cc7a5-0d39-4897-8bcd-e03569c3f18b,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Max. Airflow","unit":"CFM","value":"1000","category":"Airflow"}",1000,CFM,Airflow,Occupied Max. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,0db1fe32-f06b-4dad-961e-b9932b35025b,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Min. Airflow","unit":"CFM","value":"250","category":"Airflow"}",250,CFM,Airflow,Occupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,5b599965-efb6-4969-bd5a-3c4074deef6a,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Unoccupied Min. Airflow","unit":"CFM","value":"250","category":"Airflow"}",250,CFM,Airflow,Unoccupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,2c4bb9f7-5f00-4ad3-9571-50e93e9d1e21,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating Airflow","unit":"CFM","value":"275","category":"Airflow"}",275,CFM,Airflow,Heating Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,e5a4d768-a3c1-4931-b9f5-e662cd485c59,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Terminal Pressure Drop","unit":"INCHES w.g.","value":"0.03","category":"Heating Performance"}",0.03,INCHES w.g.,Heating Performance,Terminal Pressure Drop
f8232cc7-87e2-4206-9fab-ad03ecca470f,35f3cd3a-04cc-4a38-8312-f705327e4982,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"11.95","category":"Heating Performance"}",11.95,MBH,Heating Performance,Total MBH
f8232cc7-87e2-4206-9fab-ad03ecca470f,408d1f76-e033-4240-9f5e-5d432a030fee,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Reheat KW","unit":"KW","value":"3.5","category":"Heating Performance"}",3.5,KW,Heating Performance,Reheat KW
f8232cc7-87e2-4206-9fab-ad03ecca470f,23485d61-7e06-4941-84a3-4843dc24ed03,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"55","category":"Heating Performance"}",55,,Heating Performance,EAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,c6395676-61da-4a41-b654-f576a4e65d08,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,,,,,,,"{"kind":"flat","type":"MIN LAT","unit":null,"value":"95","category":"Heating Performance"}",95,,Heating Performance,MIN LAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,b2affe36-9a3a-44dc-bf01-6f910dc48a9e,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MOD SCR","category":null}",MOD SCR,,,Type
f8232cc7-87e2-4206-9fab-ad03ecca470f,a5b0da7f-62be-4cf8-a2d3-f737bd39a66a,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,,,,,,,"{"kind":"flat","type":"Volts / Phase","unit":null,"value":"208/3","category":"Electrical"}",208/3,,Electrical,Volts / Phase
f8232cc7-87e2-4206-9fab-ad03ecca470f,67fa8591-9275-475a-855a-bf2171c424d2,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"12","category":"Electrical"}",12,,Electrical,MCA
f8232cc7-87e2-4206-9fab-ad03ecca470f,ede21cab-e816-4f91-a28b-213293f514bf,3ab56393-c5fc-41a1-88e4-530ee1a75a8b,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.","category":null}","PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.",,,Remarks
f8232cc7-87e2-4206-9fab-ad03ecca470f,9f2d98c4-1a05-44cd-9e11-f9af1352c407,7a7dea21-5fdd-4b85-8646-7f133654f784,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"INCHES","value":"6","category":null}",6,INCHES,,Inlet Size
f8232cc7-87e2-4206-9fab-ad03ecca470f,cc9dedf9-419a-4ec6-a88e-43e046a9b557,7a7dea21-5fdd-4b85-8646-7f133654f784,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Max. Airflow","unit":"CFM","value":"500","category":"Airflow"}",500,CFM,Airflow,Occupied Max. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,c89e4c42-be4e-4a7c-b0a0-1a1b61e139b8,7a7dea21-5fdd-4b85-8646-7f133654f784,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TRANE VCEF","category":null}",TRANE VCEF,,,Reference Product
f8232cc7-87e2-4206-9fab-ad03ecca470f,e5f9bbda-9eb2-4a86-9db5-8c6d92b47a62,7a7dea21-5fdd-4b85-8646-7f133654f784,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Min. Airflow","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Occupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,b5193338-388d-46d8-b54c-95c7ab218fb9,7a7dea21-5fdd-4b85-8646-7f133654f784,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Unoccupied Min. Airflow","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Unoccupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,7b24af62-0f57-421c-bcd0-b0b839e9e1c7,7a7dea21-5fdd-4b85-8646-7f133654f784,13637ada-609e-4bec-a899-b72639c72432,Heating Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating Airflow","unit":"CFM","value":"125","category":"Airflow"}",125,CFM,Airflow,Heating Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,cdfbc337-c9a2-4c1c-830a-ebd7a6e15315,7a7dea21-5fdd-4b85-8646-7f133654f784,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Terminal Pressure Drop","unit":"INCHES w.g.","value":"0.21","category":"Heating Performance"}",0.21,INCHES w.g.,Heating Performance,Terminal Pressure Drop
f8232cc7-87e2-4206-9fab-ad03ecca470f,6bce0d9e-a6f6-49eb-8c55-5b101e090bb9,7a7dea21-5fdd-4b85-8646-7f133654f784,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"5.12","category":"Heating Performance"}",5.12,MBH,Heating Performance,Total MBH
f8232cc7-87e2-4206-9fab-ad03ecca470f,d3affb00-5589-4d09-9089-765fd59d736f,7a7dea21-5fdd-4b85-8646-7f133654f784,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Reheat KW","unit":"KW","value":"1.5","category":"Heating Performance"}",1.5,KW,Heating Performance,Reheat KW
f8232cc7-87e2-4206-9fab-ad03ecca470f,c6a05cc1-d320-44e2-aeda-c0b2f9f3ec15,7a7dea21-5fdd-4b85-8646-7f133654f784,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"55","category":"Heating Performance"}",55,,Heating Performance,EAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,d7048b14-0382-4638-bbb9-c70b176921ed,7a7dea21-5fdd-4b85-8646-7f133654f784,,,,,,,"{"kind":"flat","type":"MIN LAT","unit":null,"value":"95","category":"Heating Performance"}",95,,Heating Performance,MIN LAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,24c5d299-c59d-47f6-bef9-8c60b6341f92,7a7dea21-5fdd-4b85-8646-7f133654f784,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MOD SCR","category":null}",MOD SCR,,,Type
f8232cc7-87e2-4206-9fab-ad03ecca470f,5cc95239-028b-4aec-8574-7c8cda732f5e,7a7dea21-5fdd-4b85-8646-7f133654f784,,,,,,,"{"kind":"flat","type":"Volts / Phase","unit":null,"value":"208/3","category":"Electrical"}",208/3,,Electrical,Volts / Phase
f8232cc7-87e2-4206-9fab-ad03ecca470f,759b780e-3d85-49b4-af5d-5453646c984f,7a7dea21-5fdd-4b85-8646-7f133654f784,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"5","category":"Electrical"}",5,,Electrical,MCA
f8232cc7-87e2-4206-9fab-ad03ecca470f,76f48c09-69f5-40e5-88b5-dc80a1a43188,7a7dea21-5fdd-4b85-8646-7f133654f784,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.","category":null}","PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.",,,Remarks
f8232cc7-87e2-4206-9fab-ad03ecca470f,109ed886-7342-4d35-a670-3479e337bc59,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TRANE VCEF","category":null}",TRANE VCEF,,,Reference Product
f8232cc7-87e2-4206-9fab-ad03ecca470f,70f4beaa-0793-4e9f-ae42-a4e62d7be33e,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"INCHES","value":"4","category":null}",4,INCHES,,Inlet Size
f8232cc7-87e2-4206-9fab-ad03ecca470f,8d411a5b-53e1-429a-a134-82df0c2f551a,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Max. Airflow","unit":"CFM","value":"250","category":"Airflow"}",250,CFM,Airflow,Occupied Max. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,9978eb1a-14f8-4798-8d45-3222b6b0edec,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Min. Airflow","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Occupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,956bb0ca-9703-475d-acbe-cf7bc25513dc,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Unoccupied Min. Airflow","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Unoccupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,ec0c71fc-f604-4b31-a092-9135a6adf351,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,13637ada-609e-4bec-a899-b72639c72432,Heating Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating Airflow","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Heating Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,6dd7531c-d0e0-4a04-8e72-b2afa01c85d8,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Terminal Pressure Drop","unit":"INCHES w.g.","value":"0.01","category":"Heating Performance"}",0.01,INCHES w.g.,Heating Performance,Terminal Pressure Drop
f8232cc7-87e2-4206-9fab-ad03ecca470f,e9be0ffc-2d8d-44aa-ac36-056f1563abf7,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"3.41","category":"Heating Performance"}",3.41,MBH,Heating Performance,Total MBH
f8232cc7-87e2-4206-9fab-ad03ecca470f,415635c1-f2e3-4ce2-b78f-4d6082a4db0d,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Reheat KW","unit":"KW","value":"1","category":"Heating Performance"}",1,KW,Heating Performance,Reheat KW
f8232cc7-87e2-4206-9fab-ad03ecca470f,ab0b87d8-4842-418d-94b5-c9c44a3750ec,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"55","category":"Heating Performance"}",55,,Heating Performance,EAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,d378784f-fbfa-469c-ae83-e66b48de28fe,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,,,,,,,"{"kind":"flat","type":"MIN LAT","unit":null,"value":"95","category":"Heating Performance"}",95,,Heating Performance,MIN LAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,9c3769ae-1005-48b1-a84a-6c61ffd37737,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MOD SCR","category":null}",MOD SCR,,,Type
f8232cc7-87e2-4206-9fab-ad03ecca470f,0987c471-15d5-4699-8abb-873ca21f8318,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,,,,,,,"{"kind":"flat","type":"Volts / Phase","unit":null,"value":"208/3","category":"Electrical"}",208/3,,Electrical,Volts / Phase
f8232cc7-87e2-4206-9fab-ad03ecca470f,67256b91-ca7a-4c30-af73-1bad2fe04903,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"5","category":"Electrical"}",5,,Electrical,MCA
f8232cc7-87e2-4206-9fab-ad03ecca470f,bd254743-5c46-4852-b74c-68951bb3b2ff,f2a9fb9e-9453-4bbf-81c4-c39c1dd20867,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.","category":null}","PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.",,,Remarks
f8232cc7-87e2-4206-9fab-ad03ecca470f,b370504e-0464-49fd-9d23-e7113b538274,6c8d709a-57ef-4de7-8a94-601d984770d6,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TRANE VCEF","category":null}",TRANE VCEF,,,Reference Product
f8232cc7-87e2-4206-9fab-ad03ecca470f,9c0e6d0c-c815-4608-834e-dae7217b403d,6c8d709a-57ef-4de7-8a94-601d984770d6,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"INCHES","value":"10","category":null}",10,INCHES,,Inlet Size
f8232cc7-87e2-4206-9fab-ad03ecca470f,911b5fed-faa3-4d3c-a057-2e56bbda6046,6c8d709a-57ef-4de7-8a94-601d984770d6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Max. Airflow","unit":"CFM","value":"1000","category":"Airflow"}",1000,CFM,Airflow,Occupied Max. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,12a97d6b-f1d2-41d6-beec-5a549e9e1af8,6c8d709a-57ef-4de7-8a94-601d984770d6,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Occupied Min. Airflow","unit":"CFM","value":"250","category":"Airflow"}",250,CFM,Airflow,Occupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,1d9fb671-0b27-45f3-a101-70f0f0b51fbc,6c8d709a-57ef-4de7-8a94-601d984770d6,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Unoccupied Min. Airflow","unit":"CFM","value":"250","category":"Airflow"}",250,CFM,Airflow,Unoccupied Min. Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,bd77a6be-2a4b-435b-ab65-027132860be7,6c8d709a-57ef-4de7-8a94-601d984770d6,13637ada-609e-4bec-a899-b72639c72432,Heating Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating Airflow","unit":"CFM","value":"259","category":"Airflow"}",259,CFM,Airflow,Heating Airflow
f8232cc7-87e2-4206-9fab-ad03ecca470f,2337277f-d955-4752-b90f-f3162f168d26,6c8d709a-57ef-4de7-8a94-601d984770d6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Terminal Pressure Drop","unit":"INCHES w.g.","value":"0.03","category":"Heating Performance"}",0.03,INCHES w.g.,Heating Performance,Terminal Pressure Drop
f8232cc7-87e2-4206-9fab-ad03ecca470f,d74ec725-30f1-4873-a42b-ee836ad2fef1,6c8d709a-57ef-4de7-8a94-601d984770d6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total MBH","unit":"MBH","value":"10.24","category":"Heating Performance"}",10.24,MBH,Heating Performance,Total MBH
f8232cc7-87e2-4206-9fab-ad03ecca470f,3b31b1c8-533a-498b-9bac-f955256b3694,6c8d709a-57ef-4de7-8a94-601d984770d6,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Reheat KW","unit":"KW","value":"3","category":"Heating Performance"}",3,KW,Heating Performance,Reheat KW
f8232cc7-87e2-4206-9fab-ad03ecca470f,30bad35e-f82a-49e0-aefb-452b18865b60,6c8d709a-57ef-4de7-8a94-601d984770d6,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"55","category":"Heating Performance"}",55,,Heating Performance,EAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,be912b72-9810-475d-b9e6-03e3d25c41ac,6c8d709a-57ef-4de7-8a94-601d984770d6,,,,,,,"{"kind":"flat","type":"MIN LAT","unit":null,"value":"95","category":"Heating Performance"}",95,,Heating Performance,MIN LAT
f8232cc7-87e2-4206-9fab-ad03ecca470f,17cc1e7b-0422-4c48-afbf-d48d5d2d5d51,6c8d709a-57ef-4de7-8a94-601d984770d6,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MOD SCR","category":null}",MOD SCR,,,Type
f8232cc7-87e2-4206-9fab-ad03ecca470f,6fbb6ef8-3b83-49a5-8a36-7599dfba73b8,6c8d709a-57ef-4de7-8a94-601d984770d6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Volts / Phase","unit":null,"value":"208/3","category":"Electrical"}",208/3,,Electrical,Volts / Phase
f8232cc7-87e2-4206-9fab-ad03ecca470f,0f577c1b-324f-483e-89d8-41859a919e34,6c8d709a-57ef-4de7-8a94-601d984770d6,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"10","category":"Electrical"}",10,,Electrical,MCA
f8232cc7-87e2-4206-9fab-ad03ecca470f,6b36e167-a8fc-4e07-acca-31e615521f37,6c8d709a-57ef-4de7-8a94-601d984770d6,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.","category":null}","PROVIDE WITH THERMOSTAT, DISCONNECT, AND 208/24 VOLT TRANSFORMER.",,,Remarks
f8232cc7-87e2-4206-9fab-ad03ecca470f,f3bf5e23-d869-4e61-ab4c-dbec87bc0982,1d93d6af-ca3b-4448-b22e-a8028ec591d2,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TRANE VCEF","category":null}",TRANE VCEF,,,Reference Product
f8232cc7-87e2-4206-9fab-ad03ecca470f,0f5ca5d7-f524-4292-9b56-3a64d618a817,1d93d6af-ca3b-4448-b22e-a8028ec591d2,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"INCHES","value":"10","category":null}",10,INCHES,,Inlet Size
