package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
ff2d1676-c712-4cb0-9843-4b2e1d32b328,2edf7022-6dd1-4e65-bb10-565c7a948334,a31f498e-8e29-4b18-8f6f-669d4f94aec4,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"PER ARCH","category":null}",PER ARCH,,,Finish
ff2d1676-c712-4cb0-9843-4b2e1d32b328,563a45ed-e09a-43c2-aa1a-10dd51eab538,d75d6e24-5139-41d5-ae30-59d39b851581,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: R-OMNI","category":null}",TITUS: R-OMNI,,,Reference Product
ff2d1676-c712-4cb0-9843-4b2e1d32b328,30cee1fb-4631-49a1-a1c1-c6c7512be6e6,d75d6e24-5139-41d5-ae30-59d39b851581,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"ROUND PLAQUE","category":null}",ROUND PLAQUE,,,Configuration
ff2d1676-c712-4cb0-9843-4b2e1d32b328,f9941a05-96a8-4ce3-81e5-847af89e79ce,d75d6e24-5139-41d5-ae30-59d39b851581,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"400","category":null}",400,CFM,,Maximum Airflow
ff2d1676-c712-4cb0-9843-4b2e1d32b328,b8789260-5fe6-4af7-91eb-024e19172d43,d75d6e24-5139-41d5-ae30-59d39b851581,d9c460b5-2b37-4811-ab77-e61c9a8df36c,Total Pressure,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.07","category":null}",0.07,IN. WATER,,Total Pressure
ff2d1676-c712-4cb0-9843-4b2e1d32b328,cdb421fd-6a41-45c4-8600-fa6976d3203f,d75d6e24-5139-41d5-ae30-59d39b851581,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"10","category":"Dimensions"}",10,IN.,Dimensions,Neck Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,0c2e29ed-90df-4bfd-9905-b73764f02bfc,d75d6e24-5139-41d5-ae30-59d39b851581,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"20","category":"Dimensions"}",20,IN.,Dimensions,Panel Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,18dc97d8-aeda-4cf4-b082-143c725d3ab0,d75d6e24-5139-41d5-ae30-59d39b851581,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"25","category":null}",25,,,Max. N.C.
ff2d1676-c712-4cb0-9843-4b2e1d32b328,384cc8ca-4fc8-41ee-a273-276213cef99e,d75d6e24-5139-41d5-ae30-59d39b851581,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"PER ARCH","category":null}",PER ARCH,,,Finish
ff2d1676-c712-4cb0-9843-4b2e1d32b328,ce0a20a8-ed8b-4122-9756-1ce125ad49ce,d75d6e24-5139-41d5-ae30-59d39b851581,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH DAMPER.","category":null}",PROVIDE WITH DAMPER.,,,Remarks
ff2d1676-c712-4cb0-9843-4b2e1d32b328,258f51db-55f4-41d7-b93b-78aacde0ac4a,41d702ed-8b9b-4c12-933c-27ac4e1ec693,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: OMNI AA","category":null}",TITUS: OMNI AA,,,Reference Product
ff2d1676-c712-4cb0-9843-4b2e1d32b328,5095f1b3-cf78-49a5-86ca-5d7692ae602a,41d702ed-8b9b-4c12-933c-27ac4e1ec693,e990dc95-80e6-4f7c-af12-ecbacaf55973,Ceiling Type,75f36ef4-2b30-4b45-930a-c3215a707789,Lay-In T-Bar,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN PLAQUE","category":null}",LAY-IN PLAQUE,,,Configuration
ff2d1676-c712-4cb0-9843-4b2e1d32b328,79d14483-1cae-46ba-8363-ba2980f0b552,41d702ed-8b9b-4c12-933c-27ac4e1ec693,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Maximum Airflow
ff2d1676-c712-4cb0-9843-4b2e1d32b328,77f26b7d-0bdf-4d30-b67b-25bbc26c0014,41d702ed-8b9b-4c12-933c-27ac4e1ec693,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.099","category":null}",0.099,IN. WATER,,Total Pressure
ff2d1676-c712-4cb0-9843-4b2e1d32b328,f97ba8a3-9a78-4bfe-bc37-c87ab7fabd02,41d702ed-8b9b-4c12-933c-27ac4e1ec693,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"6","category":"Dimensions"}",6,IN.,Dimensions,Neck Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,5da13f22-a616-4d7a-a17d-225d58b0bc31,41d702ed-8b9b-4c12-933c-27ac4e1ec693,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,d3bc1659-9813-4d7a-bef4-c4efb5c45d5d,41d702ed-8b9b-4c12-933c-27ac4e1ec693,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
ff2d1676-c712-4cb0-9843-4b2e1d32b328,ff874265-ce00-45d6-bade-9fa4aae34690,41d702ed-8b9b-4c12-933c-27ac4e1ec693,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
ff2d1676-c712-4cb0-9843-4b2e1d32b328,f8dfd15e-6fed-4833-a326-58e902d0fa82,41d702ed-8b9b-4c12-933c-27ac4e1ec693,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"PROVIDE WITH INSULATION BLANKET.","category":null}",PROVIDE WITH INSULATION BLANKET.,,,Remarks
ff2d1676-c712-4cb0-9843-4b2e1d32b328,40f509b5-3018-48d2-8320-58b532bc8621,73523906-5c07-470b-a70b-621e5187203e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 50F","category":null}",TITUS: 50F,,,Reference Product
ff2d1676-c712-4cb0-9843-4b2e1d32b328,01c833d1-db55-4170-b934-1caed81a2eb9,73523906-5c07-470b-a70b-621e5187203e,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,1b1e2701-8413-4519-b641-0397b077e7d3,Eggcrate,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN EGGCRATE","category":null}",LAY-IN EGGCRATE,,,Configuration
ff2d1676-c712-4cb0-9843-4b2e1d32b328,c62f6994-069b-47d4-af02-3d22197c9846,73523906-5c07-470b-a70b-621e5187203e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Maximum Airflow
ff2d1676-c712-4cb0-9843-4b2e1d32b328,bc810bf1-7dff-4548-ba24-6bd60b29b57b,73523906-5c07-470b-a70b-621e5187203e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.095","category":null}",0.095,IN. WATER,,Total Pressure
ff2d1676-c712-4cb0-9843-4b2e1d32b328,d38e25cb-ca2a-4154-b21f-2045974a70fb,73523906-5c07-470b-a70b-621e5187203e,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"6 x 6 or 6\"","category":"Dimensions"}",6 x 6 or 6",IN.,Dimensions,Neck Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,d976dbb9-5ca6-4f7e-ade8-de7c47db5abd,73523906-5c07-470b-a70b-621e5187203e,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,468f0b76-7fca-4d4a-a584-6a192a26d605,73523906-5c07-470b-a70b-621e5187203e,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
ff2d1676-c712-4cb0-9843-4b2e1d32b328,c14c40e1-59f9-4266-9b69-5418758235d6,73523906-5c07-470b-a70b-621e5187203e,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
ff2d1676-c712-4cb0-9843-4b2e1d32b328,84d4bc0a-e51e-44e6-b369-803b67a3dac1,73523906-5c07-470b-a70b-621e5187203e,34a4514e-de57-4df0-9e94-bf2973b118c7,Core Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1/2\" x 1/2\" x 1/2\" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS","category":null}",1/2" x 1/2" x 1/2" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS,,,Remarks
ff2d1676-c712-4cb0-9843-4b2e1d32b328,2bffa25f-49ad-488f-9f03-e2e9ae7c2a02,68668bf0-38cf-49bd-b58b-740f2da09b1e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 50F","category":null}",TITUS: 50F,,,Reference Product
ff2d1676-c712-4cb0-9843-4b2e1d32b328,c0c5902a-8669-4445-b7cd-503bc6a7ea51,68668bf0-38cf-49bd-b58b-740f2da09b1e,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,1b1e2701-8413-4519-b641-0397b077e7d3,Eggcrate,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN EGGCRATE","category":null}",LAY-IN EGGCRATE,,,Configuration
ff2d1676-c712-4cb0-9843-4b2e1d32b328,9aa0da61-d8f4-4284-a7a3-5cd901645b06,68668bf0-38cf-49bd-b58b-740f2da09b1e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"200","category":null}",200,CFM,,Maximum Airflow
ff2d1676-c712-4cb0-9843-4b2e1d32b328,c886a632-4b53-4c34-8246-059c433caa5b,68668bf0-38cf-49bd-b58b-740f2da09b1e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.095","category":null}",0.095,IN. WATER,,Total Pressure
ff2d1676-c712-4cb0-9843-4b2e1d32b328,5c940f5f-ca6b-4a0b-a40a-22365a00da73,68668bf0-38cf-49bd-b58b-740f2da09b1e,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"8 x 8 or 8\"","category":"Dimensions"}",8 x 8 or 8",IN.,Dimensions,Neck Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,fdad5c59-8ec4-4f19-acd0-14a347fd6b0f,68668bf0-38cf-49bd-b58b-740f2da09b1e,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,bc850601-0b1e-4708-b2f9-8c8c8ed26b5f,68668bf0-38cf-49bd-b58b-740f2da09b1e,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
ff2d1676-c712-4cb0-9843-4b2e1d32b328,078edd31-ffda-4d2d-97d7-08495dd16ce5,68668bf0-38cf-49bd-b58b-740f2da09b1e,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
ff2d1676-c712-4cb0-9843-4b2e1d32b328,86082559-b20c-4a5a-ad3e-e9a0b29333f4,68668bf0-38cf-49bd-b58b-740f2da09b1e,34a4514e-de57-4df0-9e94-bf2973b118c7,Core Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1/2\" x 1/2\" x 1/2\" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS","category":null}",1/2" x 1/2" x 1/2" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS,,,Remarks
ff2d1676-c712-4cb0-9843-4b2e1d32b328,ee312ee2-8d04-49d5-80c1-19c773db1de2,002027b0-c5ef-40d1-b67a-77961e198376,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 50F","category":null}",TITUS: 50F,,,Reference Product
ff2d1676-c712-4cb0-9843-4b2e1d32b328,888a93ca-6c90-4f96-9673-d7c3017dbe9b,002027b0-c5ef-40d1-b67a-77961e198376,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN EGGCRATE","category":null}",LAY-IN EGGCRATE,,,Configuration
ff2d1676-c712-4cb0-9843-4b2e1d32b328,3c1a675d-2588-4dd1-bdce-24d5e13d955e,002027b0-c5ef-40d1-b67a-77961e198376,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"350","category":null}",350,CFM,,Maximum Airflow
ff2d1676-c712-4cb0-9843-4b2e1d32b328,c75e9894-baeb-4506-8aca-740ef702ed64,002027b0-c5ef-40d1-b67a-77961e198376,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.095","category":null}",0.095,IN. WATER,,Total Pressure
ff2d1676-c712-4cb0-9843-4b2e1d32b328,b787188c-25c7-4666-9589-060b866d0f9a,002027b0-c5ef-40d1-b67a-77961e198376,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"10 x 10 or 10\"","category":"Dimensions"}",10 x 10 or 10",IN.,Dimensions,Neck Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,b19260fd-44b3-458d-88bb-2bbbbbc1dab6,002027b0-c5ef-40d1-b67a-77961e198376,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,e3a5341f-fe52-4cf6-aa18-4950b452e025,002027b0-c5ef-40d1-b67a-77961e198376,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
ff2d1676-c712-4cb0-9843-4b2e1d32b328,73c9ccd6-5c19-47e9-8b63-c3b91d5ed1f3,002027b0-c5ef-40d1-b67a-77961e198376,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
ff2d1676-c712-4cb0-9843-4b2e1d32b328,83322fbe-e96f-448e-b7d9-8717fc922cee,002027b0-c5ef-40d1-b67a-77961e198376,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1/2\" x 1/2\" x 1/2\" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS","category":null}",1/2" x 1/2" x 1/2" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS,,,Remarks
ff2d1676-c712-4cb0-9843-4b2e1d32b328,1c93755d-d63e-458d-ace1-d079e1e806fe,8b39a58a-2ac5-4b32-9454-622f47886440,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 50F","category":null}",TITUS: 50F,,,Reference Product
ff2d1676-c712-4cb0-9843-4b2e1d32b328,ab671e4c-7af2-4860-a45f-10612d2801f2,8b39a58a-2ac5-4b32-9454-622f47886440,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,1b1e2701-8413-4519-b641-0397b077e7d3,Eggcrate,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN EGGCRATE","category":null}",LAY-IN EGGCRATE,,,Configuration
ff2d1676-c712-4cb0-9843-4b2e1d32b328,de1a9982-2b52-43a5-9d39-da879f0587cf,8b39a58a-2ac5-4b32-9454-622f47886440,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"500","category":null}",500,CFM,,Maximum Airflow
ff2d1676-c712-4cb0-9843-4b2e1d32b328,392119d9-9ef0-4dc8-a27c-c060255032a3,8b39a58a-2ac5-4b32-9454-622f47886440,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.022","category":null}",0.022,IN. WATER,,Total Pressure
ff2d1676-c712-4cb0-9843-4b2e1d32b328,2fb46cd0-5852-4bea-8b74-d741470652bf,8b39a58a-2ac5-4b32-9454-622f47886440,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"12 x 12 or 12\"","category":"Dimensions"}",12 x 12 or 12",IN.,Dimensions,Neck Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,0a6b6653-6ce2-4036-add3-5e8b3fe2d246,8b39a58a-2ac5-4b32-9454-622f47886440,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,23082a27-35f2-4861-8a8b-3b70bf5f2ea1,8b39a58a-2ac5-4b32-9454-622f47886440,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
ff2d1676-c712-4cb0-9843-4b2e1d32b328,4e9e12c1-e974-41f6-8228-5075b3d5148d,8b39a58a-2ac5-4b32-9454-622f47886440,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
ff2d1676-c712-4cb0-9843-4b2e1d32b328,0f4a4e20-caa4-49b7-b3c4-3464ee2a511a,8b39a58a-2ac5-4b32-9454-622f47886440,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1/2\" x 1/2\" x 1/2\" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS","category":null}",1/2" x 1/2" x 1/2" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS,,,Remarks
ff2d1676-c712-4cb0-9843-4b2e1d32b328,97cf7b0b-7231-4d8f-b6a3-10b72457819d,4e9430af-1af6-46be-9168-6543a754ec4a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 50F","category":null}",TITUS: 50F,,,Reference Product
ff2d1676-c712-4cb0-9843-4b2e1d32b328,358f5653-0113-4f92-a325-e3bab3787654,4e9430af-1af6-46be-9168-6543a754ec4a,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,1b1e2701-8413-4519-b641-0397b077e7d3,Eggcrate,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN EGGCRATE","category":null}",LAY-IN EGGCRATE,,,Configuration
ff2d1676-c712-4cb0-9843-4b2e1d32b328,74151437-43ab-4202-8b23-4b3a3f444282,4e9430af-1af6-46be-9168-6543a754ec4a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"800","category":null}",800,CFM,,Maximum Airflow
ff2d1676-c712-4cb0-9843-4b2e1d32b328,b2b72b16-acb3-477b-800d-45fbc9e227f8,4e9430af-1af6-46be-9168-6543a754ec4a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.022","category":null}",0.022,IN. WATER,,Total Pressure
ff2d1676-c712-4cb0-9843-4b2e1d32b328,8ab13be4-8b93-41ad-be44-7ac1bc85fdcd,4e9430af-1af6-46be-9168-6543a754ec4a,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"14 x 14 or 14\"","category":"Dimensions"}",14 x 14 or 14",IN.,Dimensions,Neck Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,5933f181-4d05-41e2-90ac-aad9a1b261bd,4e9430af-1af6-46be-9168-6543a754ec4a,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,721ba151-a08f-455a-a162-4f4a0a019b17,4e9430af-1af6-46be-9168-6543a754ec4a,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
ff2d1676-c712-4cb0-9843-4b2e1d32b328,7c7055f2-b0ff-4967-b8a7-0c33473caeda,4e9430af-1af6-46be-9168-6543a754ec4a,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
ff2d1676-c712-4cb0-9843-4b2e1d32b328,d75d966d-2d15-41d5-98f7-a3014b028c42,4e9430af-1af6-46be-9168-6543a754ec4a,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1/2\" x 1/2\" x 1/2\" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS","category":null}",1/2" x 1/2" x 1/2" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS,,,Remarks
ff2d1676-c712-4cb0-9843-4b2e1d32b328,211c1627-dbc8-4c4a-8346-ecaaad18776a,da568fc3-6693-4192-9812-0083becf9836,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 50F","category":null}",TITUS: 50F,,,Reference Product
ff2d1676-c712-4cb0-9843-4b2e1d32b328,f0d98639-8ae9-436a-8f5b-2870923d1ffb,da568fc3-6693-4192-9812-0083becf9836,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN EGGCRATE","category":null}",LAY-IN EGGCRATE,,,Configuration
ff2d1676-c712-4cb0-9843-4b2e1d32b328,960103f2-0ff2-402f-9d05-dcf53a23f2f3,da568fc3-6693-4192-9812-0083becf9836,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"1050","category":null}",1050,CFM,,Maximum Airflow
ff2d1676-c712-4cb0-9843-4b2e1d32b328,dd05491a-cc46-4613-a007-ee85f5ec54da,da568fc3-6693-4192-9812-0083becf9836,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.022","category":null}",0.022,IN. WATER,,Total Pressure
ff2d1676-c712-4cb0-9843-4b2e1d32b328,cc925811-ea49-4cfc-8200-5333801c9f0d,da568fc3-6693-4192-9812-0083becf9836,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"16 x 16 or 16\"","category":"Dimensions"}",16 x 16 or 16",IN.,Dimensions,Neck Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,175b4dbc-65d5-4890-b930-9f11312469e7,da568fc3-6693-4192-9812-0083becf9836,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"24 x 24","category":"Dimensions"}",24 x 24,IN.,Dimensions,Panel Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,4cc7f11f-71c3-4278-a586-f4f07e62c234,da568fc3-6693-4192-9812-0083becf9836,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
ff2d1676-c712-4cb0-9843-4b2e1d32b328,0aa4047e-f1d8-4f3c-83df-0e2cafb2b624,da568fc3-6693-4192-9812-0083becf9836,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
ff2d1676-c712-4cb0-9843-4b2e1d32b328,210fa771-f818-4c0c-bb23-ada2926693af,da568fc3-6693-4192-9812-0083becf9836,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1/2\" x 1/2\" x 1/2\" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS","category":null}",1/2" x 1/2" x 1/2" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS,,,Remarks
ff2d1676-c712-4cb0-9843-4b2e1d32b328,71ea810f-e977-4769-8571-7bdaaea124e8,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 350RL","category":null}",TITUS: 350RL,,,Reference Product
ff2d1676-c712-4cb0-9843-4b2e1d32b328,45e92d5f-9521-4e85-89e5-1e37724863c7,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"SIDEWALL","category":null}",SIDEWALL,,,Configuration
ff2d1676-c712-4cb0-9843-4b2e1d32b328,de5c6b5c-58f3-4f6b-83db-1cdc0a110104,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,f0e80979-df60-4faf-8f67-e3bffb75f2e2,Airflow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Maximum Airflow
ff2d1676-c712-4cb0-9843-4b2e1d32b328,0fb14137-bdcd-44a5-bc0f-b62ce2e3a2ba,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,d9c460b5-2b37-4811-ab77-e61c9a8df36c,Total Pressure,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.303","category":null}",0.303,IN. WATER,,Total Pressure
ff2d1676-c712-4cb0-9843-4b2e1d32b328,09641c04-a82a-4fad-8e0c-8eaaa96bff40,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"6 x 6","category":"Dimensions"}",6 x 6,IN.,Dimensions,Neck Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,293ee553-afdd-4a85-8ced-b675bf8f7efa,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"8 x 8","category":"Dimensions"}",8 x 8,IN.,Dimensions,Panel Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,eb9539ab-6867-4dc8-acec-b45970b688d0,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
ff2d1676-c712-4cb0-9843-4b2e1d32b328,d582759f-e8c2-49dc-a46d-679868208b9c,0fe2750c-60e1-4315-9006-2ee93fbd6a6e,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"PER ARCH","category":null}",PER ARCH,,,Finish
ff2d1676-c712-4cb0-9843-4b2e1d32b328,915912a6-9540-4d54-a10f-c4a195291a7b,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 50F","category":null}",TITUS: 50F,,,Reference Product
ff2d1676-c712-4cb0-9843-4b2e1d32b328,27e23b0f-e152-400a-b5fa-10f159b434f9,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"LAY-IN EGGCRATE","category":null}",LAY-IN EGGCRATE,,,Configuration
ff2d1676-c712-4cb0-9843-4b2e1d32b328,d9f3552c-5144-4e69-bde5-d4cc6e26f8b6,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Maximum Airflow
ff2d1676-c712-4cb0-9843-4b2e1d32b328,5d282284-8dd7-4040-b3a4-a6da51b458c9,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.095","category":null}",0.095,IN. WATER,,Total Pressure
ff2d1676-c712-4cb0-9843-4b2e1d32b328,41546461-b61b-4024-b9ba-8e63892c666f,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"6 x 6 or 6\"","category":"Dimensions"}",6 x 6 or 6",IN.,Dimensions,Neck Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,aa838e29-15d7-478c-afcf-b65ad065fa9e,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"12 x 12","category":"Dimensions"}",12 x 12,IN.,Dimensions,Panel Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,ca35b9a9-a0e8-4f48-86e7-9b761c49cad4,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
ff2d1676-c712-4cb0-9843-4b2e1d32b328,a9b372ca-01e1-4172-a7e9-d1b2d12fe99b,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE","category":null}",WHITE,,,Finish
ff2d1676-c712-4cb0-9843-4b2e1d32b328,d5bc8c46-17a7-4001-8740-f4a54bdafb77,a181813e-7ba3-4ea4-8fd9-b52dc09a7454,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"1/2\" x 1/2\" x 1/2\" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS","category":null}",1/2" x 1/2" x 1/2" ALUMINUM CORE. USE SRG ADAPTER WHERE ROUND NECK SIZE IS INDICATED ON PLANS,,,Remarks
ff2d1676-c712-4cb0-9843-4b2e1d32b328,d47d6da3-acca-470a-9110-76d9d0c38ebb,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TITUS: 350RL","category":null}",TITUS: 350RL,,,Reference Product
ff2d1676-c712-4cb0-9843-4b2e1d32b328,0f3bc616-20af-4a1d-aa9a-e52c2bbc5ad5,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,238a409a-11b2-4ffc-ad99-e0a782f9d884,Wall Mount,,,"{"kind":"flat","type":"Configuration","unit":null,"value":"SIDEWALL","category":null}",SIDEWALL,,,Configuration
ff2d1676-c712-4cb0-9843-4b2e1d32b328,129a2836-4b6a-4999-ba5f-149a1cb14547,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,f0e80979-df60-4faf-8f67-e3bffb75f2e2,Airflow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Maximum Airflow","unit":"CFM","value":"200","category":null}",200,CFM,,Maximum Airflow
ff2d1676-c712-4cb0-9843-4b2e1d32b328,bfe3625f-9b43-4f1a-9a24-12915daf9a49,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Total Pressure","unit":"IN. WATER","value":"0.01","category":null}",0.01,IN. WATER,,Total Pressure
ff2d1676-c712-4cb0-9843-4b2e1d32b328,8d74136d-425b-4a47-a4f4-802d92038198,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":"IN.","value":"24 x 6","category":"Dimensions"}",24 x 6,IN.,Dimensions,Neck Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,6f385e6f-55f1-47cc-9904-c2af2c5d3c11,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,,,,,,,"{"kind":"flat","type":"Panel Size","unit":"IN.","value":"26 x 8","category":"Dimensions"}",26 x 8,IN.,Dimensions,Panel Size
ff2d1676-c712-4cb0-9843-4b2e1d32b328,3620122c-a78c-43d0-b392-788832035e32,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Max. N.C.","unit":null,"value":"30","category":null}",30,,,Max. N.C.
ff2d1676-c712-4cb0-9843-4b2e1d32b328,bd3483eb-5588-4b3a-bbb4-51a9fc5c5d1f,9371bdb0-d46c-435b-a2a0-e1109b9cb6b2,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"PER ARCH","category":null}",PER ARCH,,,Finish
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,4f7c8063-efb4-4608-9cd9-b8b589cdedfc,2c24ece7-9566-4a89-9556-509ed60b2684,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"G-090-VG","category":null}",G-090-VG,,,Reference Product
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,4fb7a5a0-853f-47f9-b4f9-5df28f8df0ce,2c24ece7-9566-4a89-9556-509ed60b2684,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Type
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,6132ce50-d8a7-40ef-980c-5cc99f082268,2c24ece7-9566-4a89-9556-509ed60b2684,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"650","category":null}",650,CFM,,Air Flow Rate
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,55df3921-7b59-4b77-b2bf-a3d4164e5fad,2c24ece7-9566-4a89-9556-509ed60b2684,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Total Static Pressure","unit":"IN. WATER","value":"0.1","category":null}",0.1,IN. WATER,,Total Static Pressure
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,60a8a96a-6e69-4854-8eec-677fdb1cbc1e,2c24ece7-9566-4a89-9556-509ed60b2684,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Rotation","unit":"RPM","value":"1431","category":null}",1431,RPM,,Rotation
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,171352d8-1544-469d-8645-3ec35a72d702,2c24ece7-9566-4a89-9556-509ed60b2684,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,100dcaea-3521-4893-9a60-aa554f472eef,2c24ece7-9566-4a89-9556-509ed60b2684,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"6.4","category":null}",6.4,,,Sones
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,7cfed779-1d19-4b4c-b822-b962b423e788,2c24ece7-9566-4a89-9556-509ed60b2684,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"MHP","unit":null,"value":"1/10","category":"Electrical"}",1/10,,Electrical,MHP
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,b187b494-1a69-413e-8b27-021bcd69ced7,2c24ece7-9566-4a89-9556-509ed60b2684,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Volts
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,c4d59cc6-6ed2-4b56-a0a6-6cabe5692db9,2c24ece7-9566-4a89-9556-509ed60b2684,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,6929089b-0ca5-4434-8e81-6f4d0e84abf2,2c24ece7-9566-4a89-9556-509ed60b2684,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"1.9","category":"Electrical"}",1.9,,Electrical,MCA
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,323ec68c-910e-4965-9f51-a97d67aa5580,2c24ece7-9566-4a89-9556-509ed60b2684,8f165926-9baf-433f-919f-c17f0e352441,Roof Curb,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Roof Curb","unit":"in","value":"14","category":null}",14,in,,Roof Curb
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,e70325e7-4b22-4e4e-b6b0-78889b51aa53,2c24ece7-9566-4a89-9556-509ed60b2684,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Backdraft Damper","category":null}",Backdraft Damper,,,Accessory
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,5a1d7c5e-e0bb-495f-afcb-8bbd9a656d67,2c24ece7-9566-4a89-9556-509ed60b2684,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Bird Screen","category":null}",Bird Screen,,,Accessory
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,dd586f08-05c1-4b94-ae85-0cdb1af291b6,2c24ece7-9566-4a89-9556-509ed60b2684,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"BAS","category":null}",BAS,,,Control
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,ac678bca-3c74-4283-a876-9800484db730,2c24ece7-9566-4a89-9556-509ed60b2684,,,,,,,"{"kind":"flat","type":"Operation","unit":null,"value":"Ran continuously during occupied hours","category":null}",Ran continuously during occupied hours,,,Operation
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,49f1a855-8976-4636-a5dd-d1c6ab7fb70b,5b8aaa49-224b-42fe-9a6d-275b8674573a,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"G-095-VG","category":null}",G-095-VG,,,Reference Product
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,f5813a47-31de-4eff-99e7-03a2056bb6a0,5b8aaa49-224b-42fe-9a6d-275b8674573a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Type
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,b0e1d759-06cb-4cbd-82e0-8dceae5d2d4a,5b8aaa49-224b-42fe-9a6d-275b8674573a,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"375","category":null}",375,CFM,,Air Flow Rate
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,ee9870a6-0009-44fd-9abd-860e72f949a6,5b8aaa49-224b-42fe-9a6d-275b8674573a,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Total Static Pressure","unit":"IN. WATER","value":"0.1","category":null}",0.1,IN. WATER,,Total Static Pressure
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,8001aaad-7ba4-4a10-a3a3-aedddaadb923,5b8aaa49-224b-42fe-9a6d-275b8674573a,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Rotation","unit":"RPM","value":"792","category":null}",792,RPM,,Rotation
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,0471d2c6-3c88-4059-8d27-058c1d5d85c4,5b8aaa49-224b-42fe-9a6d-275b8674573a,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,de459b2c-b77f-432d-a29e-e3257d8c9d9f,5b8aaa49-224b-42fe-9a6d-275b8674573a,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"1.8","category":null}",1.8,,,Sones
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,1acbb538-621f-4f1d-9d4e-736c5875e442,5b8aaa49-224b-42fe-9a6d-275b8674573a,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"MHP","unit":null,"value":"1/6","category":"Electrical"}",1/6,,Electrical,MHP
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,799010fd-b8f7-4d2f-b18a-9e1d26358c45,5b8aaa49-224b-42fe-9a6d-275b8674573a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Volts
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,81ee7227-f912-4345-b76e-0f5fae05efbb,5b8aaa49-224b-42fe-9a6d-275b8674573a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,d9714929-4e76-4ba6-b9dc-705e1c3deb4c,5b8aaa49-224b-42fe-9a6d-275b8674573a,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.5","category":"Electrical"}",3.5,,Electrical,MCA
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,1ad423b0-841b-4075-8ad2-f7738ba74f6b,5b8aaa49-224b-42fe-9a6d-275b8674573a,8f165926-9baf-433f-919f-c17f0e352441,Roof Curb,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Roof Curb","unit":"in","value":"14","category":null}",14,in,,Roof Curb
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,2c2bcf36-2081-4b84-b561-ee32bae264d3,5b8aaa49-224b-42fe-9a6d-275b8674573a,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Backdraft Damper","category":null}",Backdraft Damper,,,Accessory
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,e82d3ea5-eff5-41f8-8347-a341615b13a3,5b8aaa49-224b-42fe-9a6d-275b8674573a,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Bird Screen","category":null}",Bird Screen,,,Accessory
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,b9fb8a1f-d99f-4051-96a3-38b25965b178,5b8aaa49-224b-42fe-9a6d-275b8674573a,,,,,,,"{"kind":"flat","type":"Operation","unit":null,"value":"Operate continuously","category":null}",Operate continuously,,,Operation
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,494df151-e2f4-4f15-93b5-805680ce40de,09f206ca-1a09-4de9-a889-32939691d6d3,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"G-090-VG","category":null}",G-090-VG,,,Reference Product
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,486731a7-2270-491c-aa7a-b2d856e93a6b,09f206ca-1a09-4de9-a889-32939691d6d3,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF MOUNTED","category":null}",ROOF MOUNTED,,,Type
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,de0471a2-1e2e-4009-9949-9b7d2c11abef,09f206ca-1a09-4de9-a889-32939691d6d3,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"400","category":null}",400,CFM,,Air Flow Rate
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,530e5ba3-6c09-40e2-a20d-0f78ba556a1a,09f206ca-1a09-4de9-a889-32939691d6d3,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Total Static Pressure","unit":"IN. WATER","value":"0.1","category":null}",0.1,IN. WATER,,Total Static Pressure
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,8c852cfb-3c94-489f-95df-45638c5d113f,09f206ca-1a09-4de9-a889-32939691d6d3,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Rotation","unit":"RPM","value":"981","category":null}",981,RPM,,Rotation
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,4238b03b-d229-4657-9f29-1d8479c3b992,09f206ca-1a09-4de9-a889-32939691d6d3,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,b4dfa0b0-ebb3-4278-87c8-4186d4d840c5,09f206ca-1a09-4de9-a889-32939691d6d3,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"3.2","category":null}",3.2,,,Sones
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,f525bb49-f6f9-468e-812a-dac39d6d4d7e,09f206ca-1a09-4de9-a889-32939691d6d3,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"MHP","unit":null,"value":"1/10","category":"Electrical"}",1/10,,Electrical,MHP
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,2ff9538e-378a-497b-b319-04ce7b494e7e,09f206ca-1a09-4de9-a889-32939691d6d3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Volts
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,4d6ad685-bef5-461a-b852-00d80eb0d064,09f206ca-1a09-4de9-a889-32939691d6d3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,5527ac80-6433-435c-8ab4-4ee7fab3070d,09f206ca-1a09-4de9-a889-32939691d6d3,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"1.9","category":"Electrical"}",1.9,,Electrical,MCA
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,59f32ae1-90c3-437a-85a3-e01778da7f86,09f206ca-1a09-4de9-a889-32939691d6d3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Roof Curb","unit":"in","value":"14","category":null}",14,in,,Roof Curb
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,f73ef27f-f219-44cf-a5a8-189f6c15e835,09f206ca-1a09-4de9-a889-32939691d6d3,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Backdraft Damper","category":null}",Backdraft Damper,,,Accessory
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,bad7d4c0-b12a-46cb-8cff-0e49b925c7b1,09f206ca-1a09-4de9-a889-32939691d6d3,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"Bird Screen","category":null}",Bird Screen,,,Accessory
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,640cbc84-81bf-43ce-9212-b5d6870ed2e6,09f206ca-1a09-4de9-a889-32939691d6d3,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"BAS","category":null}",BAS,,,Control
60252117-b8a2-4d1c-9c40-62a8cdc47d2c,9dc83902-d497-4aa3-b848-d9ad82944f67,09f206ca-1a09-4de9-a889-32939691d6d3,,,,,,,"{"kind":"flat","type":"Operation","unit":null,"value":"Ran continuously during occupied hours","category":null}",Ran continuously during occupied hours,,,Operation
9ab09717-75d7-485a-b98b-e22d9b64dc1c,f44b23cb-cbec-4f83-b8c2-ea885a2165a2,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,,,,,,,"{"kind":"flat","type":"Reference Product","unit":null,"value":"TRANE HORIZON OADG025C1","category":null}",TRANE HORIZON OADG025C1,,,Reference Product
9ab09717-75d7-485a-b98b-e22d9b64dc1c,5bbc6a32-d38e-4a00-b330-45cfca48439c,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"LBS","value":"3481","category":null}",3481,LBS,,Operating Weight
9ab09717-75d7-485a-b98b-e22d9b64dc1c,08e97abf-33a0-4589-9ef8-4b22cb51dc54,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Air Flow","unit":"CFM","value":"8,000","category":null}","8,000",CFM,,Total Air Flow
9ab09717-75d7-485a-b98b-e22d9b64dc1c,5a975b41-9791-49c6-a2c4-6401230d5481,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,a099828e-4404-42e0-b67a-d038bac224c0,Outside Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air Flow","unit":"CFM","value":"1,900","category":null}","1,900",CFM,,Outside Air Flow
9ab09717-75d7-485a-b98b-e22d9b64dc1c,7d180848-6a3d-42a9-9005-4a3d7731ae97,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Quantity
9ab09717-75d7-485a-b98b-e22d9b64dc1c,7d82155d-5e16-471e-8492-7bc288a74269,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,45a23dc8-9fc2-44cf-bbf4-6146072d4099,Total Static Pressure,,,,,"{"kind":"flat","type":"Total Static Pressure","unit":"IN. WATER","value":"4.05","category":"Supply Fan"}",4.05,IN. WATER,Supply Fan,Total Static Pressure
9ab09717-75d7-485a-b98b-e22d9b64dc1c,74e7e084-0388-4408-b8e1-c9f2e85225de,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"External Static Pressure","unit":"IN. WATER","value":"1.5","category":"Supply Fan"}",1.5,IN. WATER,Supply Fan,External Static Pressure
9ab09717-75d7-485a-b98b-e22d9b64dc1c,3c9da000-2dbf-454b-aa86-86981846eaa9,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Rotation","unit":"RPM","value":"1825","category":"Supply Fan"}",1825,RPM,Supply Fan,Rotation
9ab09717-75d7-485a-b98b-e22d9b64dc1c,6a8dafec-8bc6-4b11-89fb-67f4f1d736f0,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Supply Fan"}",DIRECT,,Supply Fan,Drive
9ab09717-75d7-485a-b98b-e22d9b64dc1c,8e94cc43-27d6-41cc-8cb6-29856e9777f4,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,,,,,,,"{"kind":"flat","type":"#","unit":null,"value":"1","category":"Motor Size"}",1,,Motor Size,#
9ab09717-75d7-485a-b98b-e22d9b64dc1c,7a391d5a-1f0f-4eca-97ac-20985a1183ee,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"8.8","category":"Motor Size"}",8.8,,Motor Size,BHP
9ab09717-75d7-485a-b98b-e22d9b64dc1c,3214af81-3035-4e66-82f4-1fedd1894292,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,,,,,,,"{"kind":"flat","type":"MHP","unit":null,"value":"10","category":"Motor Size"}",10,,Motor Size,MHP
9ab09717-75d7-485a-b98b-e22d9b64dc1c,664b13e2-89fa-4877-aae9-3aa677a8bf39,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"297","category":"Cooling"}",297,MBH,Cooling,Total Capacity
9ab09717-75d7-485a-b98b-e22d9b64dc1c,714d2932-29dd-4832-9d96-7f9c35f3d234,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"207","category":"Cooling"}",207,MBH,Cooling,Sensible Capacity
9ab09717-75d7-485a-b98b-e22d9b64dc1c,18e193d5-1199-4df2-98ba-ab4451fb1a76,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,,,,,,,"{"kind":"flat","type":"Air EDB / EWB","unit":"DEGREE F","value":"77.4 / 65.2","category":"Cooling"}",77.4 / 65.2,DEGREE F,Cooling,Air EDB / EWB
9ab09717-75d7-485a-b98b-e22d9b64dc1c,1b303cc7-6f5a-4df2-866f-8277804a7857,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,,,,,,,"{"kind":"flat","type":"Air LDB / LWB","unit":"DEGREE F","value":"53.4 / 52.4","category":"Cooling"}",53.4 / 52.4,DEGREE F,Cooling,Air LDB / LWB
9ab09717-75d7-485a-b98b-e22d9b64dc1c,a1b4ce68-db18-408e-93be-a7ed024ab312,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,,,,,,,"{"kind":"flat","type":"Ambient Air Temperature","unit":"DEGREE F","value":"95","category":"Cooling"}",95,DEGREE F,Cooling,Ambient Air Temperature
9ab09717-75d7-485a-b98b-e22d9b64dc1c,05ee33ff-3f08-4588-8da5-b179b89db83d,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Minimum EER","unit":null,"value":"8.9","category":"Cooling"}",8.9,,Cooling,Minimum EER
9ab09717-75d7-485a-b98b-e22d9b64dc1c,9034adff-caba-4180-a047-e83ae115de03,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HEAT PUMP","category":"Heating"}",HEAT PUMP,,Heating,Type
9ab09717-75d7-485a-b98b-e22d9b64dc1c,8d1f9a60-527b-49fe-96f9-bd9ebe19551c,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,,,"{"kind":"flat","type":"Capacity","unit":null,"value":"218.7","category":"Heating"}",218.7,,Heating,Capacity
9ab09717-75d7-485a-b98b-e22d9b64dc1c,e5865a6b-3337-4604-b20a-a57886fcd6e9,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,,,,,,,"{"kind":"flat","type":"Air EDB / LDB","unit":"DEGREE F","value":"60 / 83.5","category":"Heating"}",60 / 83.5,DEGREE F,Heating,Air EDB / LDB
9ab09717-75d7-485a-b98b-e22d9b64dc1c,36644e45-eab8-4867-9882-c59968e2bef6,76559221-3cfa-442f-8a8a-1c2d99f6dfa0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volts","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Volts
