spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
851ba6f8-ef6d-42a1-9446-6bd2484b44cf,14572f4c-0766-410e-8af9-084916ccea95,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ROLL-UP DOOR","category":null}",ROLL-UP DOOR,,,Service
184b3495-c027-4009-9b9d-5173d029d3d8,14572f4c-0766-410e-8af9-084916ccea95,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"POWERED AIRE","category":null}",POWERED AIRE,,,Make
0e512722-0cd8-4a9b-9171-2a2a4cbf6d35,14572f4c-0766-410e-8af9-084916ccea95,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"EHD-3-168IG","category":null}",EHD-3-168IG,,,Model
7ba3ef76-471d-4596-b95b-6ea6aa562e7b,14572f4c-0766-410e-8af9-084916ccea95,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"14'-0\"","category":"Physical Properties"}",14'-0",,Physical Properties,Length
891063a5-1964-4c98-bf81-06b2481a0d58,14572f4c-0766-410e-8af9-084916ccea95,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"6'-7.5\"","category":"Physical Properties"}",6'-7.5",,Physical Properties,Width
d79c4daa-4060-42ed-8127-ca5ef1fbfd57,14572f4c-0766-410e-8af9-084916ccea95,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":null,"value":"2'-9\"","category":"Physical Properties"}",2'-9",,Physical Properties,Height
ef1d662f-6e2f-4f72-83ee-d217eb151620,14572f4c-0766-410e-8af9-084916ccea95,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2,005","category":"Physical Properties"}","2,005",LBS,Physical Properties,Weight
32a45004-bf4d-4236-9738-fbef50d4dc33,14572f4c-0766-410e-8af9-084916ccea95,dad18d76-1ac5-4a23-a4b5-ef09d3580618,Mounting Height,,,,,"{"kind":"flat","type":"Mounting Height","unit":null,"value":"12'-0\"","category":"Physical Properties"}",12'-0",,Physical Properties,Mounting Height
c535a66f-59a6-47e3-9fb4-ce090ca30883,14572f4c-0766-410e-8af9-084916ccea95,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow","unit":"CFM","value":"19,645","category":"Fan Data"}","19,645",CFM,Fan Data,Air Flow
a30957d9-faf6-4e1b-b8ec-2e6728b28719,14572f4c-0766-410e-8af9-084916ccea95,,,,,,,"{"kind":"flat","type":"Motor Quantity","unit":null,"value":"3","category":"Fan Data"}",3,,Fan Data,Motor Quantity
3d52f67e-ba32-49a3-8c69-411143961a3a,14572f4c-0766-410e-8af9-084916ccea95,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"5","category":"Fan Data"}",5,HP,Fan Data,Motor
177d5a4d-a788-43ba-ae3d-be0e4d54f33a,14572f4c-0766-410e-8af9-084916ccea95,,,,,,,"{"kind":"flat","type":"Burner Quantity","unit":null,"value":"2","category":"Indirect Fired Gas Heater"}",2,,Indirect Fired Gas Heater,Burner Quantity
b897d951-0615-47cf-897b-161af37da291,14572f4c-0766-410e-8af9-084916ccea95,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input Cap","unit":"MBH","value":"400","category":"Indirect Fired Gas Heater"}",400,MBH,Indirect Fired Gas Heater,Input Cap
cebf6cd6-ed8f-4e3a-b6a7-34f5856af1f3,14572f4c-0766-410e-8af9-084916ccea95,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output Cap","unit":"MBH","value":"640","category":"Indirect Fired Gas Heater"}",640,MBH,Indirect Fired Gas Heater,Output Cap
326383b6-bb20-4fbc-bf0b-4e27c6b1ea6d,14572f4c-0766-410e-8af9-084916ccea95,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Temp. Rise","unit":"°F","value":"26","category":"Indirect Fired Gas Heater"}",26,°F,Indirect Fired Gas Heater,Temp. Rise
5d8dd875-4133-4451-b164-9d65b2ef717d,14572f4c-0766-410e-8af9-084916ccea95,,,,,,,"{"kind":"flat","type":"VOLT/PH/HZ","unit":null,"value":"460/3/60","category":"Electrical Data"}",460/3/60,,Electrical Data,VOLT/PH/HZ
cdebf7f2-a14a-4cd8-a3f2-7a468118610d,14572f4c-0766-410e-8af9-084916ccea95,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"34.1","category":"Electrical Data"}",34.1,,Electrical Data,FLA
7f3ffcb7-76e7-40d7-8800-d1cc6a7fa6b4,14572f4c-0766-410e-8af9-084916ccea95,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"42.6","category":"Electrical Data"}",42.6,,Electrical Data,MCA
49593a5e-5a8e-4e0b-9e2a-9e4b05dbd158,14572f4c-0766-410e-8af9-084916ccea95,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45.0","category":"Electrical Data"}",45.0,,Electrical Data,MOCP
df1f4a10-a464-4a82-9008-2aea227d605c,14572f4c-0766-410e-8af9-084916ccea95,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 3, 4, 5","category":null}","1, 2, 3, 4, 5",,,Notes