spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
a7e4789b-d671-4054-bcfa-941811e12343,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SEE PLAN","category":null}",SEE PLAN,,,Service
09555fcd-f77b-41c3-8569-eaa8a9381bcc,1799ea8c-4323-4c66-8427-55bff7d9609c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Make
bf11ffb4-4361-43dd-a8a4-c966a67d428d,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RV-10","category":null}",RV-10,,,Model
46a086d0-853b-48aa-bae8-9fad75ecb11b,1799ea8c-4323-4c66-8427-55bff7d9609c,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"6'-10.2\"","category":"Physical Properties"}",6'-10.2",,Physical Properties,Length
a6f13853-b417-4f60-90e9-d66d4ba17a9b,1799ea8c-4323-4c66-8427-55bff7d9609c,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"3'-8\"","category":"Physical Properties"}",3'-8",,Physical Properties,Width
49730850-6769-4491-865b-50c7b8316e9f,1799ea8c-4323-4c66-8427-55bff7d9609c,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":null,"value":"4'-10.1\"","category":"Physical Properties"}",4'-10.1",,Physical Properties,Height
71976a77-e09e-40a1-b321-437520069b25,1799ea8c-4323-4c66-8427-55bff7d9609c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1,143","category":"Physical Properties"}","1,143",LBS,Physical Properties,Weight
72901679-c462-4067-8713-4190e578d0ac,1799ea8c-4323-4c66-8427-55bff7d9609c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"600","category":"Fan Data (Supply Fan)"}",600,CFM,Fan Data (Supply Fan),Outside Air
585c1ae1-1c5c-4556-a9e1-ce56ef7d65bd,1799ea8c-4323-4c66-8427-55bff7d9609c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN.WG.","value":"0.67","category":"Fan Data (Supply Fan)"}",0.67,IN.WG.,Fan Data (Supply Fan),TSP
d97ebe2d-8181-432d-92ab-6e8667a64005,1799ea8c-4323-4c66-8427-55bff7d9609c,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WG.","value":"0.50","category":"Fan Data (Supply Fan)"}",0.50,IN.WG.,Fan Data (Supply Fan),ESP
b9ed45cd-c37d-4d8c-a829-ed18a044a5cf,1799ea8c-4323-4c66-8427-55bff7d9609c,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"989","category":"Fan Data (Supply Fan)"}",989,RPM,Fan Data (Supply Fan),RPM
0e5df910-d828-40ad-a785-b7328b97e2ec,1799ea8c-4323-4c66-8427-55bff7d9609c,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"1/2","category":"Fan Data (Supply Fan)"}",1/2,HP,Fan Data (Supply Fan),Motor
7df71523-4c3c-4a5c-96bf-7b6ac1853535,1799ea8c-4323-4c66-8427-55bff7d9609c,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"3","category":null}",3,Tons,,Nominal Tons
aeed21ec-1359-43c7-9ec3-6b826eee0841,1799ea8c-4323-4c66-8427-55bff7d9609c,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrigerant
30edcfeb-aa0a-4c35-bbf9-f3c404480317,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"44.6","category":"Cooling Section"}",44.6,MBH,Cooling Section,Total Capacity
31815402-1bba-497f-8195-47ae2ffeb268,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"22.6","category":"Cooling Section"}",22.6,MBH,Cooling Section,Sensible Capacity
ce9be43b-8bef-4aac-a731-036714fcefcd,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"89.0","category":"Entering Air Temperature"}",89.0,°F,Entering Air Temperature,DB
1a1cf7d1-92c7-40e6-b0d1-28d7ccfd01ff,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"75.0","category":"Entering Air Temperature"}",75.0,°F,Entering Air Temperature,WB
0e1ccabd-9339-40e6-bed0-abd8f894af03,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"51.7","category":"Leaving Air Temperature"}",51.7,°F,Leaving Air Temperature,DB
d1aaa2ca-00a8-43ac-b5e8-98812ab1a284,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"51.5","category":"Leaving Air Temperature"}",51.5,°F,Leaving Air Temperature,WB
def5214c-9a06-4e88-91b4-13968544a2a9,1799ea8c-4323-4c66-8427-55bff7d9609c,3c45b1ad-2ed4-4249-a7e5-5eba7ccb46a0,Fins Per Inch,,,,,"{"kind":"flat","type":"Fins Per Inch","unit":null,"value":"14","category":"Coil"}",14,,Coil,Fins Per Inch
53a054ef-abb7-474e-a674-25787c4fff0e,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"3","category":"Coil"}",3,,Coil,Rows
a173c260-522e-4cd3-b468-81dd1fa2a052,1799ea8c-4323-4c66-8427-55bff7d9609c,7747ff2a-eb34-4fd7-9a4d-647849e7371c,Air Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Pressure Drop","unit":"IN.WG","value":"0.037","category":"Coil"}",0.037,IN.WG,Coil,Air Pressure Drop
1781f68a-57ef-4071-a73d-b8fa49dc8db0,1799ea8c-4323-4c66-8427-55bff7d9609c,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,d37f74ec-d14b-484a-9789-e0c516a922c9,Variable Speed Scroll,,,"{"kind":"flat","type":"Compressor Type","unit":null,"value":"INVERTER SCROLL","category":"Cooling Section"}",INVERTER SCROLL,,Cooling Section,Compressor Type
5d0d812f-ddf6-41aa-94d6-beea36e02f0f,1799ea8c-4323-4c66-8427-55bff7d9609c,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,c3e805ba-1490-45f5-8725-866acb3457fc,Direct Gas-Fired,,,"{"kind":"flat","type":"Heat Type","unit":null,"value":"GAS","category":"Heating Section"}",GAS,,Heating Section,Heat Type
e1339ecd-ad91-4347-ae15-7577701fc420,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input Capacity","unit":"MBH","value":"75","category":"Heating Section"}",75,MBH,Heating Section,Input Capacity
bc7cbdac-6e43-4aa6-84a7-b140ab568354,1799ea8c-4323-4c66-8427-55bff7d9609c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output Capacity","unit":"MBH","value":"60.8","category":"Heating Section"}",60.8,MBH,Heating Section,Output Capacity
3981bb47-af5c-4d8d-9c50-dcc9ed33de41,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air Temperature (DB)","unit":"°F","value":"0.0","category":"Heating Section"}",0.0,°F,Heating Section,Entering Air Temperature (DB)
2f7cd235-6afc-49e9-b225-168d001c6fba,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air Temperature (DB)","unit":"°F","value":"93.7","category":"Heating Section"}",93.7,°F,Heating Section,Leaving Air Temperature (DB)
11d3d751-6be7-4698-b9e0-0e647031913b,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Modulation","unit":null,"value":"12:1","category":"Heating Section"}",12:1,,Heating Section,Modulation
aa0b5f38-e0eb-4568-8d98-047da9386778,1799ea8c-4323-4c66-8427-55bff7d9609c,55889a90-917b-4a67-abb6-7d3931a11944,Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Thickness","unit":"in","value":"2","category":"Filter"}",2,in,Filter,Thickness
b78b2361-fa10-4cee-a1ed-55ff1aacaa33,1799ea8c-4323-4c66-8427-55bff7d9609c,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Type","unit":null,"value":"MERV-8","category":"Filter"}",MERV-8,,Filter,Type
83832620-5255-4d5e-943d-a06b5a8593c2,1799ea8c-4323-4c66-8427-55bff7d9609c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Unit Electrical Data"}",460,V,Unit Electrical Data,Voltage
8e4e9691-10e1-4e82-99c9-c831e3ea68a1,1799ea8c-4323-4c66-8427-55bff7d9609c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Unit Electrical Data"}",3,,Unit Electrical Data,Phase
345bcddb-b189-4e65-b5d2-1e127c994a6b,1799ea8c-4323-4c66-8427-55bff7d9609c,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Unit Electrical Data"}",60,Hz,Unit Electrical Data,Frequency
819be324-10e7-443e-babc-d2c576265f45,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"7.3","category":"Unit Electrical Data"}",7.3,A,Unit Electrical Data,FLA
633eb8c8-bd65-4761-b6f0-8e6e08e759c4,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"8.4","category":"Unit Electrical Data"}",8.4,A,Unit Electrical Data,MCA
f6efcac9-5057-4485-851d-0d21b5e01f0c,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":"Unit Electrical Data"}",15,A,Unit Electrical Data,MOCP
25698cc6-7636-4d55-9cb6-dc0364d3f5f1,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE MANUFACTURER'S ROOF CURB","category":"Notes"}",PROVIDE MANUFACTURER'S ROOF CURB,,Notes,Note 1
67cdf17d-78f7-44df-bb58-314b8c246898,1799ea8c-4323-4c66-8427-55bff7d9609c,e3d4ec12-cafa-4278-a4a6-322cdec8d79c,Heat Recovery Type,777e939c-c18c-49d3-ac66-9e3330a5cba5,Enthalpy Wheel,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE FULL MODULATION ACTUATOR - ENTHALPY ECONOMIZER","category":"Notes"}",PROVIDE FULL MODULATION ACTUATOR - ENTHALPY ECONOMIZER,,Notes,Note 2
48aebfe4-802b-4209-a30c-07bdefec4cba,1799ea8c-4323-4c66-8427-55bff7d9609c,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,74b5c336-6eb5-40bd-9648-7ca721d098ef,Hot Gas Reheat Coil,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE MODULATING HOT GAS REHEAT FOR DEHUMIDIFICATION CONTROL","category":"Notes"}",PROVIDE MODULATING HOT GAS REHEAT FOR DEHUMIDIFICATION CONTROL,,Notes,Note 3
818369de-9b12-4275-98d3-7f29e1585166,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE INTEGRAL REFRIGERANT LEAK DETECTION SYSTEM","category":"Notes"}",PROVIDE INTEGRAL REFRIGERANT LEAK DETECTION SYSTEM,,Notes,Note 4
b7fb3692-b321-4975-895a-7865b730bafe,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"PROVIDE OUTSIDE AIR FLOW MONITORING INTEGRAL TO UNIT","category":"Notes"}",PROVIDE OUTSIDE AIR FLOW MONITORING INTEGRAL TO UNIT,,Notes,Note 5
5f189d26-010d-4a5f-b7c4-7d3775f429b1,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"PROVIDE FACTORY MOUNTED NON-FUSED DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED NON-FUSED DISCONNECT,,Notes,Note 6
5b6210fa-bc75-4ac1-9b10-136e1f96ed54,1799ea8c-4323-4c66-8427-55bff7d9609c,bffce330-215c-46b8-8cb8-bd002d64243f,Communication Protocol,a158c15a-a052-46bb-a999-74d3f3611cb7,BACnet MS/TP,,,"{"kind":"flat","type":"Note 7","unit":null,"value":"PROVIDE TOUCHSCREEN 7-DAY PROGRAMMABLE THERMOSTAT INTERFACE FOR UNIT. UNIT SHALL COME EQUIPPED WITH BACNET MSTP COMPATIBILITY AND WEB-BASED USER INTERFACE","category":"Notes"}",PROVIDE TOUCHSCREEN 7-DAY PROGRAMMABLE THERMOSTAT INTERFACE FOR UNIT. UNIT SHALL COME EQUIPPED WITH BACNET MSTP COMPATIBILITY AND WEB-BASED USER INTERFACE,,Notes,Note 7
8882114b-ca59-453e-96eb-2a722e6d1f8c,1799ea8c-4323-4c66-8427-55bff7d9609c,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,b1a17ce4-776a-4cc0-bbad-2a6d7613a724,Variable Frequency Drive (VFD),,,"{"kind":"flat","type":"Note 8","unit":null,"value":"PROVIDE SUPPLY FAN TO BE CONTROLLED BY A FACTORY MOUNTED AND WIRED VARIABLE FREQUENCY DRIVE (VFD)","category":"Notes"}",PROVIDE SUPPLY FAN TO BE CONTROLLED BY A FACTORY MOUNTED AND WIRED VARIABLE FREQUENCY DRIVE (VFD),,Notes,Note 8