spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
ecc65c4e-9e0d-48bf-9ec8-678f84a5d0b5,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"TOILET EXHAUST","category":null}",TOILET EXHAUST,,,Service
6aba7c99-52eb-4574-84b6-f2b4e2aef7b0,76700463-4402-456f-a063-edba36bcd618,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":"Make/Model"}",GREENHECK,,Make/Model,Make
349cff41-95b2-4bc6-b422-5e9b02929db1,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-70-VG","category":"Make/Model"}",G-70-VG,,Make/Model,Model
0225f51c-dc48-494b-a2fa-48f385f1a0d1,76700463-4402-456f-a063-edba36bcd618,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow","unit":"CFM","value":"300","category":"Fan Data"}",300,CFM,Fan Data,Air Flow
b0b5cd16-07a4-4fc7-aa06-eb2a1f50ce97,76700463-4402-456f-a063-edba36bcd618,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WG.","value":"0.25","category":"Fan Data"}",0.25,IN. WG.,Fan Data,Static Pressure
5aec4834-a7a0-4f0b-981f-9ae9cb3bb518,76700463-4402-456f-a063-edba36bcd618,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1,638","category":"Fan Data"}","1,638",RPM,Fan Data,Fan Speed
51429b5e-2cdb-4c27-a7b2-4563dd36bd25,76700463-4402-456f-a063-edba36bcd618,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL DOWNBLAST","category":null}",CENTRIFUGAL DOWNBLAST,,,Fan Type
a75d30c9-6f6e-423e-b313-77fcfe6b9562,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
9462e98d-f916-4158-8f07-f15b2f974ffa,76700463-4402-456f-a063-edba36bcd618,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"1/15","category":"Electrical Data"}",1/15,HP,Electrical Data,Motor Size
b8684115-8e34-4d35-947a-f0fb68cb9d8b,76700463-4402-456f-a063-edba36bcd618,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Operating Power","unit":"HP","value":"0.03","category":"Electrical Data"}",0.03,HP,Electrical Data,Operating Power
0652b1f7-60fc-42ce-9748-86241cba64fb,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Volts/PH/HZ","unit":null,"value":"115/1/60","category":"Electrical Data"}",115/1/60,,Electrical Data,Volts/PH/HZ
738e1bc8-2e85-4ed4-bb1e-11f7021ed153,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE FACTORY MOUNTED SPEED CONTROLLER FOR BALANCING","category":"Notes"}",PROVIDE FACTORY MOUNTED SPEED CONTROLLER FOR BALANCING,,Notes,Note 1
b36a663c-1d67-4361-8fb9-d1e884f5fc4a,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE MANUFACTURER'S ROOF CURB & SEAL","category":"Notes"}",PROVIDE MANUFACTURER'S ROOF CURB & SEAL,,Notes,Note 2
ee3d9476-c8c8-4f21-b34f-9ff50a4cd6e2,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE FACTORY MOUNTED GRAVITY BACKDRAFT DAMPER","category":"Notes"}",PROVIDE FACTORY MOUNTED GRAVITY BACKDRAFT DAMPER,,Notes,Note 3
6b53106f-63ad-499e-ac08-36799bd05a3c,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE FACTORY MOUNTED NEMA 3R WEATHERPROOF DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED NEMA 3R WEATHERPROOF DISCONNECT,,Notes,Note 4
55341dad-1710-4405-8497-a75b9ac400cd,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"TO BE CONTROLLED BY TIMECLOCK ('ON' ONE HOUR BEFORE AND 'OFF' ONE HOUR AFTER BUSINESS HOURS (ADJ.))","category":"Notes"}",TO BE CONTROLLED BY TIMECLOCK ('ON' ONE HOUR BEFORE AND 'OFF' ONE HOUR AFTER BUSINESS HOURS (ADJ.)),,Notes,Note 5
8c0e3b01-a5ab-4208-beb5-5aa6c57a151f,02289130-7a3d-470e-b787-fac1c80b27da,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"LARGE FUME HOOD","category":null}",LARGE FUME HOOD,,,Service
10d5a84a-96e2-4a16-9d59-91caaf70b227,02289130-7a3d-470e-b787-fac1c80b27da,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":"Make/Model"}",GREENHECK,,Make/Model,Make
bea2a32d-b9a9-460a-b68f-bf608be4604d,02289130-7a3d-470e-b787-fac1c80b27da,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"FJ-13-B7","category":"Make/Model"}",FJ-13-B7,,Make/Model,Model
1ce83a14-7bfd-48bc-afd3-dd9dea8e8ab9,02289130-7a3d-470e-b787-fac1c80b27da,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow","unit":"CFM","value":"2,000","category":"Fan Data"}","2,000",CFM,Fan Data,Air Flow
1cabfd2b-f111-43d5-8e9d-c0e5088fa3dd,02289130-7a3d-470e-b787-fac1c80b27da,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WG.","value":"0.5","category":"Fan Data"}",0.5,IN. WG.,Fan Data,Static Pressure
d6ebfafe-2040-44c2-b1d7-bbdcf78d018f,02289130-7a3d-470e-b787-fac1c80b27da,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1,770","category":"Fan Data"}","1,770",RPM,Fan Data,Fan Speed
184a4c67-1b6c-42b4-8dbe-3d9b8206e3d9,02289130-7a3d-470e-b787-fac1c80b27da,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"COMMERCIAL FUME EXHAUST","category":null}",COMMERCIAL FUME EXHAUST,,,Fan Type
1545da67-c48a-425d-ad3d-bffac2ce0a78,02289130-7a3d-470e-b787-fac1c80b27da,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
f7649b0f-898a-49ec-b583-797064c47165,02289130-7a3d-470e-b787-fac1c80b27da,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"3/4","category":"Electrical Data"}",3/4,HP,Electrical Data,Motor Size
8830e5b2-eaf2-48df-b2f2-1c557ad0c9bb,02289130-7a3d-470e-b787-fac1c80b27da,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Operating Power","unit":"HP","value":"0.46","category":"Electrical Data"}",0.46,HP,Electrical Data,Operating Power
068ac1c6-ee26-49dd-a0f2-c7c978675a8d,02289130-7a3d-470e-b787-fac1c80b27da,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"Volts/PH/HZ","unit":null,"value":"115/1/60","category":"Electrical Data"}",115/1/60,,Electrical Data,Volts/PH/HZ
20e95a61-faf2-4bef-8563-12f9bccab8df,02289130-7a3d-470e-b787-fac1c80b27da,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE FACTORY MOUNTED SPEED CONTROLLER FOR BALANCING","category":"Notes"}",PROVIDE FACTORY MOUNTED SPEED CONTROLLER FOR BALANCING,,Notes,Note 1
1b9b9677-eeb7-4d3e-a410-fcfe73053f3c,02289130-7a3d-470e-b787-fac1c80b27da,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE FACTORY MOUNTED NEMA 3R WEATHERPROOF DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED NEMA 3R WEATHERPROOF DISCONNECT,,Notes,Note 4
465ddf48-a38c-4e72-b05c-3b00f8939265,02289130-7a3d-470e-b787-fac1c80b27da,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"TO BE CONTROLLED BY TOGGLE SWITCH","category":"Notes"}",TO BE CONTROLLED BY TOGGLE SWITCH,,Notes,Note 6
b0155733-64e5-4a5e-931a-cb43077ea7ca,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"MACHINE SHOP 106","category":null}",MACHINE SHOP 106,,,Service
82efb140-d308-402f-ae81-2dbe739a6935,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":"Make/Model"}",GREENHECK,,Make/Model,Make
01454a3c-a92b-4ceb-96f2-b53470d48406,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CUE-WALL-090-VG","category":"Make/Model"}",CUE-WALL-090-VG,,Make/Model,Model
53ffaa10-0f23-4912-a6b7-e2de5ca16970,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow","unit":"CFM","value":"500","category":"Fan Data"}",500,CFM,Fan Data,Air Flow
0593f918-f9b4-40f8-b79b-b70ba37a1aee,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WG.","value":"0.25","category":"Fan Data"}",0.25,IN. WG.,Fan Data,Static Pressure
63d2f651-bbaf-444a-bdeb-027ab3f9b269,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1,281","category":"Fan Data"}","1,281",RPM,Fan Data,Fan Speed
7ecac3c9-50dc-46df-98e5-893af92825ee,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"WALL - CENTRIFUGAL UPBLAST","category":null}",WALL - CENTRIFUGAL UPBLAST,,,Fan Type
40ab4ca9-a0bf-415d-939b-7cb4f5df098d,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
73c25252-51ae-40c4-8ca3-4765b8bc63f7,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"1/10","category":"Electrical Data"}",1/10,HP,Electrical Data,Motor Size
210090d3-3ddc-4168-8864-5e76fec15283,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Operating Power","unit":"HP","value":"1.3","category":"Electrical Data"}",1.3,HP,Electrical Data,Operating Power
9a5b1ae7-16ef-463d-9051-46269b1eb950,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,,,"{"kind":"flat","type":"Volts/PH/HZ","unit":null,"value":"115/1/60","category":"Electrical Data"}",115/1/60,,Electrical Data,Volts/PH/HZ
6628842b-9976-4a5f-b90a-bd1389d29333,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE FACTORY MOUNTED SPEED CONTROLLER FOR BALANCING","category":"Notes"}",PROVIDE FACTORY MOUNTED SPEED CONTROLLER FOR BALANCING,,Notes,Note 1
0e711510-c793-4ca3-9104-0f04bd5221f2,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE FACTORY MOUNTED NEMA 3R WEATHERPROOF DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED NEMA 3R WEATHERPROOF DISCONNECT,,Notes,Note 4
9c7302cd-a500-42bb-9abf-1ed673ba66d8,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"TO BE CONTROLLED BY TIMECLOCK ('ON' ONE HOUR BEFORE AND 'OFF' ONE HOUR AFTER BUSINESS HOURS (ADJ.))","category":"Notes"}",TO BE CONTROLLED BY TIMECLOCK ('ON' ONE HOUR BEFORE AND 'OFF' ONE HOUR AFTER BUSINESS HOURS (ADJ.)),,Notes,Note 5