package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
e68ad971-9655-40ab-97ed-b0e9f5c142d3,39cfc066-c0be-45c7-84e1-4ed297721014,8311cf01-1b30-4c17-9490-0f9d075cc90b,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":null,"category":"Heating Section"}",,KW,Heating Section,Capacity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,887baef9-f084-4e4e-9b3c-b6fc6cfbc2df,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air Temp DB","unit":"°F","value":"55.0","category":"Heating Section"}",55.0,°F,Heating Section,Entering Air Temp DB
e68ad971-9655-40ab-97ed-b0e9f5c142d3,1eb5de6e-00f8-43ae-b027-544a89a84dd3,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air Temp DB","unit":"°F","value":"111.2","category":"Heating Section"}",111.2,°F,Heating Section,Leaving Air Temp DB
e68ad971-9655-40ab-97ed-b0e9f5c142d3,ef6c4839-8b8e-4c2d-84aa-be8af40ccf86,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,,,"{"kind":"flat","type":"Modulation","unit":null,"value":"10:1","category":"Heating Section"}",10:1,,Heating Section,Modulation
e68ad971-9655-40ab-97ed-b0e9f5c142d3,d71c2a62-e917-44a2-af5e-63d63ed8e51a,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"119.8","category":"Re-Heat Coil"}",119.8,MBH,Re-Heat Coil,Capacity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,588d5540-47ee-4c01-a5d4-dcd855fa8eb2,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air Temp","unit":"°F","value":"82.3","category":"Re-Heat Coil"}",82.3,°F,Re-Heat Coil,Leaving Air Temp
e68ad971-9655-40ab-97ed-b0e9f5c142d3,5f50779c-726d-4367-afbf-e27bfae1788e,8311cf01-1b30-4c17-9490-0f9d075cc90b,55889a90-917b-4a67-abb6-7d3931a11944,Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Thickness","unit":"in","value":"2","category":"Filter"}",2,in,Filter,Thickness
e68ad971-9655-40ab-97ed-b0e9f5c142d3,7b073a69-93fd-45e3-afa0-ad7e73c994a1,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MERV-8","category":"Filter"}",MERV-8,,Filter,Type
e68ad971-9655-40ab-97ed-b0e9f5c142d3,d94e33c1-d5ab-4606-8679-6fd10eb93ec3,8311cf01-1b30-4c17-9490-0f9d075cc90b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Unit Electrical Data"}",460,V,Unit Electrical Data,Voltage
e68ad971-9655-40ab-97ed-b0e9f5c142d3,cbdd9530-f509-4737-a7e7-66d136bf0c89,8311cf01-1b30-4c17-9490-0f9d075cc90b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Unit Electrical Data"}",3,,Unit Electrical Data,Phase
e68ad971-9655-40ab-97ed-b0e9f5c142d3,b785aa0c-3625-420a-8861-a2eae58f51b9,8311cf01-1b30-4c17-9490-0f9d075cc90b,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Unit Electrical Data"}",60,Hz,Unit Electrical Data,Frequency
e68ad971-9655-40ab-97ed-b0e9f5c142d3,d69b552f-cb26-408a-850f-df7c79edfa7b,8311cf01-1b30-4c17-9490-0f9d075cc90b,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"30.5","category":"Unit Electrical Data"}",30.5,A,Unit Electrical Data,FLA
e68ad971-9655-40ab-97ed-b0e9f5c142d3,7ba9379c-29c8-4641-b02b-c36c5b566244,8311cf01-1b30-4c17-9490-0f9d075cc90b,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"35.2","category":"Unit Electrical Data"}",35.2,A,Unit Electrical Data,MCA
e68ad971-9655-40ab-97ed-b0e9f5c142d3,0271a2cf-2dce-4882-90fd-44c5a7d4481a,8311cf01-1b30-4c17-9490-0f9d075cc90b,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"50","category":"Unit Electrical Data"}",50,A,Unit Electrical Data,MOCP
e68ad971-9655-40ab-97ed-b0e9f5c142d3,a6959d6f-29c1-41a0-931f-70bbcf30e4d5,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1 - 12","category":null}",1 - 12,,,Notes
e68ad971-9655-40ab-97ed-b0e9f5c142d3,0af94c9b-733d-406c-98c8-9bc4e6a7e22c,7744f1b6-592e-4456-8ac5-c778c466b666,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Make
e68ad971-9655-40ab-97ed-b0e9f5c142d3,854fd067-98ff-4772-8777-d7deeaa8ce62,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RT-70","category":null}",RT-70,,,Model
e68ad971-9655-40ab-97ed-b0e9f5c142d3,ed88acd6-be92-4629-98e5-d92f4c887160,7744f1b6-592e-4456-8ac5-c778c466b666,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"10'-1\"","category":"Physical Properties"}",10'-1",,Physical Properties,Length
e68ad971-9655-40ab-97ed-b0e9f5c142d3,32556601-db31-4234-b1ec-c2517834b306,7744f1b6-592e-4456-8ac5-c778c466b666,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"5'-9.5\"","category":"Physical Properties"}",5'-9.5",,Physical Properties,Width
e68ad971-9655-40ab-97ed-b0e9f5c142d3,9fa8deb0-d012-4503-b2dd-1453f6fe00f2,7744f1b6-592e-4456-8ac5-c778c466b666,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":null,"value":"5'-2.4\"","category":"Physical Properties"}",5'-2.4",,Physical Properties,Height
e68ad971-9655-40ab-97ed-b0e9f5c142d3,7df1c93d-de2f-44f6-957a-b6f63ebbc497,7744f1b6-592e-4456-8ac5-c778c466b666,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2,111","category":"Physical Properties"}","2,111",LBS,Physical Properties,Weight
e68ad971-9655-40ab-97ed-b0e9f5c142d3,ab8e3f7c-d77b-47e4-9c42-475f09d97970,7744f1b6-592e-4456-8ac5-c778c466b666,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"4,000","category":"Supply Fan"}","4,000",CFM,Supply Fan,Supply Air
e68ad971-9655-40ab-97ed-b0e9f5c142d3,81b1dcb4-aa79-4fa2-aed5-e6885aa3fdf7,7744f1b6-592e-4456-8ac5-c778c466b666,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"1,200","category":"Supply Fan"}","1,200",CFM,Supply Fan,Outside Air
e68ad971-9655-40ab-97ed-b0e9f5c142d3,f022ea3d-2517-401b-85ad-09fc9e77b24c,7744f1b6-592e-4456-8ac5-c778c466b666,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN.WG.","value":"1.972","category":"Supply Fan"}",1.972,IN.WG.,Supply Fan,TSP
e68ad971-9655-40ab-97ed-b0e9f5c142d3,083afaeb-bcdf-441c-9839-1970ebebef11,7744f1b6-592e-4456-8ac5-c778c466b666,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WG.","value":"0.5","category":"Supply Fan"}",0.5,IN.WG.,Supply Fan,ESP
e68ad971-9655-40ab-97ed-b0e9f5c142d3,673f2810-d71e-4ffc-9e34-c31b580de786,7744f1b6-592e-4456-8ac5-c778c466b666,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,812","category":"Supply Fan"}","1,812",,Supply Fan,RPM
e68ad971-9655-40ab-97ed-b0e9f5c142d3,8afc307a-2c9f-4adb-9a8d-45227f014d1a,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Quantity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,84ba747e-ea94-4489-becf-684714ac2c36,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"3","category":"Supply Fan"}",3,HP,Supply Fan,Motor
e68ad971-9655-40ab-97ed-b0e9f5c142d3,72878b2f-7019-4a8b-a3bb-1346d2e138ee,7744f1b6-592e-4456-8ac5-c778c466b666,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air","unit":"CFM","value":"4,000","category":"Exhaust Fan"}","4,000",CFM,Exhaust Fan,Exhaust Air
e68ad971-9655-40ab-97ed-b0e9f5c142d3,ff427928-fc40-4154-b2c5-6cc1652f70ae,7744f1b6-592e-4456-8ac5-c778c466b666,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN.WG.","value":"0.75","category":"Exhaust Fan"}",0.75,IN.WG.,Exhaust Fan,TSP
e68ad971-9655-40ab-97ed-b0e9f5c142d3,3ba67537-1d40-4536-8c76-b7979f7073d8,7744f1b6-592e-4456-8ac5-c778c466b666,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WG.","value":"0.5","category":"Exhaust Fan"}",0.5,IN.WG.,Exhaust Fan,ESP
e68ad971-9655-40ab-97ed-b0e9f5c142d3,29230fd5-f5bb-418d-b8b1-8b43bf60c85f,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,409","category":"Exhaust Fan"}","1,409",,Exhaust Fan,RPM
e68ad971-9655-40ab-97ed-b0e9f5c142d3,7a0ad920-08b7-4719-b651-4879a6f5775f,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Exhaust Fan"}",1,,Exhaust Fan,Quantity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,e3fd2ce2-bdec-4c71-a1bb-15188915885a,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"3","category":"Exhaust Fan"}",3,HP,Exhaust Fan,Motor
e68ad971-9655-40ab-97ed-b0e9f5c142d3,40ccef81-7a6f-4613-a34b-937aee3f2a4d,7744f1b6-592e-4456-8ac5-c778c466b666,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"10","category":"Cooling Section"}",10,Tons,Cooling Section,Nominal Tons
e68ad971-9655-40ab-97ed-b0e9f5c142d3,becd8634-008c-4ac4-84bc-d1220918dfee,7744f1b6-592e-4456-8ac5-c778c466b666,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"133.1","category":"Cooling Section"}",133.1,MBH,Cooling Section,Total Capacity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,ff05433b-6ba4-413d-bff8-b1d55522472d,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"105.0","category":"Cooling Section"}",105.0,MBH,Cooling Section,Sensible Capacity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,29c2b05d-1239-463d-9013-d9cdb333887b,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"79.0","category":"Entering Air Temperature"}",79.0,°F,Entering Air Temperature,DB
e68ad971-9655-40ab-97ed-b0e9f5c142d3,673f1cf0-d185-4dcf-937d-e6060dddc9be,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.0","category":"Entering Air Temperature"}",65.0,°F,Entering Air Temperature,WB
e68ad971-9655-40ab-97ed-b0e9f5c142d3,2e55142a-f752-47dd-963a-c9c2507a7b35,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"53.6","category":"Leaving Air Temperature"}",53.6,°F,Leaving Air Temperature,DB
e68ad971-9655-40ab-97ed-b0e9f5c142d3,7797b02e-efea-43f1-b9ac-d515156a698b,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"53.6","category":"Leaving Air Temperature"}",53.6,°F,Leaving Air Temperature,WB
e68ad971-9655-40ab-97ed-b0e9f5c142d3,7fd0ea93-06d0-4a58-aba0-522c1f053e25,7744f1b6-592e-4456-8ac5-c778c466b666,3c45b1ad-2ed4-4249-a7e5-5eba7ccb46a0,Fins Per Inch,,,,,"{"kind":"flat","type":"Fins Per Inch","unit":null,"value":"16","category":"Coil"}",16,,Coil,Fins Per Inch
e68ad971-9655-40ab-97ed-b0e9f5c142d3,648455b5-8fd2-49ff-a1f1-54148ae4b907,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Coil"}",4,,Coil,Rows
e68ad971-9655-40ab-97ed-b0e9f5c142d3,5b9e426d-b6f6-4bfb-a0b5-8a254e7a4681,7744f1b6-592e-4456-8ac5-c778c466b666,7747ff2a-eb34-4fd7-9a4d-647849e7371c,Air Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Pressure Drop","unit":"IN.WG","value":"0.22","category":"Coil"}",0.22,IN.WG,Coil,Air Pressure Drop
e68ad971-9655-40ab-97ed-b0e9f5c142d3,adfd18ed-d620-4307-a88a-1eb9ec42816c,7744f1b6-592e-4456-8ac5-c778c466b666,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.1","category":"Cooling Section"}",11.1,,Cooling Section,EER
e68ad971-9655-40ab-97ed-b0e9f5c142d3,72dd5c19-e5cb-474b-aadc-7d84c665f402,7744f1b6-592e-4456-8ac5-c778c466b666,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"21.5","category":"Cooling Section"}",21.5,,Cooling Section,IEER
e68ad971-9655-40ab-97ed-b0e9f5c142d3,9ef357e3-a11a-4b46-ae82-698803aee479,7744f1b6-592e-4456-8ac5-c778c466b666,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,d37f74ec-d14b-484a-9789-e0c516a922c9,Variable Speed Scroll,,,"{"kind":"flat","type":"Compressor Type","unit":null,"value":"INVERTER SCROLL","category":"Cooling Section"}",INVERTER SCROLL,,Cooling Section,Compressor Type
e68ad971-9655-40ab-97ed-b0e9f5c142d3,1b1d9ebe-4c77-41a1-94cc-89465b17864e,7744f1b6-592e-4456-8ac5-c778c466b666,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-454B","category":"Cooling Section"}",R-454B,,Cooling Section,Refrigerant
e68ad971-9655-40ab-97ed-b0e9f5c142d3,dcc8aaba-0bea-4ea2-bc90-be0efef248c0,7744f1b6-592e-4456-8ac5-c778c466b666,1c5994de-c3b4-43ed-87e3-eb5fab7e8ed5,Refrigerant Charge,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Refrigerant Charge","unit":"LBS","value":"21.2","category":"Cooling Section"}",21.2,LBS,Cooling Section,Refrigerant Charge
e68ad971-9655-40ab-97ed-b0e9f5c142d3,6057aa29-7cb8-4c27-bf97-e93fa10e6aa7,7744f1b6-592e-4456-8ac5-c778c466b666,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,123f8cd4-429f-45f1-aa4d-9ae375f6af77,Gas Furnace,,,"{"kind":"flat","type":"Heat Type","unit":null,"value":"GAS","category":"Heating Section"}",GAS,,Heating Section,Heat Type
e68ad971-9655-40ab-97ed-b0e9f5c142d3,5c4f287d-fefa-4e49-8d99-ea00f820bace,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input Capacity","unit":"MBH","value":"300","category":"Heating Section"}",300,MBH,Heating Section,Input Capacity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,027f39dd-99b6-4478-9832-320a9efee162,7744f1b6-592e-4456-8ac5-c778c466b666,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output Capacity","unit":"MBH","value":"243","category":"Heating Section"}",243,MBH,Heating Section,Output Capacity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,fb464b8e-2b41-4051-8d6b-d55e5c936e2f,7744f1b6-592e-4456-8ac5-c778c466b666,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":null,"category":"Heating Section"}",,KW,Heating Section,Capacity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,248a8f2c-d5f0-4e2d-aa52-1ed5bf5ab6c8,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air Temp DB","unit":"°F","value":"55.0","category":"Heating Section"}",55.0,°F,Heating Section,Entering Air Temp DB
e68ad971-9655-40ab-97ed-b0e9f5c142d3,7b0a34ab-bb6e-43bb-9c1c-27983df22067,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air Temp DB","unit":"°F","value":"111.2","category":"Heating Section"}",111.2,°F,Heating Section,Leaving Air Temp DB
e68ad971-9655-40ab-97ed-b0e9f5c142d3,dee8bf1a-0082-4510-803b-0fb629cce392,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,,,"{"kind":"flat","type":"Modulation","unit":null,"value":"10:1","category":"Heating Section"}",10:1,,Heating Section,Modulation
e68ad971-9655-40ab-97ed-b0e9f5c142d3,8118422d-0bd9-4582-9890-72c31975360f,7744f1b6-592e-4456-8ac5-c778c466b666,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"119.8","category":"Re-Heat Coil"}",119.8,MBH,Re-Heat Coil,Capacity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,bfeeadc2-b3fa-495d-8858-65c135fcc91b,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air Temp","unit":"°F","value":"82.3","category":"Re-Heat Coil"}",82.3,°F,Re-Heat Coil,Leaving Air Temp
e68ad971-9655-40ab-97ed-b0e9f5c142d3,839257df-30a8-432d-bd82-ec584cfd9b09,7744f1b6-592e-4456-8ac5-c778c466b666,55889a90-917b-4a67-abb6-7d3931a11944,Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Thickness","unit":"in","value":"2","category":"Filter"}",2,in,Filter,Thickness
e68ad971-9655-40ab-97ed-b0e9f5c142d3,053a7d75-11bf-42c0-b760-568545ebaea6,7744f1b6-592e-4456-8ac5-c778c466b666,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Type","unit":null,"value":"MERV-8","category":"Filter"}",MERV-8,,Filter,Type
e68ad971-9655-40ab-97ed-b0e9f5c142d3,c8206d31-cb6c-4928-9403-c1a3d5b00c7b,7744f1b6-592e-4456-8ac5-c778c466b666,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Unit Electrical Data"}",460,V,Unit Electrical Data,Voltage
e68ad971-9655-40ab-97ed-b0e9f5c142d3,258dcc42-2ff1-4983-8671-b1252806025a,7744f1b6-592e-4456-8ac5-c778c466b666,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Unit Electrical Data"}",3,,Unit Electrical Data,Phase
e68ad971-9655-40ab-97ed-b0e9f5c142d3,50e22b42-e7f2-49f7-bc50-5eca1ce20b0a,7744f1b6-592e-4456-8ac5-c778c466b666,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Unit Electrical Data"}",60,Hz,Unit Electrical Data,Frequency
e68ad971-9655-40ab-97ed-b0e9f5c142d3,c55193e3-bb69-43c6-a92d-7d064f4acf1b,7744f1b6-592e-4456-8ac5-c778c466b666,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"30.5","category":"Unit Electrical Data"}",30.5,A,Unit Electrical Data,FLA
e68ad971-9655-40ab-97ed-b0e9f5c142d3,477b0155-450e-45e4-98ea-680c844df786,7744f1b6-592e-4456-8ac5-c778c466b666,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"35.2","category":"Unit Electrical Data"}",35.2,A,Unit Electrical Data,MCA
e68ad971-9655-40ab-97ed-b0e9f5c142d3,cf5597d3-1642-4e9f-abc2-df47f3f75265,7744f1b6-592e-4456-8ac5-c778c466b666,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"50","category":"Unit Electrical Data"}",50,A,Unit Electrical Data,MOCP
e68ad971-9655-40ab-97ed-b0e9f5c142d3,0564d373-e4fe-447e-babc-90b9807c7957,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1 - 12","category":null}",1 - 12,,,Notes
e68ad971-9655-40ab-97ed-b0e9f5c142d3,e3eaa559-9fc4-46c1-a43a-59e787892d1a,4ca3fd71-263a-4de6-988c-a8cb00b43895,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Make
e68ad971-9655-40ab-97ed-b0e9f5c142d3,a9530515-d0ae-49c2-a36d-b9ccaa18b07c,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RT-120","category":null}",RT-120,,,Model
e68ad971-9655-40ab-97ed-b0e9f5c142d3,3d32fe6d-8d8f-4e0e-83c8-016fe649a115,4ca3fd71-263a-4de6-988c-a8cb00b43895,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"8'-3\"","category":"Physical Properties"}",8'-3",,Physical Properties,Length
e68ad971-9655-40ab-97ed-b0e9f5c142d3,3e8cea2f-71d1-4214-96a6-812fa96ff871,4ca3fd71-263a-4de6-988c-a8cb00b43895,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"4'-11.5\"","category":"Physical Properties"}",4'-11.5",,Physical Properties,Width
e68ad971-9655-40ab-97ed-b0e9f5c142d3,3e067c3a-ab84-4eee-9d7d-8192625ec2f7,4ca3fd71-263a-4de6-988c-a8cb00b43895,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":null,"value":"4'-1\"","category":"Physical Properties"}",4'-1",,Physical Properties,Height
e68ad971-9655-40ab-97ed-b0e9f5c142d3,09532a75-ee66-4409-80c7-fc4c80f4b1d4,4ca3fd71-263a-4de6-988c-a8cb00b43895,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2,862","category":"Physical Properties"}","2,862",LBS,Physical Properties,Weight
e68ad971-9655-40ab-97ed-b0e9f5c142d3,91c01134-74cc-41ed-ac8f-4d70d7e77150,4ca3fd71-263a-4de6-988c-a8cb00b43895,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"6,000","category":"Supply Fan"}","6,000",CFM,Supply Fan,Supply Air
e68ad971-9655-40ab-97ed-b0e9f5c142d3,eff8e372-fa8a-47d3-9a90-fd1fd8262f7a,4ca3fd71-263a-4de6-988c-a8cb00b43895,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"600","category":"Supply Fan"}",600,CFM,Supply Fan,Outside Air
e68ad971-9655-40ab-97ed-b0e9f5c142d3,2c37f7bb-ccd7-4564-aec1-ba4192ea9047,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,,,"{"kind":"flat","type":"TSP","unit":"IN.WG.","value":"2.223","category":"Supply Fan"}",2.223,IN.WG.,Supply Fan,TSP
e68ad971-9655-40ab-97ed-b0e9f5c142d3,e4f7f05c-08bf-4164-97fe-813306b2b45f,4ca3fd71-263a-4de6-988c-a8cb00b43895,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WG.","value":"1.0","category":"Supply Fan"}",1.0,IN.WG.,Supply Fan,ESP
e68ad971-9655-40ab-97ed-b0e9f5c142d3,cf3c4cce-d7db-4e22-9082-0db9ad7ca8b9,4ca3fd71-263a-4de6-988c-a8cb00b43895,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,596","category":"Supply Fan"}","1,596",,Supply Fan,RPM
e68ad971-9655-40ab-97ed-b0e9f5c142d3,4ee47a2d-ea44-4f3c-b855-d7d9626c37b8,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"2","category":"Supply Fan"}",2,,Supply Fan,Quantity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,b09c0680-6050-4775-b528-248dfd5b5a9a,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"3","category":"Supply Fan"}",3,HP,Supply Fan,Motor
e68ad971-9655-40ab-97ed-b0e9f5c142d3,a9d94d5a-8f6a-4a98-bd54-21d3c11f58cc,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air","unit":"CFM","value":null,"category":"Exhaust Fan"}",,CFM,Exhaust Fan,Exhaust Air
e68ad971-9655-40ab-97ed-b0e9f5c142d3,97dda4e4-a08f-44a5-8ce5-6431b1bb1a9e,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,,,"{"kind":"flat","type":"TSP","unit":"IN.WG.","value":null,"category":"Exhaust Fan"}",,IN.WG.,Exhaust Fan,TSP
e68ad971-9655-40ab-97ed-b0e9f5c142d3,1df7dc94-95ce-403e-95b1-384149dfdcb7,4ca3fd71-263a-4de6-988c-a8cb00b43895,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WG.","value":null,"category":"Exhaust Fan"}",,IN.WG.,Exhaust Fan,ESP
e68ad971-9655-40ab-97ed-b0e9f5c142d3,8884d470-217c-4aa5-b883-f579fc102bf5,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":null,"category":"Exhaust Fan"}",,,Exhaust Fan,RPM
e68ad971-9655-40ab-97ed-b0e9f5c142d3,24f78532-7ce5-4632-9895-626bc307aa74,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":null,"category":"Exhaust Fan"}",,,Exhaust Fan,Quantity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,b828496d-866c-40c6-9042-440c7dc6403d,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":null,"category":"Exhaust Fan"}",,HP,Exhaust Fan,Motor
e68ad971-9655-40ab-97ed-b0e9f5c142d3,85254e26-4df9-42f3-9d7d-de0ed5ea08e3,4ca3fd71-263a-4de6-988c-a8cb00b43895,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"15","category":"Cooling Section"}",15,Tons,Cooling Section,Nominal Tons
e68ad971-9655-40ab-97ed-b0e9f5c142d3,b91a5adf-5ec1-4575-b864-49e9a9ca6551,4ca3fd71-263a-4de6-988c-a8cb00b43895,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"236.4","category":"Cooling Section"}",236.4,MBH,Cooling Section,Total Capacity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,05e4ec9d-8dae-4dc9-893e-c67c43824fe0,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"169.1","category":"Cooling Section"}",169.1,MBH,Cooling Section,Sensible Capacity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,1e9d5b77-8249-4cc1-aca2-53a85c5fb23c,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.6","category":"Entering Air Temperature"}",76.6,°F,Entering Air Temperature,DB
e68ad971-9655-40ab-97ed-b0e9f5c142d3,f0dd38fb-d377-42de-9ae4-a6685cf503f0,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"63.6","category":"Entering Air Temperature"}",63.6,°F,Entering Air Temperature,WB
e68ad971-9655-40ab-97ed-b0e9f5c142d3,b20962c8-4a5b-4155-9b31-564c220879bb,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"49.4","category":"Leaving Air Temperature"}",49.4,°F,Leaving Air Temperature,DB
e68ad971-9655-40ab-97ed-b0e9f5c142d3,e1539c30-2540-43c6-8341-af4ac545a0a2,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"49.4","category":"Leaving Air Temperature"}",49.4,°F,Leaving Air Temperature,WB
e68ad971-9655-40ab-97ed-b0e9f5c142d3,40bc9514-0e30-4558-973d-847029d84e18,4ca3fd71-263a-4de6-988c-a8cb00b43895,3c45b1ad-2ed4-4249-a7e5-5eba7ccb46a0,Fins Per Inch,,,,,"{"kind":"flat","type":"Fins Per Inch","unit":null,"value":"16","category":"Coil"}",16,,Coil,Fins Per Inch
e68ad971-9655-40ab-97ed-b0e9f5c142d3,f9a3f06c-3c6c-4d1c-a093-8cd5234b879d,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Coil"}",4,,Coil,Rows
e68ad971-9655-40ab-97ed-b0e9f5c142d3,2225e156-015a-4858-8cf6-844a9088a96a,4ca3fd71-263a-4de6-988c-a8cb00b43895,7747ff2a-eb34-4fd7-9a4d-647849e7371c,Air Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Pressure Drop","unit":"IN.WG","value":"0.186","category":"Coil"}",0.186,IN.WG,Coil,Air Pressure Drop
e68ad971-9655-40ab-97ed-b0e9f5c142d3,826b2290-bc04-48bc-81ee-5fd214aba073,4ca3fd71-263a-4de6-988c-a8cb00b43895,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.3","category":"Cooling Section"}",11.3,,Cooling Section,EER
e68ad971-9655-40ab-97ed-b0e9f5c142d3,1bda82d3-1d87-4bad-aa92-e3fbd7230a58,4ca3fd71-263a-4de6-988c-a8cb00b43895,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"20.5","category":"Cooling Section"}",20.5,,Cooling Section,IEER
e68ad971-9655-40ab-97ed-b0e9f5c142d3,49abf29d-3165-4fcf-81bb-c42cdb6e1868,4ca3fd71-263a-4de6-988c-a8cb00b43895,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,d37f74ec-d14b-484a-9789-e0c516a922c9,Variable Speed Scroll,,,"{"kind":"flat","type":"Compressor Type","unit":null,"value":"INVERTER SCROLL","category":"Cooling Section"}",INVERTER SCROLL,,Cooling Section,Compressor Type
e68ad971-9655-40ab-97ed-b0e9f5c142d3,5039da8d-41c5-4bce-897e-cc35b892b08f,4ca3fd71-263a-4de6-988c-a8cb00b43895,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-454B","category":"Cooling Section"}",R-454B,,Cooling Section,Refrigerant
e68ad971-9655-40ab-97ed-b0e9f5c142d3,d0f3a49e-00fd-4e8d-9d29-b32b9e45ffb4,4ca3fd71-263a-4de6-988c-a8cb00b43895,1c5994de-c3b4-43ed-87e3-eb5fab7e8ed5,Refrigerant Charge,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Refrigerant Charge","unit":"LBS","value":"46.8","category":"Cooling Section"}",46.8,LBS,Cooling Section,Refrigerant Charge
e68ad971-9655-40ab-97ed-b0e9f5c142d3,26daa687-6a57-47a4-bf87-c556cefa5c1d,4ca3fd71-263a-4de6-988c-a8cb00b43895,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,cc24926d-c513-4952-b12b-926f0b47d8e2,Electric Resistance Heat,,,"{"kind":"flat","type":"Heat Type","unit":null,"value":"ELECTRIC","category":"Heating Section"}",ELECTRIC,,Heating Section,Heat Type
e68ad971-9655-40ab-97ed-b0e9f5c142d3,e9d0240f-634e-4e21-a6b9-7e3d0789db2f,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input Capacity","unit":"MBH","value":null,"category":"Heating Section"}",,MBH,Heating Section,Input Capacity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,3eebb925-592c-4ccc-8268-8c5af5e21bec,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output Capacity","unit":"MBH","value":null,"category":"Heating Section"}",,MBH,Heating Section,Output Capacity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,f4261bcc-47c6-481b-854f-3ccc1599b927,4ca3fd71-263a-4de6-988c-a8cb00b43895,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"20.0","category":"Heating Section"}",20.0,KW,Heating Section,Capacity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,8992074e-582d-437c-afa3-cddce8b2c8da,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air Temp DB","unit":"°F","value":"64.8","category":"Heating Section"}",64.8,°F,Heating Section,Entering Air Temp DB
e68ad971-9655-40ab-97ed-b0e9f5c142d3,b6cd8678-ad40-44a2-a90a-dd0cf411efa8,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air Temp DB","unit":"°F","value":"75.3","category":"Heating Section"}",75.3,°F,Heating Section,Leaving Air Temp DB
e68ad971-9655-40ab-97ed-b0e9f5c142d3,d2c42e54-45b0-4ad7-b8b1-6f6b001f08ec,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,,,"{"kind":"flat","type":"Modulation","unit":null,"value":"SCR","category":"Heating Section"}",SCR,,Heating Section,Modulation
e68ad971-9655-40ab-97ed-b0e9f5c142d3,a0d02519-fe8d-4628-91ee-fdca9a69ef08,4ca3fd71-263a-4de6-988c-a8cb00b43895,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"192.0","category":"Re-Heat Coil"}",192.0,MBH,Re-Heat Coil,Capacity
e68ad971-9655-40ab-97ed-b0e9f5c142d3,942c01da-038f-4541-b338-400a9bd088de,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air Temp","unit":"°F","value":"79.7","category":"Re-Heat Coil"}",79.7,°F,Re-Heat Coil,Leaving Air Temp
e68ad971-9655-40ab-97ed-b0e9f5c142d3,c7ce7171-a932-4558-a914-e5c3e1522c48,4ca3fd71-263a-4de6-988c-a8cb00b43895,55889a90-917b-4a67-abb6-7d3931a11944,Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Thickness","unit":"in","value":"2","category":"Filter"}",2,in,Filter,Thickness
e68ad971-9655-40ab-97ed-b0e9f5c142d3,82637f27-4d00-4a64-83b0-192d467cbf52,4ca3fd71-263a-4de6-988c-a8cb00b43895,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"Type","unit":null,"value":"MERV-13","category":"Filter"}",MERV-13,,Filter,Type
e68ad971-9655-40ab-97ed-b0e9f5c142d3,9dfc6c31-df46-4940-818c-8245a5c37238,4ca3fd71-263a-4de6-988c-a8cb00b43895,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Unit Electrical Data"}",460,V,Unit Electrical Data,Voltage
e68ad971-9655-40ab-97ed-b0e9f5c142d3,dd342698-eb76-491a-85d6-81b4cd436c2a,4ca3fd71-263a-4de6-988c-a8cb00b43895,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Unit Electrical Data"}",3,,Unit Electrical Data,Phase
e68ad971-9655-40ab-97ed-b0e9f5c142d3,180f2c52-396a-474f-884a-b6ee9861afbe,4ca3fd71-263a-4de6-988c-a8cb00b43895,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Unit Electrical Data"}",60,Hz,Unit Electrical Data,Frequency
e68ad971-9655-40ab-97ed-b0e9f5c142d3,3998389a-ae2a-4cf4-a588-186f03e63aa5,4ca3fd71-263a-4de6-988c-a8cb00b43895,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"33.7","category":"Unit Electrical Data"}",33.7,A,Unit Electrical Data,FLA
e68ad971-9655-40ab-97ed-b0e9f5c142d3,84898f61-d4fe-4587-8c09-73fbbf6116f6,4ca3fd71-263a-4de6-988c-a8cb00b43895,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"42.1","category":"Unit Electrical Data"}",42.1,A,Unit Electrical Data,MCA
e68ad971-9655-40ab-97ed-b0e9f5c142d3,8c6e6545-1706-4a6f-8b90-8c69d25fc2d9,4ca3fd71-263a-4de6-988c-a8cb00b43895,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"50","category":"Unit Electrical Data"}",50,A,Unit Electrical Data,MOCP
e68ad971-9655-40ab-97ed-b0e9f5c142d3,7ea642ed-a189-492d-86ab-2a9eb8065f9a,4ca3fd71-263a-4de6-988c-a8cb00b43895,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1 - 11","category":null}",1 - 11,,,Notes
8513b975-b7d2-4a73-beef-6d7f676ee84d,aefe40bf-3486-4187-86c9-31e31bb90175,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Make
8513b975-b7d2-4a73-beef-6d7f676ee84d,278a289a-f603-4d86-b0b2-2dcd07d29a68,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"XG-TH-500","category":"Basis of Design"}",XG-TH-500,,Basis of Design,Model
8513b975-b7d2-4a73-beef-6d7f676ee84d,0f385d72-157d-4a1c-8fe4-f96459ff686e,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"WEST OFFICES","category":null}",WEST OFFICES,,,Service
8513b975-b7d2-4a73-beef-6d7f676ee84d,7ced4ccd-e277-46b4-b176-59a9a21b6f00,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PRESSURE DEPENDENT","category":null}",PRESSURE DEPENDENT,,,Type
8513b975-b7d2-4a73-beef-6d7f676ee84d,f4a222a9-6aa9-4a35-bce4-6a1dc68deb03,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"700","category":"Airflow"}",700,CFM,Airflow,Max CFM
8513b975-b7d2-4a73-beef-6d7f676ee84d,1408b89a-13a2-477d-b362-ad0528f2b504,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,f8b8cbcc-a563-4fb7-84aa-916b3b280971,Primary Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design CFM","unit":"CFM","value":"400","category":"Airflow"}",400,CFM,Airflow,Design CFM
8513b975-b7d2-4a73-beef-6d7f676ee84d,d69d8244-c5de-40bb-be97-774dc61412b7,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Min CFM
8513b975-b7d2-4a73-beef-6d7f676ee84d,aa82014b-c350-4dcf-b486-b436b8939e26,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":"IN.","value":"8","category":null}",8,IN.,,Inlet Size
8513b975-b7d2-4a73-beef-6d7f676ee84d,66f1c180-6aed-4095-8964-2321f8aeb851,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
8513b975-b7d2-4a73-beef-6d7f676ee84d,c8c2151f-8b8c-4794-9bc5-77304b84c2bc,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
8513b975-b7d2-4a73-beef-6d7f676ee84d,15332a79-c7e1-40c3-82f5-491bb8ea0d27,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
8513b975-b7d2-4a73-beef-6d7f676ee84d,912eb601-d49a-4c4c-8b88-c744d8e399b9,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE 24V CONTROLS TRANSFORMER","category":"Notes"}",PROVIDE 24V CONTROLS TRANSFORMER,,Notes,Note 1
8513b975-b7d2-4a73-beef-6d7f676ee84d,b39f5b32-ff30-42eb-ad48-e5459dc37d98,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE THERMOSTAT AND CONTROL WIRING","category":"Notes"}",PROVIDE THERMOSTAT AND CONTROL WIRING,,Notes,Note 2
8513b975-b7d2-4a73-beef-6d7f676ee84d,5f06f53b-57e3-49ff-b93c-11e7fdca7736,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE FACTORY MOUNTED DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED DISCONNECT,,Notes,Note 3
8513b975-b7d2-4a73-beef-6d7f676ee84d,594ec650-16b9-4d81-bead-2069ed9bf36b,28c829c8-a77e-4888-88ee-b7388f162cea,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Make
8513b975-b7d2-4a73-beef-6d7f676ee84d,d63f7ea0-e015-4615-9205-7e9671e7addf,28c829c8-a77e-4888-88ee-b7388f162cea,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"XG-TH-500","category":"Basis of Design"}",XG-TH-500,,Basis of Design,Model
8513b975-b7d2-4a73-beef-6d7f676ee84d,dd819048-919c-4936-a201-34d32a5001f9,28c829c8-a77e-4888-88ee-b7388f162cea,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONFERENCE","category":null}",CONFERENCE,,,Service
8513b975-b7d2-4a73-beef-6d7f676ee84d,fcb42731-3104-45f3-bfed-5fc6dd81444f,28c829c8-a77e-4888-88ee-b7388f162cea,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PRESSURE DEPENDENT","category":null}",PRESSURE DEPENDENT,,,Type
8513b975-b7d2-4a73-beef-6d7f676ee84d,e2b58194-dd18-4514-81a3-10981265e67e,28c829c8-a77e-4888-88ee-b7388f162cea,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"400","category":"Airflow"}",400,CFM,Airflow,Max CFM
8513b975-b7d2-4a73-beef-6d7f676ee84d,8a6973ee-3b24-4e8e-b7de-1f0106637ef2,28c829c8-a77e-4888-88ee-b7388f162cea,f8b8cbcc-a563-4fb7-84aa-916b3b280971,Primary Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design CFM","unit":"CFM","value":"325","category":"Airflow"}",325,CFM,Airflow,Design CFM
8513b975-b7d2-4a73-beef-6d7f676ee84d,1b954475-03b4-4227-95f7-49a48980af53,28c829c8-a77e-4888-88ee-b7388f162cea,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Min CFM
8513b975-b7d2-4a73-beef-6d7f676ee84d,b0251684-868d-456f-afb5-47acc48363ea,28c829c8-a77e-4888-88ee-b7388f162cea,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":"IN.","value":"6","category":null}",6,IN.,,Inlet Size
8513b975-b7d2-4a73-beef-6d7f676ee84d,bb12c9f8-b971-4323-acca-f70dcd49bc4d,28c829c8-a77e-4888-88ee-b7388f162cea,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
8513b975-b7d2-4a73-beef-6d7f676ee84d,7b83d8a8-5b52-45d5-8daa-ae1c0be3ea1f,28c829c8-a77e-4888-88ee-b7388f162cea,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
8513b975-b7d2-4a73-beef-6d7f676ee84d,4d0eb302-20a8-4899-ab7f-63aeecf76857,28c829c8-a77e-4888-88ee-b7388f162cea,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
8513b975-b7d2-4a73-beef-6d7f676ee84d,6b05c014-88fe-4109-9466-75b090856801,28c829c8-a77e-4888-88ee-b7388f162cea,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE 24V CONTROLS TRANSFORMER","category":"Notes"}",PROVIDE 24V CONTROLS TRANSFORMER,,Notes,Note 1
8513b975-b7d2-4a73-beef-6d7f676ee84d,f8250f4e-d7ef-494d-a145-847bd892cd5b,28c829c8-a77e-4888-88ee-b7388f162cea,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE THERMOSTAT AND CONTROL WIRING","category":"Notes"}",PROVIDE THERMOSTAT AND CONTROL WIRING,,Notes,Note 2
8513b975-b7d2-4a73-beef-6d7f676ee84d,d0648979-d286-42f8-9ba9-feb1dd529594,28c829c8-a77e-4888-88ee-b7388f162cea,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE FACTORY MOUNTED DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED DISCONNECT,,Notes,Note 3
8513b975-b7d2-4a73-beef-6d7f676ee84d,46d13142-bca1-4c6b-945f-da4492042749,db323e00-092b-4fcd-a019-031dddcc2ef0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Make
8513b975-b7d2-4a73-beef-6d7f676ee84d,159b5b6c-a454-48b6-9562-5a61bd043cfc,db323e00-092b-4fcd-a019-031dddcc2ef0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"XG-TH-500","category":"Basis of Design"}",XG-TH-500,,Basis of Design,Model
8513b975-b7d2-4a73-beef-6d7f676ee84d,329048b7-6e45-4a9a-8c65-689dd8ab9177,db323e00-092b-4fcd-a019-031dddcc2ef0,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"OPEN OFFICE & PRINT","category":null}",OPEN OFFICE & PRINT,,,Service
8513b975-b7d2-4a73-beef-6d7f676ee84d,6802bf92-c713-41e2-97e1-1e74930ed8b5,db323e00-092b-4fcd-a019-031dddcc2ef0,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PRESSURE DEPENDENT","category":null}",PRESSURE DEPENDENT,,,Type
8513b975-b7d2-4a73-beef-6d7f676ee84d,3a5d16f1-256d-4d04-844d-12d4e0cf8fc9,db323e00-092b-4fcd-a019-031dddcc2ef0,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"2000","category":"Airflow"}",2000,CFM,Airflow,Max CFM
8513b975-b7d2-4a73-beef-6d7f676ee84d,218bf893-8a56-484d-b7c8-adc54448ba6d,db323e00-092b-4fcd-a019-031dddcc2ef0,f8b8cbcc-a563-4fb7-84aa-916b3b280971,Primary Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design CFM","unit":"CFM","value":"1900","category":"Airflow"}",1900,CFM,Airflow,Design CFM
8513b975-b7d2-4a73-beef-6d7f676ee84d,3c409484-a419-4563-b4ff-56194f1c7da2,db323e00-092b-4fcd-a019-031dddcc2ef0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"190","category":"Airflow"}",190,CFM,Airflow,Min CFM
8513b975-b7d2-4a73-beef-6d7f676ee84d,48febfa2-6c58-4aa6-ab9c-efb6616c66d0,db323e00-092b-4fcd-a019-031dddcc2ef0,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":"IN.","value":"12","category":null}",12,IN.,,Inlet Size
8513b975-b7d2-4a73-beef-6d7f676ee84d,001120b5-d7c5-4cd3-9bcd-fc88dbe130ec,db323e00-092b-4fcd-a019-031dddcc2ef0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
8513b975-b7d2-4a73-beef-6d7f676ee84d,0607f477-bc68-4981-bdf2-1f621062ca05,db323e00-092b-4fcd-a019-031dddcc2ef0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
8513b975-b7d2-4a73-beef-6d7f676ee84d,95264583-fc25-465a-8700-2eed27806167,db323e00-092b-4fcd-a019-031dddcc2ef0,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
8513b975-b7d2-4a73-beef-6d7f676ee84d,297b517f-badd-4a3f-b80c-58490085cb4e,db323e00-092b-4fcd-a019-031dddcc2ef0,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE 24V CONTROLS TRANSFORMER","category":"Notes"}",PROVIDE 24V CONTROLS TRANSFORMER,,Notes,Note 1
8513b975-b7d2-4a73-beef-6d7f676ee84d,fdcfac30-c03e-4ddf-8481-ae8b02f7e645,db323e00-092b-4fcd-a019-031dddcc2ef0,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE THERMOSTAT AND CONTROL WIRING","category":"Notes"}",PROVIDE THERMOSTAT AND CONTROL WIRING,,Notes,Note 2
