package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
8513b975-b7d2-4a73-beef-6d7f676ee84d,8d094661-1440-499b-b333-db993384e157,db323e00-092b-4fcd-a019-031dddcc2ef0,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE FACTORY MOUNTED DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED DISCONNECT,,Notes,Note 3
8513b975-b7d2-4a73-beef-6d7f676ee84d,ebb722e7-c0e0-4dee-9be3-bf48f67c51ff,fcc814bb-eb6c-4854-9147-2339df25f8af,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Make
8513b975-b7d2-4a73-beef-6d7f676ee84d,aeba85b5-62be-43be-82d6-7690abfd96b4,fcc814bb-eb6c-4854-9147-2339df25f8af,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"XG-TH-500","category":"Basis of Design"}",XG-TH-500,,Basis of Design,Model
8513b975-b7d2-4a73-beef-6d7f676ee84d,a72ceee6-9bf1-4c77-a73d-6505b3efd0f5,fcc814bb-eb6c-4854-9147-2339df25f8af,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SOUTH OFFICES","category":null}",SOUTH OFFICES,,,Service
8513b975-b7d2-4a73-beef-6d7f676ee84d,2e3063dc-6064-4104-818b-2278bd566415,fcc814bb-eb6c-4854-9147-2339df25f8af,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PRESSURE DEPENDENT","category":null}",PRESSURE DEPENDENT,,,Type
8513b975-b7d2-4a73-beef-6d7f676ee84d,c2564f96-451f-4213-a84b-13a2f2f19c21,fcc814bb-eb6c-4854-9147-2339df25f8af,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"700","category":"Airflow"}",700,CFM,Airflow,Max CFM
8513b975-b7d2-4a73-beef-6d7f676ee84d,14605440-7916-447d-9d9c-34d1ffc48964,fcc814bb-eb6c-4854-9147-2339df25f8af,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design CFM","unit":"CFM","value":"375","category":"Airflow"}",375,CFM,Airflow,Design CFM
8513b975-b7d2-4a73-beef-6d7f676ee84d,59107c4b-094a-471e-8acd-ddd2ee273c2b,fcc814bb-eb6c-4854-9147-2339df25f8af,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Min CFM
8513b975-b7d2-4a73-beef-6d7f676ee84d,32022a51-2285-4118-9a80-25a242eec2c9,fcc814bb-eb6c-4854-9147-2339df25f8af,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":"IN.","value":"8","category":null}",8,IN.,,Inlet Size
8513b975-b7d2-4a73-beef-6d7f676ee84d,547c4d3c-c35b-4bcf-8b04-fddcac3d1d30,fcc814bb-eb6c-4854-9147-2339df25f8af,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
8513b975-b7d2-4a73-beef-6d7f676ee84d,49059604-642f-4bcf-bdde-7b9b836563be,fcc814bb-eb6c-4854-9147-2339df25f8af,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
8513b975-b7d2-4a73-beef-6d7f676ee84d,89a5eb23-4b7c-49c1-a74f-5004343b566d,fcc814bb-eb6c-4854-9147-2339df25f8af,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
8513b975-b7d2-4a73-beef-6d7f676ee84d,1d5afb2c-908a-4844-89a3-4b4730cff956,fcc814bb-eb6c-4854-9147-2339df25f8af,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE 24V CONTROLS TRANSFORMER","category":"Notes"}",PROVIDE 24V CONTROLS TRANSFORMER,,Notes,Note 1
8513b975-b7d2-4a73-beef-6d7f676ee84d,7497037e-0a47-485e-a0c9-0e8875e7a989,fcc814bb-eb6c-4854-9147-2339df25f8af,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE THERMOSTAT AND CONTROL WIRING","category":"Notes"}",PROVIDE THERMOSTAT AND CONTROL WIRING,,Notes,Note 2
8513b975-b7d2-4a73-beef-6d7f676ee84d,44b6cb47-06ca-49e7-ab1d-9989592bb79f,fcc814bb-eb6c-4854-9147-2339df25f8af,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE FACTORY MOUNTED DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED DISCONNECT,,Notes,Note 3
88909215-ce9e-4fc5-bd64-4fc73086c00c,a7e4789b-d671-4054-bcfa-941811e12343,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SEE PLAN","category":null}",SEE PLAN,,,Service
88909215-ce9e-4fc5-bd64-4fc73086c00c,09555fcd-f77b-41c3-8569-eaa8a9381bcc,1799ea8c-4323-4c66-8427-55bff7d9609c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Make
88909215-ce9e-4fc5-bd64-4fc73086c00c,bf11ffb4-4361-43dd-a8a4-c966a67d428d,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RV-10","category":null}",RV-10,,,Model
88909215-ce9e-4fc5-bd64-4fc73086c00c,46a086d0-853b-48aa-bae8-9fad75ecb11b,1799ea8c-4323-4c66-8427-55bff7d9609c,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"6'-10.2\"","category":"Physical Properties"}",6'-10.2",,Physical Properties,Length
88909215-ce9e-4fc5-bd64-4fc73086c00c,a6f13853-b417-4f60-90e9-d66d4ba17a9b,1799ea8c-4323-4c66-8427-55bff7d9609c,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"3'-8\"","category":"Physical Properties"}",3'-8",,Physical Properties,Width
88909215-ce9e-4fc5-bd64-4fc73086c00c,49730850-6769-4491-865b-50c7b8316e9f,1799ea8c-4323-4c66-8427-55bff7d9609c,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":null,"value":"4'-10.1\"","category":"Physical Properties"}",4'-10.1",,Physical Properties,Height
88909215-ce9e-4fc5-bd64-4fc73086c00c,71976a77-e09e-40a1-b321-437520069b25,1799ea8c-4323-4c66-8427-55bff7d9609c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1,143","category":"Physical Properties"}","1,143",LBS,Physical Properties,Weight
88909215-ce9e-4fc5-bd64-4fc73086c00c,72901679-c462-4067-8713-4190e578d0ac,1799ea8c-4323-4c66-8427-55bff7d9609c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"600","category":"Fan Data (Supply Fan)"}",600,CFM,Fan Data (Supply Fan),Outside Air
88909215-ce9e-4fc5-bd64-4fc73086c00c,585c1ae1-1c5c-4556-a9e1-ce56ef7d65bd,1799ea8c-4323-4c66-8427-55bff7d9609c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN.WG.","value":"0.67","category":"Fan Data (Supply Fan)"}",0.67,IN.WG.,Fan Data (Supply Fan),TSP
88909215-ce9e-4fc5-bd64-4fc73086c00c,d97ebe2d-8181-432d-92ab-6e8667a64005,1799ea8c-4323-4c66-8427-55bff7d9609c,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WG.","value":"0.50","category":"Fan Data (Supply Fan)"}",0.50,IN.WG.,Fan Data (Supply Fan),ESP
88909215-ce9e-4fc5-bd64-4fc73086c00c,b9ed45cd-c37d-4d8c-a829-ed18a044a5cf,1799ea8c-4323-4c66-8427-55bff7d9609c,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"989","category":"Fan Data (Supply Fan)"}",989,RPM,Fan Data (Supply Fan),RPM
88909215-ce9e-4fc5-bd64-4fc73086c00c,0e5df910-d828-40ad-a785-b7328b97e2ec,1799ea8c-4323-4c66-8427-55bff7d9609c,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"1/2","category":"Fan Data (Supply Fan)"}",1/2,HP,Fan Data (Supply Fan),Motor
88909215-ce9e-4fc5-bd64-4fc73086c00c,7df71523-4c3c-4a5c-96bf-7b6ac1853535,1799ea8c-4323-4c66-8427-55bff7d9609c,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"3","category":null}",3,Tons,,Nominal Tons
88909215-ce9e-4fc5-bd64-4fc73086c00c,aeed21ec-1359-43c7-9ec3-6b826eee0841,1799ea8c-4323-4c66-8427-55bff7d9609c,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrigerant
88909215-ce9e-4fc5-bd64-4fc73086c00c,30edcfeb-aa0a-4c35-bbf9-f3c404480317,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"44.6","category":"Cooling Section"}",44.6,MBH,Cooling Section,Total Capacity
88909215-ce9e-4fc5-bd64-4fc73086c00c,31815402-1bba-497f-8195-47ae2ffeb268,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"22.6","category":"Cooling Section"}",22.6,MBH,Cooling Section,Sensible Capacity
88909215-ce9e-4fc5-bd64-4fc73086c00c,ce9be43b-8bef-4aac-a731-036714fcefcd,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"89.0","category":"Entering Air Temperature"}",89.0,°F,Entering Air Temperature,DB
88909215-ce9e-4fc5-bd64-4fc73086c00c,1a1cf7d1-92c7-40e6-b0d1-28d7ccfd01ff,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"75.0","category":"Entering Air Temperature"}",75.0,°F,Entering Air Temperature,WB
88909215-ce9e-4fc5-bd64-4fc73086c00c,0e1ccabd-9339-40e6-bed0-abd8f894af03,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"51.7","category":"Leaving Air Temperature"}",51.7,°F,Leaving Air Temperature,DB
88909215-ce9e-4fc5-bd64-4fc73086c00c,d1aaa2ca-00a8-43ac-b5e8-98812ab1a284,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"51.5","category":"Leaving Air Temperature"}",51.5,°F,Leaving Air Temperature,WB
88909215-ce9e-4fc5-bd64-4fc73086c00c,def5214c-9a06-4e88-91b4-13968544a2a9,1799ea8c-4323-4c66-8427-55bff7d9609c,3c45b1ad-2ed4-4249-a7e5-5eba7ccb46a0,Fins Per Inch,,,,,"{"kind":"flat","type":"Fins Per Inch","unit":null,"value":"14","category":"Coil"}",14,,Coil,Fins Per Inch
88909215-ce9e-4fc5-bd64-4fc73086c00c,53a054ef-abb7-474e-a674-25787c4fff0e,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"3","category":"Coil"}",3,,Coil,Rows
88909215-ce9e-4fc5-bd64-4fc73086c00c,a173c260-522e-4cd3-b468-81dd1fa2a052,1799ea8c-4323-4c66-8427-55bff7d9609c,7747ff2a-eb34-4fd7-9a4d-647849e7371c,Air Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Pressure Drop","unit":"IN.WG","value":"0.037","category":"Coil"}",0.037,IN.WG,Coil,Air Pressure Drop
88909215-ce9e-4fc5-bd64-4fc73086c00c,1781f68a-57ef-4071-a73d-b8fa49dc8db0,1799ea8c-4323-4c66-8427-55bff7d9609c,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,d37f74ec-d14b-484a-9789-e0c516a922c9,Variable Speed Scroll,,,"{"kind":"flat","type":"Compressor Type","unit":null,"value":"INVERTER SCROLL","category":"Cooling Section"}",INVERTER SCROLL,,Cooling Section,Compressor Type
88909215-ce9e-4fc5-bd64-4fc73086c00c,5d0d812f-ddf6-41aa-94d6-beea36e02f0f,1799ea8c-4323-4c66-8427-55bff7d9609c,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,c3e805ba-1490-45f5-8725-866acb3457fc,Direct Gas-Fired,,,"{"kind":"flat","type":"Heat Type","unit":null,"value":"GAS","category":"Heating Section"}",GAS,,Heating Section,Heat Type
88909215-ce9e-4fc5-bd64-4fc73086c00c,e1339ecd-ad91-4347-ae15-7577701fc420,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input Capacity","unit":"MBH","value":"75","category":"Heating Section"}",75,MBH,Heating Section,Input Capacity
88909215-ce9e-4fc5-bd64-4fc73086c00c,bc7cbdac-6e43-4aa6-84a7-b140ab568354,1799ea8c-4323-4c66-8427-55bff7d9609c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output Capacity","unit":"MBH","value":"60.8","category":"Heating Section"}",60.8,MBH,Heating Section,Output Capacity
88909215-ce9e-4fc5-bd64-4fc73086c00c,3981bb47-af5c-4d8d-9c50-dcc9ed33de41,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air Temperature (DB)","unit":"°F","value":"0.0","category":"Heating Section"}",0.0,°F,Heating Section,Entering Air Temperature (DB)
88909215-ce9e-4fc5-bd64-4fc73086c00c,2f7cd235-6afc-49e9-b225-168d001c6fba,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air Temperature (DB)","unit":"°F","value":"93.7","category":"Heating Section"}",93.7,°F,Heating Section,Leaving Air Temperature (DB)
88909215-ce9e-4fc5-bd64-4fc73086c00c,11d3d751-6be7-4698-b9e0-0e647031913b,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Modulation","unit":null,"value":"12:1","category":"Heating Section"}",12:1,,Heating Section,Modulation
88909215-ce9e-4fc5-bd64-4fc73086c00c,aa0b5f38-e0eb-4568-8d98-047da9386778,1799ea8c-4323-4c66-8427-55bff7d9609c,55889a90-917b-4a67-abb6-7d3931a11944,Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Thickness","unit":"in","value":"2","category":"Filter"}",2,in,Filter,Thickness
88909215-ce9e-4fc5-bd64-4fc73086c00c,b78b2361-fa10-4cee-a1ed-55ff1aacaa33,1799ea8c-4323-4c66-8427-55bff7d9609c,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Type","unit":null,"value":"MERV-8","category":"Filter"}",MERV-8,,Filter,Type
88909215-ce9e-4fc5-bd64-4fc73086c00c,83832620-5255-4d5e-943d-a06b5a8593c2,1799ea8c-4323-4c66-8427-55bff7d9609c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Unit Electrical Data"}",460,V,Unit Electrical Data,Voltage
88909215-ce9e-4fc5-bd64-4fc73086c00c,8e4e9691-10e1-4e82-99c9-c831e3ea68a1,1799ea8c-4323-4c66-8427-55bff7d9609c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Unit Electrical Data"}",3,,Unit Electrical Data,Phase
88909215-ce9e-4fc5-bd64-4fc73086c00c,345bcddb-b189-4e65-b5d2-1e127c994a6b,1799ea8c-4323-4c66-8427-55bff7d9609c,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Unit Electrical Data"}",60,Hz,Unit Electrical Data,Frequency
88909215-ce9e-4fc5-bd64-4fc73086c00c,819be324-10e7-443e-babc-d2c576265f45,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"7.3","category":"Unit Electrical Data"}",7.3,A,Unit Electrical Data,FLA
88909215-ce9e-4fc5-bd64-4fc73086c00c,633eb8c8-bd65-4761-b6f0-8e6e08e759c4,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"8.4","category":"Unit Electrical Data"}",8.4,A,Unit Electrical Data,MCA
88909215-ce9e-4fc5-bd64-4fc73086c00c,f6efcac9-5057-4485-851d-0d21b5e01f0c,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":"Unit Electrical Data"}",15,A,Unit Electrical Data,MOCP
88909215-ce9e-4fc5-bd64-4fc73086c00c,25698cc6-7636-4d55-9cb6-dc0364d3f5f1,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE MANUFACTURER'S ROOF CURB","category":"Notes"}",PROVIDE MANUFACTURER'S ROOF CURB,,Notes,Note 1
88909215-ce9e-4fc5-bd64-4fc73086c00c,67cdf17d-78f7-44df-bb58-314b8c246898,1799ea8c-4323-4c66-8427-55bff7d9609c,e3d4ec12-cafa-4278-a4a6-322cdec8d79c,Heat Recovery Type,777e939c-c18c-49d3-ac66-9e3330a5cba5,Enthalpy Wheel,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE FULL MODULATION ACTUATOR - ENTHALPY ECONOMIZER","category":"Notes"}",PROVIDE FULL MODULATION ACTUATOR - ENTHALPY ECONOMIZER,,Notes,Note 2
88909215-ce9e-4fc5-bd64-4fc73086c00c,48aebfe4-802b-4209-a30c-07bdefec4cba,1799ea8c-4323-4c66-8427-55bff7d9609c,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,74b5c336-6eb5-40bd-9648-7ca721d098ef,Hot Gas Reheat Coil,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE MODULATING HOT GAS REHEAT FOR DEHUMIDIFICATION CONTROL","category":"Notes"}",PROVIDE MODULATING HOT GAS REHEAT FOR DEHUMIDIFICATION CONTROL,,Notes,Note 3
88909215-ce9e-4fc5-bd64-4fc73086c00c,818369de-9b12-4275-98d3-7f29e1585166,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE INTEGRAL REFRIGERANT LEAK DETECTION SYSTEM","category":"Notes"}",PROVIDE INTEGRAL REFRIGERANT LEAK DETECTION SYSTEM,,Notes,Note 4
88909215-ce9e-4fc5-bd64-4fc73086c00c,b7fb3692-b321-4975-895a-7865b730bafe,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"PROVIDE OUTSIDE AIR FLOW MONITORING INTEGRAL TO UNIT","category":"Notes"}",PROVIDE OUTSIDE AIR FLOW MONITORING INTEGRAL TO UNIT,,Notes,Note 5
88909215-ce9e-4fc5-bd64-4fc73086c00c,5f189d26-010d-4a5f-b7c4-7d3775f429b1,1799ea8c-4323-4c66-8427-55bff7d9609c,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"PROVIDE FACTORY MOUNTED NON-FUSED DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED NON-FUSED DISCONNECT,,Notes,Note 6
88909215-ce9e-4fc5-bd64-4fc73086c00c,5b6210fa-bc75-4ac1-9b10-136e1f96ed54,1799ea8c-4323-4c66-8427-55bff7d9609c,bffce330-215c-46b8-8cb8-bd002d64243f,Communication Protocol,a158c15a-a052-46bb-a999-74d3f3611cb7,BACnet MS/TP,,,"{"kind":"flat","type":"Note 7","unit":null,"value":"PROVIDE TOUCHSCREEN 7-DAY PROGRAMMABLE THERMOSTAT INTERFACE FOR UNIT. UNIT SHALL COME EQUIPPED WITH BACNET MSTP COMPATIBILITY AND WEB-BASED USER INTERFACE","category":"Notes"}",PROVIDE TOUCHSCREEN 7-DAY PROGRAMMABLE THERMOSTAT INTERFACE FOR UNIT. UNIT SHALL COME EQUIPPED WITH BACNET MSTP COMPATIBILITY AND WEB-BASED USER INTERFACE,,Notes,Note 7
88909215-ce9e-4fc5-bd64-4fc73086c00c,8882114b-ca59-453e-96eb-2a722e6d1f8c,1799ea8c-4323-4c66-8427-55bff7d9609c,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,b1a17ce4-776a-4cc0-bbad-2a6d7613a724,Variable Frequency Drive (VFD),,,"{"kind":"flat","type":"Note 8","unit":null,"value":"PROVIDE SUPPLY FAN TO BE CONTROLLED BY A FACTORY MOUNTED AND WIRED VARIABLE FREQUENCY DRIVE (VFD)","category":"Notes"}",PROVIDE SUPPLY FAN TO BE CONTROLLED BY A FACTORY MOUNTED AND WIRED VARIABLE FREQUENCY DRIVE (VFD),,Notes,Note 8
6a65d14d-f836-4b85-9f35-68af8d7a266a,13d7cc42-c920-4266-a0ec-ba952ef8120a,8d05eaa2-1425-428c-bfe2-7d26715e63c0,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"106 - EMPLOYEE ENTRANCE","category":null}",106 - EMPLOYEE ENTRANCE,,,Service
6a65d14d-f836-4b85-9f35-68af8d7a266a,f2a5af02-73fc-4f74-aba2-e70e133d4d63,8d05eaa2-1425-428c-bfe2-7d26715e63c0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make / Model","unit":null,"value":"INDEECO 932","category":null}",INDEECO 932,,,Make / Model
6a65d14d-f836-4b85-9f35-68af8d7a266a,8f475842-d75c-4baa-9f99-9170535ae7b7,8d05eaa2-1425-428c-bfe2-7d26715e63c0,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,056451c2-1e6e-4e93-9df2-1185985cb1f2,Electric Heat,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELECTRIC","category":null}",ELECTRIC,,,Type
6a65d14d-f836-4b85-9f35-68af8d7a266a,1230d046-2bfc-4aad-811a-fa9ac6daedbd,8d05eaa2-1425-428c-bfe2-7d26715e63c0,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"4","category":"Heating"}",4,KW,Heating,Capacity
6a65d14d-f836-4b85-9f35-68af8d7a266a,8bc221bc-6704-44b2-bfb2-61efb7cbfab5,8d05eaa2-1425-428c-bfe2-7d26715e63c0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"160","category":"Heating"}",160,CFM,Heating,CFM
6a65d14d-f836-4b85-9f35-68af8d7a266a,c5801d2c-70ed-4787-9c1f-0591205f6a99,8d05eaa2-1425-428c-bfe2-7d26715e63c0,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Temp Rise","unit":"°F","value":"60","category":"Heating"}",60,°F,Heating,Temp Rise
6a65d14d-f836-4b85-9f35-68af8d7a266a,d707f387-1b27-479c-9b59-34434aab1fd0,8d05eaa2-1425-428c-bfe2-7d26715e63c0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
6a65d14d-f836-4b85-9f35-68af8d7a266a,684069f8-c2ef-416d-9587-b884f6704ae4,8d05eaa2-1425-428c-bfe2-7d26715e63c0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"Ph","value":"1","category":"Electrical Data"}",1,Ph,Electrical Data,Phase
6a65d14d-f836-4b85-9f35-68af8d7a266a,19130f63-2002-4068-8056-2a1bd38334bb,8d05eaa2-1425-428c-bfe2-7d26715e63c0,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical Data"}",60,Hz,Electrical Data,Frequency
6a65d14d-f836-4b85-9f35-68af8d7a266a,6bae120a-8e70-410c-8923-33af839362dd,8d05eaa2-1425-428c-bfe2-7d26715e63c0,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"19.2","category":"Electrical Data"}",19.2,,Electrical Data,FLA
6a65d14d-f836-4b85-9f35-68af8d7a266a,130570d0-11ec-418b-a0c7-5c35148ea0cb,8d05eaa2-1425-428c-bfe2-7d26715e63c0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 3","category":null}","1, 2, 3",,,Notes
6a65d14d-f836-4b85-9f35-68af8d7a266a,7c726413-6a61-49ba-877d-a964ff34c560,64e29963-82b0-4f92-8336-90b2b2ce44a1,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"102 - VEST","category":null}",102 - VEST,,,Service
6a65d14d-f836-4b85-9f35-68af8d7a266a,f54bce6b-d5dd-45c2-94cb-8fb630e91f9f,64e29963-82b0-4f92-8336-90b2b2ce44a1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make / Model","unit":null,"value":"INDEECO 932","category":null}",INDEECO 932,,,Make / Model
6a65d14d-f836-4b85-9f35-68af8d7a266a,412f849a-cefa-4697-b293-2b1910e36361,64e29963-82b0-4f92-8336-90b2b2ce44a1,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,056451c2-1e6e-4e93-9df2-1185985cb1f2,Electric Heat,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELECTRIC","category":null}",ELECTRIC,,,Type
6a65d14d-f836-4b85-9f35-68af8d7a266a,3401346f-33ee-4c2d-92e1-97c8798677fe,64e29963-82b0-4f92-8336-90b2b2ce44a1,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"4","category":"Heating"}",4,KW,Heating,Capacity
6a65d14d-f836-4b85-9f35-68af8d7a266a,79fcd2fd-4647-490b-9718-6a1de5205cd5,64e29963-82b0-4f92-8336-90b2b2ce44a1,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"160","category":"Heating"}",160,CFM,Heating,CFM
6a65d14d-f836-4b85-9f35-68af8d7a266a,45cd5b2f-37d8-4eaf-912d-866f62aedd5d,64e29963-82b0-4f92-8336-90b2b2ce44a1,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Temp Rise","unit":"°F","value":"60","category":"Heating"}",60,°F,Heating,Temp Rise
6a65d14d-f836-4b85-9f35-68af8d7a266a,ca169281-c248-4282-ba56-7addd48c8aac,64e29963-82b0-4f92-8336-90b2b2ce44a1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Data"}",208,V,Electrical Data,Voltage
6a65d14d-f836-4b85-9f35-68af8d7a266a,a98c632a-ba99-4309-8afd-ba5851a7af6c,64e29963-82b0-4f92-8336-90b2b2ce44a1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"Ph","value":"1","category":"Electrical Data"}",1,Ph,Electrical Data,Phase
6a65d14d-f836-4b85-9f35-68af8d7a266a,ee9e219b-43a4-4fee-8988-5619c5d0fa9a,64e29963-82b0-4f92-8336-90b2b2ce44a1,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical Data"}",60,Hz,Electrical Data,Frequency
6a65d14d-f836-4b85-9f35-68af8d7a266a,1771c460-ff89-498d-b271-3a40d97d5b30,64e29963-82b0-4f92-8336-90b2b2ce44a1,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"19.2","category":"Electrical Data"}",19.2,,Electrical Data,FLA
6a65d14d-f836-4b85-9f35-68af8d7a266a,dcf6c3a0-6555-46bc-945a-c285972cd115,64e29963-82b0-4f92-8336-90b2b2ce44a1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 3","category":null}","1, 2, 3",,,Notes
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,9231a15e-d518-4855-ac2b-580f53c72e45,1f161bea-56fa-4c42-a249-83b852f3fb06,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":"Unit"}",SUPPLY,,Unit,Service
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,3f78b663-9761-4dc5-a2d4-8fded8a62049,1f161bea-56fa-4c42-a249-83b852f3fb06,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Make","unit":null,"value":"TITUS","category":"Unit"}",TITUS,,Unit,Make
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,02496e0a-4781-4204-92a3-3998399ea127,1f161bea-56fa-4c42-a249-83b852f3fb06,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TMS","category":"Unit"}",TMS,,Unit,Model
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,535a5f4d-7bd6-460d-9c5c-d69daa8c47fd,1f161bea-56fa-4c42-a249-83b852f3fb06,,,,,,,"{"kind":"flat","type":"Border","unit":null,"value":"LAY-IN","category":"Physical Properties"}",LAY-IN,,Physical Properties,Border
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,205f4a96-a904-45ad-a747-c03dfa1d8004,1f161bea-56fa-4c42-a249-83b852f3fb06,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"24x24","category":"Physical Properties"}",24x24,,Physical Properties,Face Size
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,59e8596b-5f30-4024-8e60-960d0adf0ac1,1f161bea-56fa-4c42-a249-83b852f3fb06,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"SEE PLANS","category":"Physical Properties"}",SEE PLANS,,Physical Properties,Neck Size
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,4274e65b-bc10-4903-b583-ca371f9535ec,1f161bea-56fa-4c42-a249-83b852f3fb06,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"BY ARCH.","category":"Physical Properties"}",BY ARCH.,,Physical Properties,Finish
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,253bff78-02bb-47ac-bbc2-e7a0c0d89148,1f161bea-56fa-4c42-a249-83b852f3fb06,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,4ead0546-d018-4e03-9e18-a16ff1d28c98,b3a6f784-6171-41a6-a1ae-efae2174d0b8,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":"Unit"}",SUPPLY,,Unit,Service
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,0190ebd8-8c1d-41e7-8b95-63de6c6be95f,b3a6f784-6171-41a6-a1ae-efae2174d0b8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Make","unit":null,"value":"TITUS","category":"Unit"}",TITUS,,Unit,Make
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,76f89e36-f38c-40a3-af46-d75057ee510c,b3a6f784-6171-41a6-a1ae-efae2174d0b8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"300RL","category":"Unit"}",300RL,,Unit,Model
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,6a072af6-27d6-440a-9738-3c58068e7bc3,b3a6f784-6171-41a6-a1ae-efae2174d0b8,,,,,,,"{"kind":"flat","type":"Border","unit":null,"value":"SURFACE MOUNT","category":"Physical Properties"}",SURFACE MOUNT,,Physical Properties,Border
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,84649651-0ed8-4257-b545-6501a99a3d01,b3a6f784-6171-41a6-a1ae-efae2174d0b8,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"SEE PLANS","category":"Physical Properties"}",SEE PLANS,,Physical Properties,Face Size
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,e3e82c6f-03fa-41cd-ad72-9435b1e12b3a,b3a6f784-6171-41a6-a1ae-efae2174d0b8,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"-","category":"Physical Properties"}",-,,Physical Properties,Neck Size
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,824777fc-8619-434d-92f7-36ad44022a7c,b3a6f784-6171-41a6-a1ae-efae2174d0b8,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"BY ARCH.","category":"Physical Properties"}",BY ARCH.,,Physical Properties,Finish
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,50dd6069-936e-4de4-a631-8da7c124a43d,b3a6f784-6171-41a6-a1ae-efae2174d0b8,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,3aa7e544-d393-4d25-8570-60d5f07c826e,d62f9e88-d6da-4d23-aa88-e61529db0ae8,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,57aeb21f-d927-4064-962b-67452f64f868,Return,,,"{"kind":"flat","type":"Service","unit":null,"value":"RETURN","category":"Unit"}",RETURN,,Unit,Service
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,fbe00317-bbbc-4afd-bf8a-cea8768e265c,d62f9e88-d6da-4d23-aa88-e61529db0ae8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Make","unit":null,"value":"TITUS","category":"Unit"}",TITUS,,Unit,Make
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,ae786d66-5c3b-48e3-8db9-6057b8c2920f,d62f9e88-d6da-4d23-aa88-e61529db0ae8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"350RL","category":"Unit"}",350RL,,Unit,Model
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,868d5bb6-6eac-47fc-8bed-62bd7a5abf99,d62f9e88-d6da-4d23-aa88-e61529db0ae8,,,,,,,"{"kind":"flat","type":"Border","unit":null,"value":"LAY-IN","category":"Physical Properties"}",LAY-IN,,Physical Properties,Border
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,5b99213d-0dbb-437b-9b4b-da0f2d8d0138,d62f9e88-d6da-4d23-aa88-e61529db0ae8,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"24x24","category":"Physical Properties"}",24x24,,Physical Properties,Face Size
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,9312a47b-28d5-4304-a70b-6b05be79fe8e,d62f9e88-d6da-4d23-aa88-e61529db0ae8,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"-","category":"Physical Properties"}",-,,Physical Properties,Neck Size
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,bcf019cd-dbdb-4b79-aca0-da2914bc85e7,d62f9e88-d6da-4d23-aa88-e61529db0ae8,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"BY ARCH.","category":"Physical Properties"}",BY ARCH.,,Physical Properties,Finish
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,febcbfb1-6d66-4c1f-8607-64386abaf7b8,d62f9e88-d6da-4d23-aa88-e61529db0ae8,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,1fc555d2-707a-4d16-94ee-22644fbc9785,34b85cc1-b383-41b3-b98a-18f322c1e826,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":"Unit"}",SUPPLY,,Unit,Service
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,8d5d55dd-db2f-47c6-a4a9-163821e5ef7f,34b85cc1-b383-41b3-b98a-18f322c1e826,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Make","unit":null,"value":"TITUS","category":"Unit"}",TITUS,,Unit,Make
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,04df2590-42e8-4f4c-8b15-39d350b0ce54,34b85cc1-b383-41b3-b98a-18f322c1e826,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PAS","category":"Unit"}",PAS,,Unit,Model
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,10374e35-ae5c-47d8-9774-36c2f766dead,34b85cc1-b383-41b3-b98a-18f322c1e826,e990dc95-80e6-4f7c-af12-ecbacaf55973,Ceiling Type,75f36ef4-2b30-4b45-930a-c3215a707789,Lay-In T-Bar,,,"{"kind":"flat","type":"Border","unit":null,"value":"LAY-IN","category":"Physical Properties"}",LAY-IN,,Physical Properties,Border
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,bb5fb5c0-6130-47dd-8167-dd27a1d1d7c7,34b85cc1-b383-41b3-b98a-18f322c1e826,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"24x24","category":"Physical Properties"}",24x24,,Physical Properties,Face Size
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,25c20686-06a6-41aa-a61b-ae57ed614704,34b85cc1-b383-41b3-b98a-18f322c1e826,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Neck Size","unit":"\"","value":"16Ø","category":"Physical Properties"}",16Ø,",Physical Properties,Neck Size
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,d0b227ca-d00b-442d-aee4-5307a784b03d,34b85cc1-b383-41b3-b98a-18f322c1e826,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"BY ARCH.","category":"Physical Properties"}",BY ARCH.,,Physical Properties,Finish
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,866c6e35-f1f3-4d65-824a-6f3f27710aa4,34b85cc1-b383-41b3-b98a-18f322c1e826,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,80a05db9-9f00-41f7-82bf-5050cda4d3bb,0084eec8-e3d8-4994-a7cc-b306e5053e3d,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":"Unit"}",SUPPLY,,Unit,Service
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,1d8a080d-fb52-41ba-abb0-6936879a67bf,0084eec8-e3d8-4994-a7cc-b306e5053e3d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"TITUS","category":"Unit"}",TITUS,,Unit,Make
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,0799f90d-74e7-48e4-8989-1e588ac2d006,0084eec8-e3d8-4994-a7cc-b306e5053e3d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"S-DL","category":"Unit"}",S-DL,,Unit,Model
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,68d38c16-20ab-4fa6-96f2-9cb3b4d91138,0084eec8-e3d8-4994-a7cc-b306e5053e3d,,,,,,,"{"kind":"flat","type":"Border","unit":null,"value":"DUCT MOUNT","category":"Physical Properties"}",DUCT MOUNT,,Physical Properties,Border
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,d9483348-9624-4f8f-95a2-656221ce300f,0084eec8-e3d8-4994-a7cc-b306e5053e3d,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"SEE PLANS","category":"Physical Properties"}",SEE PLANS,,Physical Properties,Face Size
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,fe5cd199-be6e-4849-87ed-9b635c5edd06,0084eec8-e3d8-4994-a7cc-b306e5053e3d,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"-","category":"Physical Properties"}",-,,Physical Properties,Neck Size
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,e28945ce-7e09-4018-ac66-c377eee93ad6,0084eec8-e3d8-4994-a7cc-b306e5053e3d,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"BY ARCH.","category":"Physical Properties"}",BY ARCH.,,Physical Properties,Finish
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,a2305145-094c-486a-ac4a-b1a5615cd5cd,0084eec8-e3d8-4994-a7cc-b306e5053e3d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,edf31c7a-5a40-4ac8-bdfb-ecf2165d2601,d2458c4d-665e-4da1-ad7e-66da222d09e2,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,52e1343f-0db4-450f-9f23-319cac4d4adc,Exhaust,,,"{"kind":"flat","type":"Service","unit":null,"value":"EXHAUST","category":"Unit"}",EXHAUST,,Unit,Service
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,1a760181-ec34-4b2c-b24e-ba0357966164,d2458c4d-665e-4da1-ad7e-66da222d09e2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Make","unit":null,"value":"TITUS","category":"Unit"}",TITUS,,Unit,Make
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,3857fd3d-580c-429c-885d-f4e5ea10cce6,d2458c4d-665e-4da1-ad7e-66da222d09e2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"350RL","category":"Unit"}",350RL,,Unit,Model
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,f8fb6db2-575c-4aa2-af74-4540c6d78b2f,d2458c4d-665e-4da1-ad7e-66da222d09e2,,,,,,,"{"kind":"flat","type":"Border","unit":null,"value":"LAY-IN","category":"Physical Properties"}",LAY-IN,,Physical Properties,Border
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,f8c7f8f5-fbfa-4d38-8513-fb4956cc74b2,d2458c4d-665e-4da1-ad7e-66da222d09e2,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"SEE PLANS","category":"Physical Properties"}",SEE PLANS,,Physical Properties,Face Size
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,89909a4c-8760-49c6-885c-2038b1569877,d2458c4d-665e-4da1-ad7e-66da222d09e2,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"-","category":"Physical Properties"}",-,,Physical Properties,Neck Size
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,2472d850-6a25-41b8-a43e-fba5d665122f,d2458c4d-665e-4da1-ad7e-66da222d09e2,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"BY ARCH.","category":"Physical Properties"}",BY ARCH.,,Physical Properties,Finish
bc31edab-f3ac-46f5-8d72-0b94d1c150a1,4f65a099-4e17-4d8b-9d09-1335ad37fea3,d2458c4d-665e-4da1-ad7e-66da222d09e2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
9e38be18-cee4-4b19-b83a-ee8267092a4d,ecc65c4e-9e0d-48bf-9ec8-678f84a5d0b5,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"TOILET EXHAUST","category":null}",TOILET EXHAUST,,,Service
9e38be18-cee4-4b19-b83a-ee8267092a4d,6aba7c99-52eb-4574-84b6-f2b4e2aef7b0,76700463-4402-456f-a063-edba36bcd618,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":"Make/Model"}",GREENHECK,,Make/Model,Make
9e38be18-cee4-4b19-b83a-ee8267092a4d,349cff41-95b2-4bc6-b422-5e9b02929db1,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-70-VG","category":"Make/Model"}",G-70-VG,,Make/Model,Model
9e38be18-cee4-4b19-b83a-ee8267092a4d,0225f51c-dc48-494b-a2fa-48f385f1a0d1,76700463-4402-456f-a063-edba36bcd618,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow","unit":"CFM","value":"300","category":"Fan Data"}",300,CFM,Fan Data,Air Flow
9e38be18-cee4-4b19-b83a-ee8267092a4d,b0b5cd16-07a4-4fc7-aa06-eb2a1f50ce97,76700463-4402-456f-a063-edba36bcd618,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WG.","value":"0.25","category":"Fan Data"}",0.25,IN. WG.,Fan Data,Static Pressure
9e38be18-cee4-4b19-b83a-ee8267092a4d,5aec4834-a7a0-4f0b-981f-9ae9cb3bb518,76700463-4402-456f-a063-edba36bcd618,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1,638","category":"Fan Data"}","1,638",RPM,Fan Data,Fan Speed
9e38be18-cee4-4b19-b83a-ee8267092a4d,51429b5e-2cdb-4c27-a7b2-4563dd36bd25,76700463-4402-456f-a063-edba36bcd618,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL DOWNBLAST","category":null}",CENTRIFUGAL DOWNBLAST,,,Fan Type
9e38be18-cee4-4b19-b83a-ee8267092a4d,a75d30c9-6f6e-423e-b313-77fcfe6b9562,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
9e38be18-cee4-4b19-b83a-ee8267092a4d,9462e98d-f916-4158-8f07-f15b2f974ffa,76700463-4402-456f-a063-edba36bcd618,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"1/15","category":"Electrical Data"}",1/15,HP,Electrical Data,Motor Size
9e38be18-cee4-4b19-b83a-ee8267092a4d,b8684115-8e34-4d35-947a-f0fb68cb9d8b,76700463-4402-456f-a063-edba36bcd618,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Operating Power","unit":"HP","value":"0.03","category":"Electrical Data"}",0.03,HP,Electrical Data,Operating Power
9e38be18-cee4-4b19-b83a-ee8267092a4d,0652b1f7-60fc-42ce-9748-86241cba64fb,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Volts/PH/HZ","unit":null,"value":"115/1/60","category":"Electrical Data"}",115/1/60,,Electrical Data,Volts/PH/HZ
9e38be18-cee4-4b19-b83a-ee8267092a4d,738e1bc8-2e85-4ed4-bb1e-11f7021ed153,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE FACTORY MOUNTED SPEED CONTROLLER FOR BALANCING","category":"Notes"}",PROVIDE FACTORY MOUNTED SPEED CONTROLLER FOR BALANCING,,Notes,Note 1
9e38be18-cee4-4b19-b83a-ee8267092a4d,b36a663c-1d67-4361-8fb9-d1e884f5fc4a,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE MANUFACTURER'S ROOF CURB & SEAL","category":"Notes"}",PROVIDE MANUFACTURER'S ROOF CURB & SEAL,,Notes,Note 2
9e38be18-cee4-4b19-b83a-ee8267092a4d,ee3d9476-c8c8-4f21-b34f-9ff50a4cd6e2,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE FACTORY MOUNTED GRAVITY BACKDRAFT DAMPER","category":"Notes"}",PROVIDE FACTORY MOUNTED GRAVITY BACKDRAFT DAMPER,,Notes,Note 3
9e38be18-cee4-4b19-b83a-ee8267092a4d,6b53106f-63ad-499e-ac08-36799bd05a3c,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE FACTORY MOUNTED NEMA 3R WEATHERPROOF DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED NEMA 3R WEATHERPROOF DISCONNECT,,Notes,Note 4
9e38be18-cee4-4b19-b83a-ee8267092a4d,55341dad-1710-4405-8497-a75b9ac400cd,76700463-4402-456f-a063-edba36bcd618,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"TO BE CONTROLLED BY TIMECLOCK ('ON' ONE HOUR BEFORE AND 'OFF' ONE HOUR AFTER BUSINESS HOURS (ADJ.))","category":"Notes"}",TO BE CONTROLLED BY TIMECLOCK ('ON' ONE HOUR BEFORE AND 'OFF' ONE HOUR AFTER BUSINESS HOURS (ADJ.)),,Notes,Note 5
9e38be18-cee4-4b19-b83a-ee8267092a4d,8c0e3b01-a5ab-4208-beb5-5aa6c57a151f,02289130-7a3d-470e-b787-fac1c80b27da,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"LARGE FUME HOOD","category":null}",LARGE FUME HOOD,,,Service
9e38be18-cee4-4b19-b83a-ee8267092a4d,10d5a84a-96e2-4a16-9d59-91caaf70b227,02289130-7a3d-470e-b787-fac1c80b27da,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":"Make/Model"}",GREENHECK,,Make/Model,Make
9e38be18-cee4-4b19-b83a-ee8267092a4d,bea2a32d-b9a9-460a-b68f-bf608be4604d,02289130-7a3d-470e-b787-fac1c80b27da,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"FJ-13-B7","category":"Make/Model"}",FJ-13-B7,,Make/Model,Model
9e38be18-cee4-4b19-b83a-ee8267092a4d,1ce83a14-7bfd-48bc-afd3-dd9dea8e8ab9,02289130-7a3d-470e-b787-fac1c80b27da,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow","unit":"CFM","value":"2,000","category":"Fan Data"}","2,000",CFM,Fan Data,Air Flow
9e38be18-cee4-4b19-b83a-ee8267092a4d,1cabfd2b-f111-43d5-8e9d-c0e5088fa3dd,02289130-7a3d-470e-b787-fac1c80b27da,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WG.","value":"0.5","category":"Fan Data"}",0.5,IN. WG.,Fan Data,Static Pressure
9e38be18-cee4-4b19-b83a-ee8267092a4d,d6ebfafe-2040-44c2-b1d7-bbdcf78d018f,02289130-7a3d-470e-b787-fac1c80b27da,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1,770","category":"Fan Data"}","1,770",RPM,Fan Data,Fan Speed
9e38be18-cee4-4b19-b83a-ee8267092a4d,184a4c67-1b6c-42b4-8dbe-3d9b8206e3d9,02289130-7a3d-470e-b787-fac1c80b27da,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"COMMERCIAL FUME EXHAUST","category":null}",COMMERCIAL FUME EXHAUST,,,Fan Type
9e38be18-cee4-4b19-b83a-ee8267092a4d,1545da67-c48a-425d-ad3d-bffac2ce0a78,02289130-7a3d-470e-b787-fac1c80b27da,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
9e38be18-cee4-4b19-b83a-ee8267092a4d,f7649b0f-898a-49ec-b583-797064c47165,02289130-7a3d-470e-b787-fac1c80b27da,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"3/4","category":"Electrical Data"}",3/4,HP,Electrical Data,Motor Size
9e38be18-cee4-4b19-b83a-ee8267092a4d,8830e5b2-eaf2-48df-b2f2-1c557ad0c9bb,02289130-7a3d-470e-b787-fac1c80b27da,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Operating Power","unit":"HP","value":"0.46","category":"Electrical Data"}",0.46,HP,Electrical Data,Operating Power
9e38be18-cee4-4b19-b83a-ee8267092a4d,068ac1c6-ee26-49dd-a0f2-c7c978675a8d,02289130-7a3d-470e-b787-fac1c80b27da,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"Volts/PH/HZ","unit":null,"value":"115/1/60","category":"Electrical Data"}",115/1/60,,Electrical Data,Volts/PH/HZ
9e38be18-cee4-4b19-b83a-ee8267092a4d,20e95a61-faf2-4bef-8563-12f9bccab8df,02289130-7a3d-470e-b787-fac1c80b27da,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE FACTORY MOUNTED SPEED CONTROLLER FOR BALANCING","category":"Notes"}",PROVIDE FACTORY MOUNTED SPEED CONTROLLER FOR BALANCING,,Notes,Note 1
9e38be18-cee4-4b19-b83a-ee8267092a4d,1b9b9677-eeb7-4d3e-a410-fcfe73053f3c,02289130-7a3d-470e-b787-fac1c80b27da,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE FACTORY MOUNTED NEMA 3R WEATHERPROOF DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED NEMA 3R WEATHERPROOF DISCONNECT,,Notes,Note 4
9e38be18-cee4-4b19-b83a-ee8267092a4d,465ddf48-a38c-4e72-b05c-3b00f8939265,02289130-7a3d-470e-b787-fac1c80b27da,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"TO BE CONTROLLED BY TOGGLE SWITCH","category":"Notes"}",TO BE CONTROLLED BY TOGGLE SWITCH,,Notes,Note 6
9e38be18-cee4-4b19-b83a-ee8267092a4d,b0155733-64e5-4a5e-931a-cb43077ea7ca,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"MACHINE SHOP 106","category":null}",MACHINE SHOP 106,,,Service
9e38be18-cee4-4b19-b83a-ee8267092a4d,82efb140-d308-402f-ae81-2dbe739a6935,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":"Make/Model"}",GREENHECK,,Make/Model,Make
9e38be18-cee4-4b19-b83a-ee8267092a4d,01454a3c-a92b-4ceb-96f2-b53470d48406,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"CUE-WALL-090-VG","category":"Make/Model"}",CUE-WALL-090-VG,,Make/Model,Model
