package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
9e38be18-cee4-4b19-b83a-ee8267092a4d,53ffaa10-0f23-4912-a6b7-e2de5ca16970,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow","unit":"CFM","value":"500","category":"Fan Data"}",500,CFM,Fan Data,Air Flow
9e38be18-cee4-4b19-b83a-ee8267092a4d,0593f918-f9b4-40f8-b79b-b70ba37a1aee,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Static Pressure","unit":"IN. WG.","value":"0.25","category":"Fan Data"}",0.25,IN. WG.,Fan Data,Static Pressure
9e38be18-cee4-4b19-b83a-ee8267092a4d,63d2f651-bbaf-444a-bdeb-027ab3f9b269,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1,281","category":"Fan Data"}","1,281",RPM,Fan Data,Fan Speed
9e38be18-cee4-4b19-b83a-ee8267092a4d,7ecac3c9-50dc-46df-98e5-893af92825ee,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"WALL - CENTRIFUGAL UPBLAST","category":null}",WALL - CENTRIFUGAL UPBLAST,,,Fan Type
9e38be18-cee4-4b19-b83a-ee8267092a4d,40ab4ca9-a0bf-415d-939b-7cb4f5df098d,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
9e38be18-cee4-4b19-b83a-ee8267092a4d,73c25252-51ae-40c4-8ca3-4765b8bc63f7,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Size","unit":"HP","value":"1/10","category":"Electrical Data"}",1/10,HP,Electrical Data,Motor Size
9e38be18-cee4-4b19-b83a-ee8267092a4d,210090d3-3ddc-4168-8864-5e76fec15283,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Operating Power","unit":"HP","value":"1.3","category":"Electrical Data"}",1.3,HP,Electrical Data,Operating Power
9e38be18-cee4-4b19-b83a-ee8267092a4d,9a5b1ae7-16ef-463d-9051-46269b1eb950,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,,,"{"kind":"flat","type":"Volts/PH/HZ","unit":null,"value":"115/1/60","category":"Electrical Data"}",115/1/60,,Electrical Data,Volts/PH/HZ
9e38be18-cee4-4b19-b83a-ee8267092a4d,6628842b-9976-4a5f-b90a-bd1389d29333,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE FACTORY MOUNTED SPEED CONTROLLER FOR BALANCING","category":"Notes"}",PROVIDE FACTORY MOUNTED SPEED CONTROLLER FOR BALANCING,,Notes,Note 1
9e38be18-cee4-4b19-b83a-ee8267092a4d,0e711510-c793-4ca3-9104-0f04bd5221f2,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE FACTORY MOUNTED NEMA 3R WEATHERPROOF DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED NEMA 3R WEATHERPROOF DISCONNECT,,Notes,Note 4
9e38be18-cee4-4b19-b83a-ee8267092a4d,9c7302cd-a500-42bb-9abf-1ed673ba66d8,3a3bc196-8a38-4c05-be2b-3b4cd6fa382c,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"TO BE CONTROLLED BY TIMECLOCK ('ON' ONE HOUR BEFORE AND 'OFF' ONE HOUR AFTER BUSINESS HOURS (ADJ.))","category":"Notes"}",TO BE CONTROLLED BY TIMECLOCK ('ON' ONE HOUR BEFORE AND 'OFF' ONE HOUR AFTER BUSINESS HOURS (ADJ.)),,Notes,Note 5
f014a36d-4e62-48fe-a048-385c54de70b9,6f2856c0-bc37-4687-9e9b-fb2f86917c83,47711517-5c88-47af-aa4f-88253dafa93c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"111 - METROLOGY","category":null}",111 - METROLOGY,,,Service
f014a36d-4e62-48fe-a048-385c54de70b9,96026234-66b5-4aca-b00d-994f0c5caeec,47711517-5c88-47af-aa4f-88253dafa93c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"DAIKIN","category":"Unit"}",DAIKIN,,Unit,Make
f014a36d-4e62-48fe-a048-385c54de70b9,710172f6-3ee1-4944-8e51-1f021db67f57,47711517-5c88-47af-aa4f-88253dafa93c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"FXSA30AAVJU","category":"Unit"}",FXSA30AAVJU,,Unit,Model
f014a36d-4e62-48fe-a048-385c54de70b9,77558851-add6-42eb-8202-ace17122ebc5,47711517-5c88-47af-aa4f-88253dafa93c,,,,,,,"{"kind":"flat","type":"Outdoor Unit","unit":null,"value":"CU-1","category":null}",CU-1,,,Outdoor Unit
f014a36d-4e62-48fe-a048-385c54de70b9,a7ce5c56-22a5-4460-8d1e-8978b6bdb493,47711517-5c88-47af-aa4f-88253dafa93c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DUCTED CONCEALED","category":null}",DUCTED CONCEALED,,,Type
f014a36d-4e62-48fe-a048-385c54de70b9,af9a748f-0af8-4de8-9021-d5b728dad156,47711517-5c88-47af-aa4f-88253dafa93c,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"R-32","category":"Refrigerant"}",R-32,,Refrigerant,Type
f014a36d-4e62-48fe-a048-385c54de70b9,89ae4380-4a35-42c2-b74b-ba3abc568143,47711517-5c88-47af-aa4f-88253dafa93c,1c5994de-c3b4-43ed-87e3-eb5fab7e8ed5,Refrigerant Charge,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Charge","unit":"LBS","value":null,"category":"Refrigerant"}",,LBS,Refrigerant,Charge
f014a36d-4e62-48fe-a048-385c54de70b9,190b118e-6d3f-4813-906a-07c5bf2a92da,47711517-5c88-47af-aa4f-88253dafa93c,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"9.6","category":"Physical Properties"}",9.6,IN.,Physical Properties,Height
f014a36d-4e62-48fe-a048-385c54de70b9,46c34e74-7c37-40de-9188-226e71116bcb,47711517-5c88-47af-aa4f-88253dafa93c,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"39.4","category":"Physical Properties"}",39.4,IN.,Physical Properties,Width
f014a36d-4e62-48fe-a048-385c54de70b9,cb4e63dd-2579-46a1-8bf1-b56bc584c2d8,47711517-5c88-47af-aa4f-88253dafa93c,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"IN.","value":"31.5","category":"Physical Properties"}",31.5,IN.,Physical Properties,Depth
f014a36d-4e62-48fe-a048-385c54de70b9,92d1bb00-2f22-4322-9efd-e20613b824c1,47711517-5c88-47af-aa4f-88253dafa93c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"84","category":"Physical Properties"}",84,LBS,Physical Properties,Weight
f014a36d-4e62-48fe-a048-385c54de70b9,4240cf61-9676-41a4-9290-4411a4c2599d,47711517-5c88-47af-aa4f-88253dafa93c,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"812","category":"Fan"}",812,CFM,Fan,Total
f014a36d-4e62-48fe-a048-385c54de70b9,32d9fbb8-e60b-4960-8552-0b9fbcfa9e1e,47711517-5c88-47af-aa4f-88253dafa93c,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A.","unit":"CFM","value":"300","category":"Fan"}",300,CFM,Fan,O.A.
f014a36d-4e62-48fe-a048-385c54de70b9,015ba850-0fa4-4852-a616-25403353b775,47711517-5c88-47af-aa4f-88253dafa93c,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN. WG","value":"0.6","category":"Fan"}",0.6,IN. WG,Fan,ESP
f014a36d-4e62-48fe-a048-385c54de70b9,51125eb8-9d1a-4c3e-9da7-2113f4fef43e,47711517-5c88-47af-aa4f-88253dafa93c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"21.8","category":"Cooling"}",21.8,MBH,Cooling,Sensible Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,1570e73a-c14b-4faa-9175-7bb1db433bbd,47711517-5c88-47af-aa4f-88253dafa93c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"28.8","category":"Cooling"}",28.8,MBH,Cooling,Total Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,a9bb0c37-de39-4ef1-9143-800b015ca78f,47711517-5c88-47af-aa4f-88253dafa93c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"78.8","category":"EAT"}",78.8,°F,EAT,DB
f014a36d-4e62-48fe-a048-385c54de70b9,ef84ba3d-35ad-46bb-9209-7816130a4c28,47711517-5c88-47af-aa4f-88253dafa93c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.5","category":"EAT"}",65.5,°F,EAT,WB
f014a36d-4e62-48fe-a048-385c54de70b9,ca88e128-fdb8-43bf-a5e2-58aefcd85752,47711517-5c88-47af-aa4f-88253dafa93c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"35.3","category":"Heating"}",35.3,MBH,Heating,Total Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,d9267bd5-7008-4aa8-ba0e-fa11e2c8a2db,47711517-5c88-47af-aa4f-88253dafa93c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"68.0","category":"EAT"}",68.0,°F,EAT,DB
f014a36d-4e62-48fe-a048-385c54de70b9,05e0aa20-ccf4-47fa-b6ff-116abc2ed159,47711517-5c88-47af-aa4f-88253dafa93c,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Volts/PH/HZ","unit":null,"value":"208/1/60","category":"Electrical Data"}",208/1/60,,Electrical Data,Volts/PH/HZ
f014a36d-4e62-48fe-a048-385c54de70b9,dc1044fa-0b12-4db1-a3a1-652e228d908b,47711517-5c88-47af-aa4f-88253dafa93c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0.4","category":"Electrical Data"}",0.4,,Electrical Data,MCA
f014a36d-4e62-48fe-a048-385c54de70b9,7ef2629c-7566-49a1-bf25-e2c0688837c0,47711517-5c88-47af-aa4f-88253dafa93c,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Data"}",15,,Electrical Data,MOP
f014a36d-4e62-48fe-a048-385c54de70b9,34fe3ddc-7088-4a5e-aad9-aa0d40377575,47711517-5c88-47af-aa4f-88253dafa93c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 3, 4, 5, 6","category":null}","1, 2, 3, 4, 5, 6",,,Notes
f014a36d-4e62-48fe-a048-385c54de70b9,63712cb3-06c5-4b88-bc4b-57d6d8d30991,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"111 - METROLOGY","category":null}",111 - METROLOGY,,,Service
f014a36d-4e62-48fe-a048-385c54de70b9,dbc6e913-ee1a-453a-be4b-6d9516499d49,7fd04a8a-cc09-4b14-a23d-175ca16792a9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"DAIKIN","category":"Unit"}",DAIKIN,,Unit,Make
f014a36d-4e62-48fe-a048-385c54de70b9,fee44095-5bfe-45e6-a904-af6ea5dede2a,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"FXSA30AAVJU","category":"Unit"}",FXSA30AAVJU,,Unit,Model
f014a36d-4e62-48fe-a048-385c54de70b9,f5e38f19-bb5e-4419-be1e-565b0b1f9a9e,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,,,"{"kind":"flat","type":"Outdoor Unit","unit":null,"value":"CU-1","category":null}",CU-1,,,Outdoor Unit
f014a36d-4e62-48fe-a048-385c54de70b9,59dea44c-8c34-4fb0-9875-b626a7e95714,7fd04a8a-cc09-4b14-a23d-175ca16792a9,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DUCTED CONCEALED","category":null}",DUCTED CONCEALED,,,Type
f014a36d-4e62-48fe-a048-385c54de70b9,87b69082-e3a7-45b2-bcdc-65e0238c7d38,7fd04a8a-cc09-4b14-a23d-175ca16792a9,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"R-32","category":"Refrigerant"}",R-32,,Refrigerant,Type
f014a36d-4e62-48fe-a048-385c54de70b9,d326c51d-8721-4c1d-941a-d58da1ff729b,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Charge","unit":"LBS","value":null,"category":"Refrigerant"}",,LBS,Refrigerant,Charge
f014a36d-4e62-48fe-a048-385c54de70b9,1bc1b0db-ba92-4c53-9c7f-70af290b1a1b,7fd04a8a-cc09-4b14-a23d-175ca16792a9,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"9.6","category":"Physical Properties"}",9.6,IN.,Physical Properties,Height
f014a36d-4e62-48fe-a048-385c54de70b9,fed3824d-62f5-4b05-97bc-1884efa13cb5,7fd04a8a-cc09-4b14-a23d-175ca16792a9,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"39.4","category":"Physical Properties"}",39.4,IN.,Physical Properties,Width
f014a36d-4e62-48fe-a048-385c54de70b9,1310ae42-ed6b-4b18-9c2f-09d5698454af,7fd04a8a-cc09-4b14-a23d-175ca16792a9,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"IN.","value":"31.5","category":"Physical Properties"}",31.5,IN.,Physical Properties,Depth
f014a36d-4e62-48fe-a048-385c54de70b9,3b3132a6-d0de-4007-97f6-ec7d7348ea33,7fd04a8a-cc09-4b14-a23d-175ca16792a9,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"84","category":"Physical Properties"}",84,LBS,Physical Properties,Weight
f014a36d-4e62-48fe-a048-385c54de70b9,49afdc52-1df2-4def-9620-2b1f4f17d0f7,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"812","category":"Fan"}",812,CFM,Fan,Total
f014a36d-4e62-48fe-a048-385c54de70b9,97636d23-1656-4b40-b5a8-f39d8864d1fc,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A.","unit":"CFM","value":"300","category":"Fan"}",300,CFM,Fan,O.A.
f014a36d-4e62-48fe-a048-385c54de70b9,e95eb660-28dd-4487-a908-ebc68b2724f0,7fd04a8a-cc09-4b14-a23d-175ca16792a9,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN. WG","value":"0.6","category":"Fan"}",0.6,IN. WG,Fan,ESP
f014a36d-4e62-48fe-a048-385c54de70b9,68d35a80-23c5-4384-9285-e3665498cb67,7fd04a8a-cc09-4b14-a23d-175ca16792a9,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"21.8","category":"Cooling"}",21.8,MBH,Cooling,Sensible Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,7a49f961-0a4f-4dbd-903a-3d375a7c4793,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"28.8","category":"Cooling"}",28.8,MBH,Cooling,Total Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,270ef4fa-336b-48b3-967a-78e54751401e,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"78.8","category":"EAT"}",78.8,°F,EAT,DB
f014a36d-4e62-48fe-a048-385c54de70b9,e93313ee-d511-4818-ad35-ac1ccf29b811,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.5","category":"EAT"}",65.5,°F,EAT,WB
f014a36d-4e62-48fe-a048-385c54de70b9,baac2a99-395a-4a08-b070-e8ed0ad5d192,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"35.3","category":"Heating"}",35.3,MBH,Heating,Total Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,327fbf2e-0072-4f08-80a4-636cfa3db9d2,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"68.0","category":"EAT"}",68.0,°F,EAT,DB
f014a36d-4e62-48fe-a048-385c54de70b9,ed613bc9-8831-4473-89a4-151633a90f90,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,,,"{"kind":"flat","type":"Volts/PH/HZ","unit":null,"value":"208/1/60","category":"Electrical Data"}",208/1/60,,Electrical Data,Volts/PH/HZ
f014a36d-4e62-48fe-a048-385c54de70b9,688233d5-eb2d-40e0-8e19-a473d326e6b2,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0.3","category":"Electrical Data"}",0.3,,Electrical Data,MCA
f014a36d-4e62-48fe-a048-385c54de70b9,930992df-5cef-4133-b0df-13e7bb96b455,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Data"}",15,,Electrical Data,MOP
f014a36d-4e62-48fe-a048-385c54de70b9,059156be-c40f-4d59-9714-6609ef377f4d,7fd04a8a-cc09-4b14-a23d-175ca16792a9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 3, 4, 5, 6","category":null}","1, 2, 3, 4, 5, 6",,,Notes
f014a36d-4e62-48fe-a048-385c54de70b9,0e951765-fa9b-4cd6-b95e-18a2b94ae924,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"100 - DEMO AREA","category":null}",100 - DEMO AREA,,,Service
f014a36d-4e62-48fe-a048-385c54de70b9,0895de55-fe19-4cbd-8f2a-3fff769e2d87,c17db562-594c-4383-ade0-30f14a0b8ca0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Make","unit":null,"value":"DAIKIN","category":"Unit"}",DAIKIN,,Unit,Make
f014a36d-4e62-48fe-a048-385c54de70b9,82d090b9-6203-4b13-873b-361ee3d5c559,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"FXZQ18TBVJU","category":"Unit"}",FXZQ18TBVJU,,Unit,Model
f014a36d-4e62-48fe-a048-385c54de70b9,04271a13-494a-4d14-9dcd-46663afe9cbc,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,,,"{"kind":"flat","type":"Outdoor Unit","unit":null,"value":"CU-2","category":null}",CU-2,,,Outdoor Unit
f014a36d-4e62-48fe-a048-385c54de70b9,f10a7255-09f3-46ab-b1fa-997c1ba85cdd,c17db562-594c-4383-ade0-30f14a0b8ca0,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"2X2 CASSETTE","category":null}",2X2 CASSETTE,,,Type
f014a36d-4e62-48fe-a048-385c54de70b9,8b6ff8a5-8214-4a20-be26-0b6bf9b017b1,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"R-32","category":"Refrigerant"}",R-32,,Refrigerant,Type
f014a36d-4e62-48fe-a048-385c54de70b9,833c56e4-016a-448c-a33f-0dce8502c63c,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Charge","unit":"LBS","value":null,"category":"Refrigerant"}",,LBS,Refrigerant,Charge
f014a36d-4e62-48fe-a048-385c54de70b9,c030051a-fa6a-4f57-8d90-b0b43766208c,c17db562-594c-4383-ade0-30f14a0b8ca0,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"10.2","category":"Physical Properties"}",10.2,IN.,Physical Properties,Height
f014a36d-4e62-48fe-a048-385c54de70b9,d5715d05-c83a-4295-aec4-554712dba201,c17db562-594c-4383-ade0-30f14a0b8ca0,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"22.6","category":"Physical Properties"}",22.6,IN.,Physical Properties,Width
f014a36d-4e62-48fe-a048-385c54de70b9,264e8137-f6c5-4897-9836-ac1586720fe3,c17db562-594c-4383-ade0-30f14a0b8ca0,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"IN.","value":"22.6","category":"Physical Properties"}",22.6,IN.,Physical Properties,Depth
f014a36d-4e62-48fe-a048-385c54de70b9,74be622a-093a-4a0f-9fff-ea687b09929d,c17db562-594c-4383-ade0-30f14a0b8ca0,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"42","category":"Physical Properties"}",42,LBS,Physical Properties,Weight
f014a36d-4e62-48fe-a048-385c54de70b9,ca70d12c-5b61-43d6-9406-a96764b25293,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"511","category":"Fan"}",511,CFM,Fan,Total
f014a36d-4e62-48fe-a048-385c54de70b9,eee14e2f-8db4-427d-97af-3139c050bb1b,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A.","unit":"CFM","value":"125","category":"Fan"}",125,CFM,Fan,O.A.
f014a36d-4e62-48fe-a048-385c54de70b9,71705d27-59a5-4766-8934-e118407b9987,c17db562-594c-4383-ade0-30f14a0b8ca0,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN. WG","value":null,"category":"Fan"}",,IN. WG,Fan,ESP
f014a36d-4e62-48fe-a048-385c54de70b9,d9e69820-a226-4792-bdef-d1a0356950bf,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"12.4","category":"Cooling"}",12.4,MBH,Cooling,Sensible Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,77ec8acd-3c28-4473-a065-32c58a868cff,c17db562-594c-4383-ade0-30f14a0b8ca0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"17.1","category":"Cooling"}",17.1,MBH,Cooling,Total Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,0779cac6-4fb1-439b-a727-f41e2d296483,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"78.8","category":"EAT"}",78.8,°F,EAT,DB
f014a36d-4e62-48fe-a048-385c54de70b9,950b3e2a-0dbe-4e38-8201-507494a767ce,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.5","category":"EAT"}",65.5,°F,EAT,WB
f014a36d-4e62-48fe-a048-385c54de70b9,784a4227-1509-4167-9515-1a807138d2b2,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"20.8","category":"Heating"}",20.8,MBH,Heating,Total Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,a7189883-efd1-4a18-bb6a-c801ae24d941,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"68.0","category":"EAT"}",68.0,°F,EAT,DB
f014a36d-4e62-48fe-a048-385c54de70b9,5060f23a-6bf2-4867-82e2-3a1ac672214e,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,,,"{"kind":"flat","type":"Volts/PH/HZ","unit":null,"value":"208/1/60","category":"Electrical Data"}",208/1/60,,Electrical Data,Volts/PH/HZ
f014a36d-4e62-48fe-a048-385c54de70b9,e7ef2584-b326-4741-914c-9138bbe1e9fe,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0.6","category":"Electrical Data"}",0.6,,Electrical Data,MCA
f014a36d-4e62-48fe-a048-385c54de70b9,ad176d92-c909-4899-a737-35e8a87ef7ad,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Data"}",15,,Electrical Data,MOP
f014a36d-4e62-48fe-a048-385c54de70b9,f7619b2b-df5d-4a71-b01a-ace97b1f9570,c17db562-594c-4383-ade0-30f14a0b8ca0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 3, 4, 5, 6","category":null}","1, 2, 3, 4, 5, 6",,,Notes
f014a36d-4e62-48fe-a048-385c54de70b9,2bc7ee49-4ba6-45ca-a157-03de4f96776c,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"78.8","category":"EAT"}",78.8,°F,EAT,DB
f014a36d-4e62-48fe-a048-385c54de70b9,8149ee83-506b-403a-bcbd-1484f512ca20,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"100 - DEMO AREA","category":null}",100 - DEMO AREA,,,Service
f014a36d-4e62-48fe-a048-385c54de70b9,fa7ddf25-df11-49e4-b09a-3f298cd131c4,d43bab04-051f-4dbc-9dda-91dc0894b382,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Make","unit":null,"value":"DAIKIN","category":"Unit"}",DAIKIN,,Unit,Make
f014a36d-4e62-48fe-a048-385c54de70b9,2767e407-3cfc-47c2-92c3-0c78f8f9bd0c,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"FXZQ18TBVJU","category":"Unit"}",FXZQ18TBVJU,,Unit,Model
f014a36d-4e62-48fe-a048-385c54de70b9,3f40f7eb-4e58-4085-9622-253f5b999591,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,,,"{"kind":"flat","type":"Outdoor Unit","unit":null,"value":"CU-2","category":null}",CU-2,,,Outdoor Unit
f014a36d-4e62-48fe-a048-385c54de70b9,0b3031e8-ecf5-4e9b-8c26-f8c585e97197,d43bab04-051f-4dbc-9dda-91dc0894b382,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"2X2 CASSETTE","category":null}",2X2 CASSETTE,,,Type
f014a36d-4e62-48fe-a048-385c54de70b9,799d9727-ba32-4330-8177-1e9461b06e72,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"R-32","category":"Refrigerant"}",R-32,,Refrigerant,Type
f014a36d-4e62-48fe-a048-385c54de70b9,685783d8-6351-4d23-ab23-1e3044f7a3be,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Charge","unit":"LBS","value":null,"category":"Refrigerant"}",,LBS,Refrigerant,Charge
f014a36d-4e62-48fe-a048-385c54de70b9,fcdcab32-6e66-460c-a0fc-217d87e21673,d43bab04-051f-4dbc-9dda-91dc0894b382,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"10.2","category":"Physical Properties"}",10.2,IN.,Physical Properties,Height
f014a36d-4e62-48fe-a048-385c54de70b9,7445c7d7-dbc5-4478-8f7a-9b12917b7b03,d43bab04-051f-4dbc-9dda-91dc0894b382,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"22.6","category":"Physical Properties"}",22.6,IN.,Physical Properties,Width
f014a36d-4e62-48fe-a048-385c54de70b9,891e1ee7-3ba0-423b-b267-4c41813bac34,d43bab04-051f-4dbc-9dda-91dc0894b382,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"IN.","value":"22.6","category":"Physical Properties"}",22.6,IN.,Physical Properties,Depth
f014a36d-4e62-48fe-a048-385c54de70b9,6636b8cf-faf2-4d70-9591-a987bb0a798b,d43bab04-051f-4dbc-9dda-91dc0894b382,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"42","category":"Physical Properties"}",42,LBS,Physical Properties,Weight
f014a36d-4e62-48fe-a048-385c54de70b9,96d65fb0-f554-4cb1-bbab-6c138ffd3d8b,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"511","category":"Fan"}",511,CFM,Fan,Total
f014a36d-4e62-48fe-a048-385c54de70b9,fced41a3-f277-4c3a-8897-d7071a2d6a8c,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A.","unit":"CFM","value":"125","category":"Fan"}",125,CFM,Fan,O.A.
f014a36d-4e62-48fe-a048-385c54de70b9,fa73b8a7-0d2c-4ded-8c8e-b0cac86389e7,d43bab04-051f-4dbc-9dda-91dc0894b382,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN. WG","value":null,"category":"Fan"}",,IN. WG,Fan,ESP
f014a36d-4e62-48fe-a048-385c54de70b9,d7d212ec-bed8-405d-b95e-fe0a0322f6ec,d43bab04-051f-4dbc-9dda-91dc0894b382,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"12.4","category":"Cooling"}",12.4,MBH,Cooling,Sensible Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,593d47ff-8dba-47b5-a296-ba88980e76aa,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"17.1","category":"Cooling"}",17.1,MBH,Cooling,Total Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,67e80e88-ecea-4dbf-a78d-c78bdd08320c,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.5","category":"EAT"}",65.5,°F,EAT,WB
f014a36d-4e62-48fe-a048-385c54de70b9,da871d58-1162-41cc-92c5-55e3b114cd8a,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"20.8","category":"Heating"}",20.8,MBH,Heating,Total Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,2b03a73d-ea73-42ca-8802-49a3d73237a1,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"68.0","category":"EAT"}",68.0,°F,EAT,DB
f014a36d-4e62-48fe-a048-385c54de70b9,68e8d212-45a3-46e0-a259-d8f36939743b,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,,,"{"kind":"flat","type":"Volts/PH/HZ","unit":null,"value":"208/1/60","category":"Electrical Data"}",208/1/60,,Electrical Data,Volts/PH/HZ
f014a36d-4e62-48fe-a048-385c54de70b9,3cd4b6a7-f201-4b38-b84d-51106f443b34,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0.6","category":"Electrical Data"}",0.6,,Electrical Data,MCA
f014a36d-4e62-48fe-a048-385c54de70b9,513be9f1-daa3-4a63-b282-4d02db6cc66d,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Data"}",15,,Electrical Data,MOP
f014a36d-4e62-48fe-a048-385c54de70b9,1b3020b5-7fd8-4dc6-bedf-415dcf615196,d43bab04-051f-4dbc-9dda-91dc0894b382,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 3, 4, 5, 6","category":null}","1, 2, 3, 4, 5, 6",,,Notes
f014a36d-4e62-48fe-a048-385c54de70b9,1ef90833-8117-4ac8-9e5a-e425c16c8131,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"100 - DEMO AREA","category":null}",100 - DEMO AREA,,,Service
f014a36d-4e62-48fe-a048-385c54de70b9,87a87fdb-9567-4685-b301-bf69da598d8c,bca87b74-e722-449c-82d9-ffbc1b4b479c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Make","unit":null,"value":"DAIKIN","category":"Unit"}",DAIKIN,,Unit,Make
f014a36d-4e62-48fe-a048-385c54de70b9,00114c5c-91d3-4266-92c6-947dfa69778b,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"FXZQ18TBVJU","category":"Unit"}",FXZQ18TBVJU,,Unit,Model
f014a36d-4e62-48fe-a048-385c54de70b9,2f951936-c49e-4d76-a62c-778e3a8d43cb,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,,,"{"kind":"flat","type":"Outdoor Unit","unit":null,"value":"CU-2","category":null}",CU-2,,,Outdoor Unit
f014a36d-4e62-48fe-a048-385c54de70b9,cba27947-ba3c-4cfc-9dc0-f90d9e42d2df,bca87b74-e722-449c-82d9-ffbc1b4b479c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"2X2 CASSETTE","category":null}",2X2 CASSETTE,,,Type
f014a36d-4e62-48fe-a048-385c54de70b9,3449bb20-d3c6-4c39-99e0-ddb27826d2ae,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"R-32","category":"Refrigerant"}",R-32,,Refrigerant,Type
f014a36d-4e62-48fe-a048-385c54de70b9,63545a43-b3cc-4d87-9a9e-ba66c2a9e14d,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Charge","unit":"LBS","value":null,"category":"Refrigerant"}",,LBS,Refrigerant,Charge
f014a36d-4e62-48fe-a048-385c54de70b9,eb5f585b-b7c7-4c6e-b020-2aba77d75fb1,bca87b74-e722-449c-82d9-ffbc1b4b479c,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"10.2","category":"Physical Properties"}",10.2,IN.,Physical Properties,Height
f014a36d-4e62-48fe-a048-385c54de70b9,cc5d6fef-ff5e-4b7c-91e4-42cb16ba39ad,bca87b74-e722-449c-82d9-ffbc1b4b479c,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"22.6","category":"Physical Properties"}",22.6,IN.,Physical Properties,Width
f014a36d-4e62-48fe-a048-385c54de70b9,9d2a648a-7553-4583-9520-3c183d8267bb,bca87b74-e722-449c-82d9-ffbc1b4b479c,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"IN.","value":"22.6","category":"Physical Properties"}",22.6,IN.,Physical Properties,Depth
f014a36d-4e62-48fe-a048-385c54de70b9,b88cde6f-18b6-43e4-9cf3-006db857ed06,bca87b74-e722-449c-82d9-ffbc1b4b479c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"42","category":"Physical Properties"}",42,LBS,Physical Properties,Weight
f014a36d-4e62-48fe-a048-385c54de70b9,12da0831-8c3b-4be8-a102-608c2ca957b2,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"511","category":"Fan"}",511,CFM,Fan,Total
f014a36d-4e62-48fe-a048-385c54de70b9,aeacb3b4-c613-4913-b331-cb5453ccc233,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A.","unit":"CFM","value":"125","category":"Fan"}",125,CFM,Fan,O.A.
f014a36d-4e62-48fe-a048-385c54de70b9,54b971a6-0e4d-4cdc-8a4f-14963e3b35d7,bca87b74-e722-449c-82d9-ffbc1b4b479c,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN. WG","value":null,"category":"Fan"}",,IN. WG,Fan,ESP
f014a36d-4e62-48fe-a048-385c54de70b9,50c018ac-7133-482f-aa9f-e1b234f26fa5,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"12.4","category":"Cooling"}",12.4,MBH,Cooling,Sensible Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,73484553-e044-44a7-9df4-891673a20bf5,bca87b74-e722-449c-82d9-ffbc1b4b479c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"17.1","category":"Cooling"}",17.1,MBH,Cooling,Total Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,36e1824d-b922-43a3-ae67-20893b5efb63,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"78.8","category":"EAT"}",78.8,°F,EAT,DB
f014a36d-4e62-48fe-a048-385c54de70b9,1041460c-1194-473d-9611-5b12b9c15390,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.5","category":"EAT"}",65.5,°F,EAT,WB
f014a36d-4e62-48fe-a048-385c54de70b9,78321ff0-e4ab-4787-9af7-db38204e0a1b,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"20.8","category":"Heating"}",20.8,MBH,Heating,Total Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,e69e659e-60b4-40aa-9153-dff66361316a,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"68.0","category":"EAT"}",68.0,°F,EAT,DB
f014a36d-4e62-48fe-a048-385c54de70b9,24915a58-1872-4f52-8a19-7eba6e1d9f11,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,,,"{"kind":"flat","type":"Volts/PH/HZ","unit":null,"value":"208/1/60","category":"Electrical Data"}",208/1/60,,Electrical Data,Volts/PH/HZ
f014a36d-4e62-48fe-a048-385c54de70b9,b3f49e13-1291-4a94-9c6f-571c03015b90,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0.6","category":"Electrical Data"}",0.6,,Electrical Data,MCA
f014a36d-4e62-48fe-a048-385c54de70b9,0d501a6f-c98d-4b6a-945f-be5a66e2167d,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Data"}",15,,Electrical Data,MOP
f014a36d-4e62-48fe-a048-385c54de70b9,809b53ec-79fa-483d-bea6-8f70935240b2,bca87b74-e722-449c-82d9-ffbc1b4b479c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 3, 4, 5, 6","category":null}","1, 2, 3, 4, 5, 6",,,Notes
f014a36d-4e62-48fe-a048-385c54de70b9,1b1fb87e-0ae5-4b23-93a2-b5c5b7207db7,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"101 - CONFERENCE ROOM","category":null}",101 - CONFERENCE ROOM,,,Service
f014a36d-4e62-48fe-a048-385c54de70b9,5b669a76-1699-489d-a2b0-147e28655ceb,e69b0a39-8bdc-4361-a497-0ac98018c681,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"DAIKIN","category":"Unit"}",DAIKIN,,Unit,Make
f014a36d-4e62-48fe-a048-385c54de70b9,c19a1a20-a722-463a-8dc2-9a6bd2e51da5,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"FBA30AAVJU","category":"Unit"}",FBA30AAVJU,,Unit,Model
f014a36d-4e62-48fe-a048-385c54de70b9,599466ea-94df-437f-8cec-013214bf6375,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,,,"{"kind":"flat","type":"Outdoor Unit","unit":null,"value":"CU-3","category":null}",CU-3,,,Outdoor Unit
f014a36d-4e62-48fe-a048-385c54de70b9,0414107b-3e29-4eff-9455-1c2c7b113dcb,e69b0a39-8bdc-4361-a497-0ac98018c681,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DUCTED CONCEALED","category":null}",DUCTED CONCEALED,,,Type
f014a36d-4e62-48fe-a048-385c54de70b9,808079da-759f-4403-b825-b7949725526f,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"R-32","category":"Refrigerant"}",R-32,,Refrigerant,Type
f014a36d-4e62-48fe-a048-385c54de70b9,65d58593-657c-4591-8a6e-4f20faefc256,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Charge","unit":"LBS","value":"7.5","category":"Refrigerant"}",7.5,LBS,Refrigerant,Charge
f014a36d-4e62-48fe-a048-385c54de70b9,ab6f56ca-94bc-4911-99d4-8eb775d995f9,e69b0a39-8bdc-4361-a497-0ac98018c681,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"9-11/16","category":"Physical Properties"}",9-11/16,IN.,Physical Properties,Height
f014a36d-4e62-48fe-a048-385c54de70b9,5e1785ab-da27-4091-92a0-f081d6032014,e69b0a39-8bdc-4361-a497-0ac98018c681,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"55-1/8","category":"Physical Properties"}",55-1/8,IN.,Physical Properties,Width
f014a36d-4e62-48fe-a048-385c54de70b9,59b338e5-ed49-4ae5-b854-1ec40a9f2189,e69b0a39-8bdc-4361-a497-0ac98018c681,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"IN.","value":"31-1/2","category":"Physical Properties"}",31-1/2,IN.,Physical Properties,Depth
f014a36d-4e62-48fe-a048-385c54de70b9,146fcd7d-33c3-439d-867e-6dcf8fd3b475,e69b0a39-8bdc-4361-a497-0ac98018c681,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"101","category":"Physical Properties"}",101,LBS,Physical Properties,Weight
f014a36d-4e62-48fe-a048-385c54de70b9,bd01a6ca-5d61-468f-8481-27751cfad2d1,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"1094","category":"Fan"}",1094,CFM,Fan,Total
f014a36d-4e62-48fe-a048-385c54de70b9,4bc8fd19-0d6c-49e9-a32e-9696015df47e,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A.","unit":"CFM","value":"225","category":"Fan"}",225,CFM,Fan,O.A.
f014a36d-4e62-48fe-a048-385c54de70b9,4b374dc7-d9fb-4711-ba38-eb2057ba0647,e69b0a39-8bdc-4361-a497-0ac98018c681,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN. WG","value":"0.6","category":"Fan"}",0.6,IN. WG,Fan,ESP
f014a36d-4e62-48fe-a048-385c54de70b9,77aeb62f-43a7-414a-8772-97a27b48d336,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"23.4","category":"Cooling"}",23.4,MBH,Cooling,Sensible Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,39c61781-8d3c-436f-a1b6-0d1cd2012981,e69b0a39-8bdc-4361-a497-0ac98018c681,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"30.0","category":"Cooling"}",30.0,MBH,Cooling,Total Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,522d6e14-70cd-46ab-a3b4-1a98cf88b91d,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80.0","category":"EAT"}",80.0,°F,EAT,DB
f014a36d-4e62-48fe-a048-385c54de70b9,f5879774-9a33-443a-9979-917264d8bee3,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67.0","category":"EAT"}",67.0,°F,EAT,WB
f014a36d-4e62-48fe-a048-385c54de70b9,0d55c921-0f37-45ed-abea-38ee4e416fdc,e69b0a39-8bdc-4361-a497-0ac98018c681,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"34.0","category":"Heating"}",34.0,MBH,Heating,Total Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,683a6cad-9572-4a4c-a33b-82c0f0e524af,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"70.0","category":"EAT"}",70.0,°F,EAT,DB
f014a36d-4e62-48fe-a048-385c54de70b9,6ea8736b-0fd6-4c4a-b8f8-f7aa7f912df9,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,,,"{"kind":"flat","type":"Volts/PH/HZ","unit":null,"value":"208/1/60","category":"Electrical Data"}",208/1/60,,Electrical Data,Volts/PH/HZ
f014a36d-4e62-48fe-a048-385c54de70b9,1494eadc-b33e-4aa0-ae76-a24bb6c59a49,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,MCA
f014a36d-4e62-48fe-a048-385c54de70b9,e6349ce5-e638-4850-9796-ec2ca8b1b9c5,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Data"}",15,,Electrical Data,MOP
f014a36d-4e62-48fe-a048-385c54de70b9,68a29cef-825a-443a-95b8-4d661d6238db,e69b0a39-8bdc-4361-a497-0ac98018c681,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 3, 4, 5","category":null}","1, 2, 3, 4, 5",,,Notes
f014a36d-4e62-48fe-a048-385c54de70b9,ce323dc2-8ac4-414d-8d3d-9305bb2bb36e,a90de397-d1b5-440e-b61e-b0662e773852,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"113 - IT","category":null}",113 - IT,,,Service
f014a36d-4e62-48fe-a048-385c54de70b9,a49583d5-b716-43eb-bd7a-b7e9d4b59cb7,a90de397-d1b5-440e-b61e-b0662e773852,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"DAIKIN","category":"Unit"}",DAIKIN,,Unit,Make
f014a36d-4e62-48fe-a048-385c54de70b9,b48aba8a-e39c-4795-a0cf-737fb17d30cc,a90de397-d1b5-440e-b61e-b0662e773852,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"FTFK09AXVJU","category":"Unit"}",FTFK09AXVJU,,Unit,Model
f014a36d-4e62-48fe-a048-385c54de70b9,b3e562a5-b6f1-4e72-9247-f35cd07dade4,a90de397-d1b5-440e-b61e-b0662e773852,,,,,,,"{"kind":"flat","type":"Outdoor Unit","unit":null,"value":"CU-F","category":null}",CU-F,,,Outdoor Unit
f014a36d-4e62-48fe-a048-385c54de70b9,0762c0bc-2fdc-4f2a-81e9-103d1e2ea0fc,a90de397-d1b5-440e-b61e-b0662e773852,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,238a409a-11b2-4ffc-ad99-e0a782f9d884,Wall Mount,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
f014a36d-4e62-48fe-a048-385c54de70b9,c58aa894-9a99-4bda-8ca1-e97e7549f4a3,a90de397-d1b5-440e-b61e-b0662e773852,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"R-32","category":"Refrigerant"}",R-32,,Refrigerant,Type
f014a36d-4e62-48fe-a048-385c54de70b9,23ab0120-cdb9-432c-a502-19cba2e447a3,a90de397-d1b5-440e-b61e-b0662e773852,1c5994de-c3b4-43ed-87e3-eb5fab7e8ed5,Refrigerant Charge,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Charge","unit":"LBS","value":"1.65","category":"Refrigerant"}",1.65,LBS,Refrigerant,Charge
f014a36d-4e62-48fe-a048-385c54de70b9,c423db1d-aca1-4991-a67d-6d429516e18c,a90de397-d1b5-440e-b61e-b0662e773852,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"11-1/3","category":"Physical Properties"}",11-1/3,IN.,Physical Properties,Height
f014a36d-4e62-48fe-a048-385c54de70b9,4fdca801-1e96-49c3-9f98-d78b0344373f,a90de397-d1b5-440e-b61e-b0662e773852,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"30-5/16","category":"Physical Properties"}",30-5/16,IN.,Physical Properties,Width
f014a36d-4e62-48fe-a048-385c54de70b9,ea794a63-c505-4a51-8c33-27c3c402927d,a90de397-d1b5-440e-b61e-b0662e773852,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"IN.","value":"9-3/16","category":"Physical Properties"}",9-3/16,IN.,Physical Properties,Depth
f014a36d-4e62-48fe-a048-385c54de70b9,0fe25572-cb8c-45a2-8e5b-5d4706e6679f,a90de397-d1b5-440e-b61e-b0662e773852,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"20","category":"Physical Properties"}",20,LBS,Physical Properties,Weight
f014a36d-4e62-48fe-a048-385c54de70b9,a53e1d74-f8aa-44a6-a5bd-6cbdb50754a2,a90de397-d1b5-440e-b61e-b0662e773852,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"431","category":"Fan"}",431,CFM,Fan,Total
f014a36d-4e62-48fe-a048-385c54de70b9,f3e0287d-f7fe-4e43-9d16-f29b5d99e537,a90de397-d1b5-440e-b61e-b0662e773852,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A.","unit":"CFM","value":null,"category":"Fan"}",,CFM,Fan,O.A.
f014a36d-4e62-48fe-a048-385c54de70b9,93ed768e-f518-4426-bc7c-11e6d3709945,a90de397-d1b5-440e-b61e-b0662e773852,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN. WG","value":null,"category":"Fan"}",,IN. WG,Fan,ESP
f014a36d-4e62-48fe-a048-385c54de70b9,ae7489fd-51e6-4a7c-ba0f-8983711f4f62,a90de397-d1b5-440e-b61e-b0662e773852,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"8.25","category":"Cooling"}",8.25,MBH,Cooling,Sensible Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,3ecd7215-c000-4252-be54-a2e5b561c0c7,a90de397-d1b5-440e-b61e-b0662e773852,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"9.0","category":"Cooling"}",9.0,MBH,Cooling,Total Capacity
f014a36d-4e62-48fe-a048-385c54de70b9,a7811bb3-c8bb-47a7-ae4b-393c0db46997,a90de397-d1b5-440e-b61e-b0662e773852,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80.0","category":"EAT"}",80.0,°F,EAT,DB
f014a36d-4e62-48fe-a048-385c54de70b9,c3b35ece-c603-496e-bb1a-a2d5d4301263,a90de397-d1b5-440e-b61e-b0662e773852,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67.0","category":"EAT"}",67.0,°F,EAT,WB
