spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
7ebd5560-173f-4673-a511-35cc341b69b3,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Make
5f24cd71-0c3b-4c53-8c51-d070f2793cd4,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RT-40","category":null}",RT-40,,,Model
4551cc16-4c9d-4bc9-a453-0eec33e6bbe9,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"8'-3\"","category":"Physical Properties"}",8'-3",,Physical Properties,Length
2da9cc90-fd9c-4041-8054-472944f41b14,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"4'-11.5\"","category":"Physical Properties"}",4'-11.5",,Physical Properties,Width
a65c8e03-f24e-4761-b92a-8b58ca04d65a,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":null,"value":"4'-1\"","category":"Physical Properties"}",4'-1",,Physical Properties,Height
26ff184d-a829-49e0-9487-8ed4ea324027,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1,713","category":"Physical Properties"}","1,713",LBS,Physical Properties,Weight
77d25dfe-5407-4777-b965-2d5d194268cf,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"2,600","category":"Supply Fan"}","2,600",CFM,Supply Fan,Supply Air
4aaa9e56-92bd-4bef-981d-54c72d1417c6,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"500","category":"Supply Fan"}",500,CFM,Supply Fan,Outside Air
71bec956-3a95-437f-933f-14a0accefb89,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,,,"{"kind":"flat","type":"TSP","unit":"IN.WG.","value":"1.259","category":"Supply Fan"}",1.259,IN.WG.,Supply Fan,TSP
0b2c5eff-87fe-41f2-a099-590b90248724,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WG.","value":"0.5","category":"Supply Fan"}",0.5,IN.WG.,Supply Fan,ESP
e89a9156-727e-4bef-a798-14ce44790c7c,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,435","category":"Supply Fan"}","1,435",,Supply Fan,RPM
aa4db098-980e-427b-b938-55d0dbd60d6c,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Quantity
3166c03a-ca60-4f95-99f9-638eb9831c8e,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"3/4","category":"Supply Fan"}",3/4,HP,Supply Fan,Motor
50d6d645-1858-4e91-b374-ca837590b304,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air","unit":"CFM","value":"2,000","category":"Exhaust Fan"}","2,000",CFM,Exhaust Fan,Exhaust Air
75fdaf1c-c420-4b59-8cbe-b2873b14c20d,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,,,"{"kind":"flat","type":"TSP","unit":"IN.WG.","value":"0.571","category":"Exhaust Fan"}",0.571,IN.WG.,Exhaust Fan,TSP
8d9498f4-01fb-479c-ba90-b831d03e3d76,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WG.","value":"0.5","category":"Exhaust Fan"}",0.5,IN.WG.,Exhaust Fan,ESP
5498d4e0-f38d-49ad-9890-162de93517ed,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,384","category":"Exhaust Fan"}","1,384",,Exhaust Fan,RPM
1b9f293b-4aa9-4161-9427-3a0117b0296e,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Exhaust Fan"}",1,,Exhaust Fan,Quantity
86fe2323-8ba7-445a-930b-f287a495d450,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"1 1/2","category":"Exhaust Fan"}",1 1/2,HP,Exhaust Fan,Motor
13cd44b9-80b1-4b48-82e3-64613fa7c071,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"6.5","category":"Cooling Section"}",6.5,Tons,Cooling Section,Nominal Tons
d9a790a3-c505-402a-9ca8-795aadbb9e9c,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"76.5","category":"Cooling Section"}",76.5,MBH,Cooling Section,Total Capacity
b9a03517-b9e2-4f1e-b66a-917289b963f0,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"55.3","category":"Cooling Section"}",55.3,MBH,Cooling Section,Sensible Capacity
6efa6179-e3fb-46dc-85a9-4a59c2435ba7,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"79.0","category":"Entering Air Temperature"}",79.0,°F,Entering Air Temperature,DB
53a9bcc1-8e0d-4c85-99e6-b48a278a573e,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.0","category":"Entering Air Temperature"}",65.0,°F,Entering Air Temperature,WB
b4426896-7003-450f-a66a-88ffeb7c40b5,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"51.5","category":"Leaving Air Temperature"}",51.5,°F,Leaving Air Temperature,DB
a11c023f-be57-4546-b75e-c373fe94fd31,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"51.5","category":"Leaving Air Temperature"}",51.5,°F,Leaving Air Temperature,WB
09b4848e-90f4-4461-b79d-763521ca853f,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,3c45b1ad-2ed4-4249-a7e5-5eba7ccb46a0,Fins Per Inch,,,,,"{"kind":"flat","type":"Fins Per Inch","unit":null,"value":"16","category":"Coil"}",16,,Coil,Fins Per Inch
29e99c74-4329-4850-a0ec-9fa0af09718b,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"3","category":"Coil"}",3,,Coil,Rows
4226fb7a-0731-4bc6-b7d0-b21015dc2d20,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Pressure Drop","unit":"IN.WG","value":"0.129","category":"Coil"}",0.129,IN.WG,Coil,Air Pressure Drop
ddabf9d0-028a-461f-bcdc-ce50355ba866,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":null,"category":"Cooling Section"}",,,Cooling Section,EER
925c629c-a446-440b-9fb3-521d3193511c,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":null,"category":"Cooling Section"}",,,Cooling Section,IEER
4e03ec2d-5feb-4b42-b0dd-6df121fa425a,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,d37f74ec-d14b-484a-9789-e0c516a922c9,Variable Speed Scroll,,,"{"kind":"flat","type":"Compressor Type","unit":null,"value":"INVERTER SCROLL","category":"Cooling Section"}",INVERTER SCROLL,,Cooling Section,Compressor Type
af34656a-0d4b-44af-9479-20797b196f73,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-454B","category":"Cooling Section"}",R-454B,,Cooling Section,Refrigerant
47aea704-da3f-4830-856e-ad45989a8c13,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,1c5994de-c3b4-43ed-87e3-eb5fab7e8ed5,Refrigerant Charge,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Refrigerant Charge","unit":"LBS","value":"11.3","category":"Cooling Section"}",11.3,LBS,Cooling Section,Refrigerant Charge
b99e83df-e4b1-447b-810f-a38dd8ee8b44,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,123f8cd4-429f-45f1-aa4d-9ae375f6af77,Gas Furnace,,,"{"kind":"flat","type":"Heat Type","unit":null,"value":"GAS","category":"Heating Section"}",GAS,,Heating Section,Heat Type
a328aec5-339f-4dd7-9a85-39cd2bbb6a95,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input Capacity","unit":"MBH","value":"100","category":"Heating Section"}",100,MBH,Heating Section,Input Capacity
519aff65-4729-48b2-a5eb-56e849e933d3,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output Capacity","unit":"MBH","value":"81.0","category":"Heating Section"}",81.0,MBH,Heating Section,Output Capacity
63dc4dd2-f3c1-4a37-b5d9-312dc88948c3,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":null,"category":"Heating Section"}",,KW,Heating Section,Capacity
c0d85204-e983-47f5-98c3-9420f6898e4f,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air Temp DB","unit":"°F","value":"55.0","category":"Heating Section"}",55.0,°F,Heating Section,Entering Air Temp DB
3f884b58-1b94-485f-88c4-97ef9b4c092f,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air Temp DB","unit":"°F","value":"92.5","category":"Heating Section"}",92.5,°F,Heating Section,Leaving Air Temp DB
005e0ad4-13bb-45bf-94d4-1b82a39557cf,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,,,"{"kind":"flat","type":"Modulation","unit":null,"value":"10:1","category":"Heating Section"}",10:1,,Heating Section,Modulation
1633cc6a-56c7-434d-b061-2ec20f354ae3,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"53.5","category":"Re-Heat Coil"}",53.5,MBH,Re-Heat Coil,Capacity
af30c254-3988-43ea-81de-093fa7497fe9,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air Temp","unit":"°F","value":"77.6","category":"Re-Heat Coil"}",77.6,°F,Re-Heat Coil,Leaving Air Temp
517f7aed-80db-4111-be4f-5154f8784972,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,55889a90-917b-4a67-abb6-7d3931a11944,Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Thickness","unit":"in","value":"2","category":"Filter"}",2,in,Filter,Thickness
c2e87bc0-6568-4005-991e-f09b1c550ba0,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Type","unit":null,"value":"MERV-8","category":"Filter"}",MERV-8,,Filter,Type
a092d560-43a8-4ef5-82ae-47e6f095f215,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Unit Electrical Data"}",460,V,Unit Electrical Data,Voltage
d4dd019b-14b3-4c3c-b1fd-81b464a83aa4,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Unit Electrical Data"}",3,,Unit Electrical Data,Phase
b1d7380f-fa1c-4c26-98a2-a30fd3df118b,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Unit Electrical Data"}",60,Hz,Unit Electrical Data,Frequency
acabd7f8-0fde-45a5-add9-5df22799604a,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"13.8","category":"Unit Electrical Data"}",13.8,A,Unit Electrical Data,FLA
c5a2fec4-a450-4f65-b0c1-3a5b65e3b544,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"16.1","category":"Unit Electrical Data"}",16.1,A,Unit Electrical Data,MCA
a9a8b08a-701f-41d0-b856-57426f884a45,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"25","category":"Unit Electrical Data"}",25,A,Unit Electrical Data,MOCP
f0de9b4e-ba9d-4075-bd8d-4f60fde27ef4,540a13de-2e7c-40b2-bf4b-b1c8cfd1c85e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1 - 10","category":null}",1 - 10,,,Notes
9f5d1755-e861-4f00-8793-26a1174391be,0efc8471-b889-4bd2-98f6-6b2d12b01e21,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Make
4b20b8e6-518b-4e29-8343-82dc0aed5fee,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RT-70","category":null}",RT-70,,,Model
9caf2034-ed65-459c-bd9c-f6b3db007f96,0efc8471-b889-4bd2-98f6-6b2d12b01e21,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"10'-1\"","category":"Physical Properties"}",10'-1",,Physical Properties,Length
2eadf01e-17b3-4b89-b48c-367d1666940a,0efc8471-b889-4bd2-98f6-6b2d12b01e21,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"5'-9.5\"","category":"Physical Properties"}",5'-9.5",,Physical Properties,Width
8e089201-1e91-46a4-88e5-72a928d11165,0efc8471-b889-4bd2-98f6-6b2d12b01e21,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":null,"value":"5'-2.4\"","category":"Physical Properties"}",5'-2.4",,Physical Properties,Height
f96bf4ea-07df-462e-9551-0fa96f1b5f82,0efc8471-b889-4bd2-98f6-6b2d12b01e21,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2,111","category":"Physical Properties"}","2,111",LBS,Physical Properties,Weight
42150bc4-8f15-4d2d-94bb-4c983dea22eb,0efc8471-b889-4bd2-98f6-6b2d12b01e21,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"4,000","category":"Supply Fan"}","4,000",CFM,Supply Fan,Supply Air
963e5e48-256b-407e-9308-01eae8c56372,0efc8471-b889-4bd2-98f6-6b2d12b01e21,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"1,200","category":"Supply Fan"}","1,200",CFM,Supply Fan,Outside Air
48b96da1-9d08-4706-b242-ad4d529831fd,0efc8471-b889-4bd2-98f6-6b2d12b01e21,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN.WG.","value":"1.972","category":"Supply Fan"}",1.972,IN.WG.,Supply Fan,TSP
ef1b6a49-3d77-449c-91b3-785e3f021e00,0efc8471-b889-4bd2-98f6-6b2d12b01e21,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WG.","value":"0.5","category":"Supply Fan"}",0.5,IN.WG.,Supply Fan,ESP
db39f77b-b092-41da-a8c3-3e1ec4462c72,0efc8471-b889-4bd2-98f6-6b2d12b01e21,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,812","category":"Supply Fan"}","1,812",,Supply Fan,RPM
a93cf7dd-dfcf-4f43-ace6-511698cfc667,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Quantity
ea363b40-4202-4d5b-935b-bb544496b1b4,0efc8471-b889-4bd2-98f6-6b2d12b01e21,879c72c2-cb9a-4e2d-8e88-b18e13bafa3a,Fan Motor Type,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"3","category":"Supply Fan"}",3,HP,Supply Fan,Motor
5c8aaeb9-3d3e-4efe-8f5c-1c87b47d7039,0efc8471-b889-4bd2-98f6-6b2d12b01e21,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air","unit":"CFM","value":"4,000","category":"Exhaust Fan"}","4,000",CFM,Exhaust Fan,Exhaust Air
9b2c3027-9e0c-43a3-a3a8-81a7166aad16,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,,,"{"kind":"flat","type":"TSP","unit":"IN.WG.","value":"0.75","category":"Exhaust Fan"}",0.75,IN.WG.,Exhaust Fan,TSP
6618c5bc-2ebd-495c-959d-af34157f2b07,0efc8471-b889-4bd2-98f6-6b2d12b01e21,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WG.","value":"0.5","category":"Exhaust Fan"}",0.5,IN.WG.,Exhaust Fan,ESP
4d567240-6b50-458b-b8fb-74ad1c879f9e,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,409","category":"Exhaust Fan"}","1,409",,Exhaust Fan,RPM
8c566810-00d6-4f06-8ab1-fa81fafc8c00,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Exhaust Fan"}",1,,Exhaust Fan,Quantity
d079494b-491e-4a39-b98a-6c5a0aa781e9,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"3","category":"Exhaust Fan"}",3,HP,Exhaust Fan,Motor
e1c94b4c-1018-4074-8ae3-87d5ab2c6cc1,0efc8471-b889-4bd2-98f6-6b2d12b01e21,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"10","category":"Cooling Section"}",10,Tons,Cooling Section,Nominal Tons
f4a6edb9-7fad-44ff-a6ae-7a75f9cf9b57,0efc8471-b889-4bd2-98f6-6b2d12b01e21,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"133.1","category":"Cooling Section"}",133.1,MBH,Cooling Section,Total Capacity
ca793a2f-b35e-4724-ad7e-b1e51c446998,0efc8471-b889-4bd2-98f6-6b2d12b01e21,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"105.0","category":"Cooling Section"}",105.0,MBH,Cooling Section,Sensible Capacity
fe88c7b1-7f0c-4c49-aa39-d70deebc8700,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"79.0","category":"Entering Air Temperature"}",79.0,°F,Entering Air Temperature,DB
19034ab6-ffd0-402f-a24a-528e31017586,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.0","category":"Entering Air Temperature"}",65.0,°F,Entering Air Temperature,WB
0a955bf4-1127-4077-b923-7bcc615fd870,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"53.6","category":"Leaving Air Temperature"}",53.6,°F,Leaving Air Temperature,DB
ab78677e-ce75-47be-bf50-03dd110bca02,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"53.6","category":"Leaving Air Temperature"}",53.6,°F,Leaving Air Temperature,WB
ce173e42-7758-4b21-89a7-ecc1fe116ccd,0efc8471-b889-4bd2-98f6-6b2d12b01e21,3c45b1ad-2ed4-4249-a7e5-5eba7ccb46a0,Fins Per Inch,,,,,"{"kind":"flat","type":"Fins Per Inch","unit":null,"value":"16","category":"Coil"}",16,,Coil,Fins Per Inch
7cfd2995-68d1-48d1-a0ee-21f621590d51,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Coil"}",4,,Coil,Rows
d203eb14-651b-4dfb-9319-4ed3246e249e,0efc8471-b889-4bd2-98f6-6b2d12b01e21,7747ff2a-eb34-4fd7-9a4d-647849e7371c,Air Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Pressure Drop","unit":"IN.WG","value":"0.22","category":"Coil"}",0.22,IN.WG,Coil,Air Pressure Drop
3bd34f6d-000c-423f-a8d0-85e94c455412,0efc8471-b889-4bd2-98f6-6b2d12b01e21,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.1","category":"Cooling Section"}",11.1,,Cooling Section,EER
8b9a4360-9ebe-482f-90ee-8692ecfc310d,0efc8471-b889-4bd2-98f6-6b2d12b01e21,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"21.5","category":"Cooling Section"}",21.5,,Cooling Section,IEER
6b6148d6-2ccb-4bb3-aa9a-10516877bf83,0efc8471-b889-4bd2-98f6-6b2d12b01e21,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,96a46f18-e396-442c-8bed-7950e08e914c,Scroll,,,"{"kind":"flat","type":"Compressor Type","unit":null,"value":"INVERTER SCROLL","category":"Cooling Section"}",INVERTER SCROLL,,Cooling Section,Compressor Type
94de98cf-1a09-4471-8d23-9700ca3563ab,0efc8471-b889-4bd2-98f6-6b2d12b01e21,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-454B","category":"Cooling Section"}",R-454B,,Cooling Section,Refrigerant
023197e1-684d-441f-9f6f-c5cb1df57de6,0efc8471-b889-4bd2-98f6-6b2d12b01e21,1c5994de-c3b4-43ed-87e3-eb5fab7e8ed5,Refrigerant Charge,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Refrigerant Charge","unit":"LBS","value":"21.2","category":"Cooling Section"}",21.2,LBS,Cooling Section,Refrigerant Charge
9ee6f030-ca8c-47ec-8f15-df2f23797bf0,0efc8471-b889-4bd2-98f6-6b2d12b01e21,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,123f8cd4-429f-45f1-aa4d-9ae375f6af77,Gas Furnace,,,"{"kind":"flat","type":"Heat Type","unit":null,"value":"GAS","category":"Heating Section"}",GAS,,Heating Section,Heat Type
aff5d273-7fbb-4b80-be21-1e9dfd7a75ed,0efc8471-b889-4bd2-98f6-6b2d12b01e21,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input Capacity","unit":"MBH","value":"300","category":"Heating Section"}",300,MBH,Heating Section,Input Capacity
82b5b626-cc12-4efb-9c3a-cf182aa79869,0efc8471-b889-4bd2-98f6-6b2d12b01e21,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output Capacity","unit":"MBH","value":"243","category":"Heating Section"}",243,MBH,Heating Section,Output Capacity
0b57e990-9c05-4fa7-940b-e375806459fe,0efc8471-b889-4bd2-98f6-6b2d12b01e21,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":null,"category":"Heating Section"}",,KW,Heating Section,Capacity
9634c75a-0b83-4121-b37d-d80e14dce780,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air Temp DB","unit":"°F","value":"55.0","category":"Heating Section"}",55.0,°F,Heating Section,Entering Air Temp DB
2a292fb7-3e1e-4680-a2f5-1fb6b9075c51,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air Temp DB","unit":"°F","value":"111.2","category":"Heating Section"}",111.2,°F,Heating Section,Leaving Air Temp DB
51a8ca74-4a55-4b49-b979-4934c368d2ae,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,,,"{"kind":"flat","type":"Modulation","unit":null,"value":"10:1","category":"Heating Section"}",10:1,,Heating Section,Modulation
7706d202-47d0-4e4c-8790-c2121be53eb8,0efc8471-b889-4bd2-98f6-6b2d12b01e21,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"119.8","category":"Re-Heat Coil"}",119.8,MBH,Re-Heat Coil,Capacity
26e8cefc-dde6-4d3d-b9d5-12ae8fe07e7f,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air Temp","unit":"°F","value":"82.3","category":"Re-Heat Coil"}",82.3,°F,Re-Heat Coil,Leaving Air Temp
a2f0a162-81be-416a-b3fc-9eebc07f80e0,0efc8471-b889-4bd2-98f6-6b2d12b01e21,55889a90-917b-4a67-abb6-7d3931a11944,Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Thickness","unit":"in","value":"2","category":"Filter"}",2,in,Filter,Thickness
36502a3f-1b48-4191-bf58-82cd647bab4b,0efc8471-b889-4bd2-98f6-6b2d12b01e21,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MERV-8","category":"Filter"}",MERV-8,,Filter,Type
c8fb794d-e8e2-4f5e-aa38-5f4ff9c7bfa0,0efc8471-b889-4bd2-98f6-6b2d12b01e21,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Unit Electrical Data"}",460,V,Unit Electrical Data,Voltage
f3d7c910-15a4-4a9a-b551-8bf9e2096308,0efc8471-b889-4bd2-98f6-6b2d12b01e21,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Unit Electrical Data"}",3,,Unit Electrical Data,Phase
0f923536-5a61-45c7-9783-c6f1696106b9,0efc8471-b889-4bd2-98f6-6b2d12b01e21,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Unit Electrical Data"}",60,Hz,Unit Electrical Data,Frequency
e5407b98-b616-4266-b12a-945c170fee42,0efc8471-b889-4bd2-98f6-6b2d12b01e21,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"30.5","category":"Unit Electrical Data"}",30.5,A,Unit Electrical Data,FLA
549110c9-eb6e-4e10-a86f-a4e00129153f,0efc8471-b889-4bd2-98f6-6b2d12b01e21,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"35.2","category":"Unit Electrical Data"}",35.2,A,Unit Electrical Data,MCA
7bf10054-0fa2-4418-8e1e-215812ace657,0efc8471-b889-4bd2-98f6-6b2d12b01e21,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"50","category":"Unit Electrical Data"}",50,A,Unit Electrical Data,MOCP
6996f5a4-2c2f-4f6d-903f-01b5c3958d57,0efc8471-b889-4bd2-98f6-6b2d12b01e21,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1 - 12","category":null}",1 - 12,,,Notes
5eab86e0-6b2b-4587-842f-bc7db32866a6,8311cf01-1b30-4c17-9490-0f9d075cc90b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Make
5a95f525-121e-41b6-a7bb-ef59c5f9fd9b,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RT-70","category":null}",RT-70,,,Model
5301ead3-eea8-4ab4-8cfc-56ee9cea3af5,8311cf01-1b30-4c17-9490-0f9d075cc90b,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"10'-1\"","category":"Physical Properties"}",10'-1",,Physical Properties,Length
73e0635d-b70a-423c-9a00-35db7627848d,8311cf01-1b30-4c17-9490-0f9d075cc90b,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"5'-9.5\"","category":"Physical Properties"}",5'-9.5",,Physical Properties,Width
09eabff1-6a1e-4bd5-ab5e-50ceff7876fe,8311cf01-1b30-4c17-9490-0f9d075cc90b,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":null,"value":"5'-2.4\"","category":"Physical Properties"}",5'-2.4",,Physical Properties,Height
c7ebcddd-e478-46d6-b606-9d6e57605e3d,8311cf01-1b30-4c17-9490-0f9d075cc90b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2,111","category":"Physical Properties"}","2,111",LBS,Physical Properties,Weight
a51ada34-15b4-4bbe-83f7-86f046f8d52f,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"4,000","category":"Supply Fan"}","4,000",CFM,Supply Fan,Supply Air
dbd22904-fc47-4e59-90a1-71e56c3dec4d,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"1,200","category":"Supply Fan"}","1,200",CFM,Supply Fan,Outside Air
be51fad0-d100-4df6-ab38-0871339e204d,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,,,"{"kind":"flat","type":"TSP","unit":"IN.WG.","value":"1.972","category":"Supply Fan"}",1.972,IN.WG.,Supply Fan,TSP
ae52271f-c782-4f41-8661-226dcd44654b,8311cf01-1b30-4c17-9490-0f9d075cc90b,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WG.","value":"0.5","category":"Supply Fan"}",0.5,IN.WG.,Supply Fan,ESP
40be8f9c-7daa-4746-98a0-7120f9812069,8311cf01-1b30-4c17-9490-0f9d075cc90b,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,812","category":"Supply Fan"}","1,812",,Supply Fan,RPM
c37ce099-6502-4e3d-93ea-3c959332de30,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Quantity
631b9431-e033-42f1-8c95-6cb7a499afc1,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"3","category":"Supply Fan"}",3,HP,Supply Fan,Motor
090ec915-0efa-4488-b086-fbc37ae7173e,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air","unit":"CFM","value":"4,000","category":"Exhaust Fan"}","4,000",CFM,Exhaust Fan,Exhaust Air
b7697e8d-338f-472d-955a-794192647fd9,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,,,"{"kind":"flat","type":"TSP","unit":"IN.WG.","value":"0.75","category":"Exhaust Fan"}",0.75,IN.WG.,Exhaust Fan,TSP
84736e99-cfb1-4bce-8e78-cb8c519f648a,8311cf01-1b30-4c17-9490-0f9d075cc90b,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WG.","value":"0.5","category":"Exhaust Fan"}",0.5,IN.WG.,Exhaust Fan,ESP
6b6f2302-2b19-4354-baa2-b8c9771ba8e8,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,409","category":"Exhaust Fan"}","1,409",,Exhaust Fan,RPM
8841beb9-ff25-4c51-9df6-7048cee9b624,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Exhaust Fan"}",1,,Exhaust Fan,Quantity
86fd94bd-a66a-4d06-a19c-4e84b08209d1,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"3","category":"Exhaust Fan"}",3,HP,Exhaust Fan,Motor
6d4a6311-7eff-4ab1-a976-6b06e1b3ebef,8311cf01-1b30-4c17-9490-0f9d075cc90b,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"10","category":"Cooling Section"}",10,Tons,Cooling Section,Nominal Tons
d5f2f664-2b03-4c5a-b568-15a156e4d8b5,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"133.1","category":"Cooling Section"}",133.1,MBH,Cooling Section,Total Capacity
2e9a49a0-68a9-4cff-b72e-151eef7d97f3,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"105.0","category":"Cooling Section"}",105.0,MBH,Cooling Section,Sensible Capacity
183803f0-f1e1-4be4-b016-f66435900f8b,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"79.0","category":"Entering Air Temperature"}",79.0,°F,Entering Air Temperature,DB
b784f10d-9b8f-45bf-b67a-f0dfc981cb27,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.0","category":"Entering Air Temperature"}",65.0,°F,Entering Air Temperature,WB
2bfdf9ef-5442-44b0-9058-cb1c012de158,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"53.6","category":"Leaving Air Temperature"}",53.6,°F,Leaving Air Temperature,DB
27c5aff2-f5ad-478c-88ea-f606f319d38f,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"53.6","category":"Leaving Air Temperature"}",53.6,°F,Leaving Air Temperature,WB
511ee205-a836-4ade-90e9-c684e51fc103,8311cf01-1b30-4c17-9490-0f9d075cc90b,3c45b1ad-2ed4-4249-a7e5-5eba7ccb46a0,Fins Per Inch,,,,,"{"kind":"flat","type":"Fins Per Inch","unit":null,"value":"16","category":"Coil"}",16,,Coil,Fins Per Inch
f3262f8f-edd9-4f55-b928-8da1feac5c52,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Coil"}",4,,Coil,Rows
9b2a11bc-68b0-434d-bcd9-f64267f5d64c,8311cf01-1b30-4c17-9490-0f9d075cc90b,7747ff2a-eb34-4fd7-9a4d-647849e7371c,Air Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air Pressure Drop","unit":"IN.WG","value":"0.22","category":"Coil"}",0.22,IN.WG,Coil,Air Pressure Drop
803c9cb9-7ae6-4e80-af5e-8b06ab655e7b,8311cf01-1b30-4c17-9490-0f9d075cc90b,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.1","category":"Cooling Section"}",11.1,,Cooling Section,EER
8e3fc940-a44a-4b70-be14-010a30906c2a,8311cf01-1b30-4c17-9490-0f9d075cc90b,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"21.5","category":"Cooling Section"}",21.5,,Cooling Section,IEER
7584f812-bfca-4d9f-90f6-1a72444aa313,8311cf01-1b30-4c17-9490-0f9d075cc90b,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,d37f74ec-d14b-484a-9789-e0c516a922c9,Variable Speed Scroll,,,"{"kind":"flat","type":"Compressor Type","unit":null,"value":"INVERTER SCROLL","category":"Cooling Section"}",INVERTER SCROLL,,Cooling Section,Compressor Type
021cb682-49d1-4900-b396-3719da4a513d,8311cf01-1b30-4c17-9490-0f9d075cc90b,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-454B","category":"Cooling Section"}",R-454B,,Cooling Section,Refrigerant
d9a7f8c3-c435-4cc4-b651-60df7cecef3b,8311cf01-1b30-4c17-9490-0f9d075cc90b,1c5994de-c3b4-43ed-87e3-eb5fab7e8ed5,Refrigerant Charge,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Refrigerant Charge","unit":"LBS","value":"21.2","category":"Cooling Section"}",21.2,LBS,Cooling Section,Refrigerant Charge
0d8ef813-343f-475c-ab75-0f45a3c2e32e,8311cf01-1b30-4c17-9490-0f9d075cc90b,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,123f8cd4-429f-45f1-aa4d-9ae375f6af77,Gas Furnace,,,"{"kind":"flat","type":"Heat Type","unit":null,"value":"GAS","category":"Heating Section"}",GAS,,Heating Section,Heat Type
affa4ca6-ef56-4d80-8074-aeb5b0a40df4,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input Capacity","unit":"MBH","value":"300","category":"Heating Section"}",300,MBH,Heating Section,Input Capacity
16fcc270-bcc9-4152-a30f-5559ec6baa48,8311cf01-1b30-4c17-9490-0f9d075cc90b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output Capacity","unit":"MBH","value":"243","category":"Heating Section"}",243,MBH,Heating Section,Output Capacity
39cfc066-c0be-45c7-84e1-4ed297721014,8311cf01-1b30-4c17-9490-0f9d075cc90b,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":null,"category":"Heating Section"}",,KW,Heating Section,Capacity
887baef9-f084-4e4e-9b3c-b6fc6cfbc2df,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air Temp DB","unit":"°F","value":"55.0","category":"Heating Section"}",55.0,°F,Heating Section,Entering Air Temp DB
1eb5de6e-00f8-43ae-b027-544a89a84dd3,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air Temp DB","unit":"°F","value":"111.2","category":"Heating Section"}",111.2,°F,Heating Section,Leaving Air Temp DB
ef6c4839-8b8e-4c2d-84aa-be8af40ccf86,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,,,"{"kind":"flat","type":"Modulation","unit":null,"value":"10:1","category":"Heating Section"}",10:1,,Heating Section,Modulation
d71c2a62-e917-44a2-af5e-63d63ed8e51a,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"119.8","category":"Re-Heat Coil"}",119.8,MBH,Re-Heat Coil,Capacity
588d5540-47ee-4c01-a5d4-dcd855fa8eb2,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air Temp","unit":"°F","value":"82.3","category":"Re-Heat Coil"}",82.3,°F,Re-Heat Coil,Leaving Air Temp
5f50779c-726d-4367-afbf-e27bfae1788e,8311cf01-1b30-4c17-9490-0f9d075cc90b,55889a90-917b-4a67-abb6-7d3931a11944,Thickness,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Thickness","unit":"in","value":"2","category":"Filter"}",2,in,Filter,Thickness
7b073a69-93fd-45e3-afa0-ad7e73c994a1,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MERV-8","category":"Filter"}",MERV-8,,Filter,Type
d94e33c1-d5ab-4606-8679-6fd10eb93ec3,8311cf01-1b30-4c17-9490-0f9d075cc90b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Unit Electrical Data"}",460,V,Unit Electrical Data,Voltage
cbdd9530-f509-4737-a7e7-66d136bf0c89,8311cf01-1b30-4c17-9490-0f9d075cc90b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Unit Electrical Data"}",3,,Unit Electrical Data,Phase
b785aa0c-3625-420a-8861-a2eae58f51b9,8311cf01-1b30-4c17-9490-0f9d075cc90b,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Unit Electrical Data"}",60,Hz,Unit Electrical Data,Frequency
d69b552f-cb26-408a-850f-df7c79edfa7b,8311cf01-1b30-4c17-9490-0f9d075cc90b,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"30.5","category":"Unit Electrical Data"}",30.5,A,Unit Electrical Data,FLA
7ba9379c-29c8-4641-b02b-c36c5b566244,8311cf01-1b30-4c17-9490-0f9d075cc90b,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"35.2","category":"Unit Electrical Data"}",35.2,A,Unit Electrical Data,MCA
0271a2cf-2dce-4882-90fd-44c5a7d4481a,8311cf01-1b30-4c17-9490-0f9d075cc90b,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"50","category":"Unit Electrical Data"}",50,A,Unit Electrical Data,MOCP
a6959d6f-29c1-41a0-931f-70bbcf30e4d5,8311cf01-1b30-4c17-9490-0f9d075cc90b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1 - 12","category":null}",1 - 12,,,Notes
0af94c9b-733d-406c-98c8-9bc4e6a7e22c,7744f1b6-592e-4456-8ac5-c778c466b666,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Make
854fd067-98ff-4772-8777-d7deeaa8ce62,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RT-70","category":null}",RT-70,,,Model
ed88acd6-be92-4629-98e5-d92f4c887160,7744f1b6-592e-4456-8ac5-c778c466b666,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":null,"value":"10'-1\"","category":"Physical Properties"}",10'-1",,Physical Properties,Length
32556601-db31-4234-b1ec-c2517834b306,7744f1b6-592e-4456-8ac5-c778c466b666,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":null,"value":"5'-9.5\"","category":"Physical Properties"}",5'-9.5",,Physical Properties,Width
9fa8deb0-d012-4503-b2dd-1453f6fe00f2,7744f1b6-592e-4456-8ac5-c778c466b666,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":null,"value":"5'-2.4\"","category":"Physical Properties"}",5'-2.4",,Physical Properties,Height
7df1c93d-de2f-44f6-957a-b6f63ebbc497,7744f1b6-592e-4456-8ac5-c778c466b666,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2,111","category":"Physical Properties"}","2,111",LBS,Physical Properties,Weight
ab8e3f7c-d77b-47e4-9c42-475f09d97970,7744f1b6-592e-4456-8ac5-c778c466b666,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"4,000","category":"Supply Fan"}","4,000",CFM,Supply Fan,Supply Air
81b1dcb4-aa79-4fa2-aed5-e6885aa3fdf7,7744f1b6-592e-4456-8ac5-c778c466b666,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"1,200","category":"Supply Fan"}","1,200",CFM,Supply Fan,Outside Air
f022ea3d-2517-401b-85ad-09fc9e77b24c,7744f1b6-592e-4456-8ac5-c778c466b666,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN.WG.","value":"1.972","category":"Supply Fan"}",1.972,IN.WG.,Supply Fan,TSP
083afaeb-bcdf-441c-9839-1970ebebef11,7744f1b6-592e-4456-8ac5-c778c466b666,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WG.","value":"0.5","category":"Supply Fan"}",0.5,IN.WG.,Supply Fan,ESP
673f2810-d71e-4ffc-9e34-c31b580de786,7744f1b6-592e-4456-8ac5-c778c466b666,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,812","category":"Supply Fan"}","1,812",,Supply Fan,RPM
8afc307a-2c9f-4adb-9a8d-45227f014d1a,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Quantity
84ba747e-ea94-4489-becf-684714ac2c36,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"3","category":"Supply Fan"}",3,HP,Supply Fan,Motor
72878b2f-7019-4a8b-a3bb-1346d2e138ee,7744f1b6-592e-4456-8ac5-c778c466b666,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air","unit":"CFM","value":"4,000","category":"Exhaust Fan"}","4,000",CFM,Exhaust Fan,Exhaust Air
ff427928-fc40-4154-b2c5-6cc1652f70ae,7744f1b6-592e-4456-8ac5-c778c466b666,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN.WG.","value":"0.75","category":"Exhaust Fan"}",0.75,IN.WG.,Exhaust Fan,TSP
3ba67537-1d40-4536-8c76-b7979f7073d8,7744f1b6-592e-4456-8ac5-c778c466b666,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN.WG.","value":"0.5","category":"Exhaust Fan"}",0.5,IN.WG.,Exhaust Fan,ESP
29230fd5-f5bb-418d-b8b1-8b43bf60c85f,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,409","category":"Exhaust Fan"}","1,409",,Exhaust Fan,RPM
7a0ad920-08b7-4719-b651-4879a6f5775f,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Exhaust Fan"}",1,,Exhaust Fan,Quantity
e3fd2ce2-bdec-4c71-a1bb-15188915885a,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"3","category":"Exhaust Fan"}",3,HP,Exhaust Fan,Motor
40ccef81-7a6f-4613-a34b-937aee3f2a4d,7744f1b6-592e-4456-8ac5-c778c466b666,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"10","category":"Cooling Section"}",10,Tons,Cooling Section,Nominal Tons
becd8634-008c-4ac4-84bc-d1220918dfee,7744f1b6-592e-4456-8ac5-c778c466b666,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"133.1","category":"Cooling Section"}",133.1,MBH,Cooling Section,Total Capacity
ff05433b-6ba4-413d-bff8-b1d55522472d,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"MBH","value":"105.0","category":"Cooling Section"}",105.0,MBH,Cooling Section,Sensible Capacity
29c2b05d-1239-463d-9013-d9cdb333887b,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"79.0","category":"Entering Air Temperature"}",79.0,°F,Entering Air Temperature,DB
673f1cf0-d185-4dcf-937d-e6060dddc9be,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.0","category":"Entering Air Temperature"}",65.0,°F,Entering Air Temperature,WB
2e55142a-f752-47dd-963a-c9c2507a7b35,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"53.6","category":"Leaving Air Temperature"}",53.6,°F,Leaving Air Temperature,DB
7797b02e-efea-43f1-b9ac-d515156a698b,7744f1b6-592e-4456-8ac5-c778c466b666,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"53.6","category":"Leaving Air Temperature"}",53.6,°F,Leaving Air Temperature,WB
7fd0ea93-06d0-4a58-aba0-522c1f053e25,7744f1b6-592e-4456-8ac5-c778c466b666,3c45b1ad-2ed4-4249-a7e5-5eba7ccb46a0,Fins Per Inch,,,,,"{"kind":"flat","type":"Fins Per Inch","unit":null,"value":"16","category":"Coil"}",16,,Coil,Fins Per Inch
