spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
da2c868f-47bc-4d71-ad2e-9e5f926b16b9,4dd00f87-7619-45df-8081-e08665e287cf,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"111 - METROLOGY","category":null}",111 - METROLOGY,,,Service
b101cdc9-b6d6-48b0-9715-37e7fa294965,4dd00f87-7619-45df-8081-e08665e287cf,,,,,,,"{"kind":"flat","type":"Make / Model","unit":null,"value":"DAIKIN RXLA48AAVJU","category":null}",DAIKIN RXLA48AAVJU,,,Make / Model
53e537f7-ef4a-45ad-bbe1-ee136da38cb9,4dd00f87-7619-45df-8081-e08665e287cf,,,,,,,"{"kind":"flat","type":"Associated Indoor Units","unit":null,"value":"VRV-1-1 THRU VRV-1-2","category":null}",VRV-1-1 THRU VRV-1-2,,,Associated Indoor Units
7af595b7-75b2-4966-a9c3-4b0edb1ac6d8,4dd00f87-7619-45df-8081-e08665e287cf,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HP","category":null}",HP,,,Type
93862221-c71b-487a-b47a-f0589323c1b3,4dd00f87-7619-45df-8081-e08665e287cf,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"34-1/4","category":"Physical Properties"}",34-1/4,IN.,Physical Properties,Height
4cfc2943-de19-466e-9771-181c583597fa,4dd00f87-7619-45df-8081-e08665e287cf,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"43-5/16","category":"Physical Properties"}",43-5/16,IN.,Physical Properties,Width
b7f58965-2de4-4c6b-8b28-80b07e758cfb,4dd00f87-7619-45df-8081-e08665e287cf,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"IN.","value":"18-1/8","category":"Physical Properties"}",18-1/8,IN.,Physical Properties,Depth
5eb118d9-997f-4f2d-9c15-d68e50688118,4dd00f87-7619-45df-8081-e08665e287cf,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"234","category":"Physical Properties"}",234,LBS,Physical Properties,Weight
c19f83af-eaa3-4fc6-9137-cb730fed6093,4dd00f87-7619-45df-8081-e08665e287cf,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Sound Rating","unit":"dB","value":"56","category":"Physical Properties"}",56,dB,Physical Properties,Sound Rating
b8ec2b9c-b299-4e72-b2ad-0b15b35e740e,4dd00f87-7619-45df-8081-e08665e287cf,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"4","category":"Cooling"}",4,Tons,Cooling,Nominal Tons
a738eebc-2094-4eea-9216-7512943d772e,4dd00f87-7619-45df-8081-e08665e287cf,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"12","category":"Cooling"}",12,,Cooling,EER2
1331245b-c614-484d-80da-b123de582c45,4dd00f87-7619-45df-8081-e08665e287cf,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"20.0","category":"Cooling"}",20.0,,Cooling,SEER2
0913a67d-6245-43f6-b5b4-88c3b4b8c43b,4dd00f87-7619-45df-8081-e08665e287cf,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"56","category":"Cooling"}",56,MBH,Cooling,Capacity
4824f02b-3344-4c7f-bb53-0fb9bbbd7c5a,4dd00f87-7619-45df-8081-e08665e287cf,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"9.5","category":"Heating"}",9.5,,Heating,HSPF2
0b6a8053-24de-4060-8c7a-ddd3fe2a12ba,4dd00f87-7619-45df-8081-e08665e287cf,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"10","category":"Heating"}",10,MBH,Heating,Capacity
ea60a03c-a0de-4a5a-9fbc-41d5cb50e62f,4dd00f87-7619-45df-8081-e08665e287cf,,,,,,,"{"kind":"flat","type":"VOLTS/PH/HZ","unit":null,"value":"208/3/60","category":"Electrical Data"}",208/3/60,,Electrical Data,VOLTS/PH/HZ
c9cfd3d1-6bc4-490b-a6ea-f5d854476bcb,4dd00f87-7619-45df-8081-e08665e287cf,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"34.6","category":"Electrical Data"}",34.6,,Electrical Data,MCA
9fab44cf-86c7-43a6-9cf0-6fe176c8a88e,4dd00f87-7619-45df-8081-e08665e287cf,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"35","category":"Electrical Data"}",35,,Electrical Data,MOP
55fdf625-9af6-435f-87f4-7f41659e6202,4dd00f87-7619-45df-8081-e08665e287cf,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
481405a3-76a3-4803-89d7-f44e34f26659,a9fe4e71-873a-41f4-9239-87e58405caef,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"101 - CONFERENCE ROOM","category":null}",101 - CONFERENCE ROOM,,,Service
e044f766-626c-4df8-bb99-9c326642e1b4,a9fe4e71-873a-41f4-9239-87e58405caef,,,,,,,"{"kind":"flat","type":"Make / Model","unit":null,"value":"DAIKIN RZA30AAVJU","category":null}",DAIKIN RZA30AAVJU,,,Make / Model
b7a56b7d-0e77-4151-9341-0435e119d473,a9fe4e71-873a-41f4-9239-87e58405caef,,,,,,,"{"kind":"flat","type":"Associated Indoor Units","unit":null,"value":"VRV-3-1","category":null}",VRV-3-1,,,Associated Indoor Units
fbfee7d1-629d-42c5-9383-447254153f4b,a9fe4e71-873a-41f4-9239-87e58405caef,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HP","category":null}",HP,,,Type
bc310be7-e730-4d7a-9faf-f7d2c22ebf79,a9fe4e71-873a-41f4-9239-87e58405caef,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"34-1/4","category":"Physical Properties"}",34-1/4,IN.,Physical Properties,Height
67a1a706-5aba-4c8a-a403-b0883c63a358,a9fe4e71-873a-41f4-9239-87e58405caef,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"43-5/16","category":"Physical Properties"}",43-5/16,IN.,Physical Properties,Width
03157b7c-745e-450c-ba2d-ed67b5da8fb9,a9fe4e71-873a-41f4-9239-87e58405caef,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"IN.","value":"18-1/8","category":"Physical Properties"}",18-1/8,IN.,Physical Properties,Depth
f198aaf9-43ae-4dce-b7a7-4c44119ccb6e,a9fe4e71-873a-41f4-9239-87e58405caef,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"234","category":"Physical Properties"}",234,LBS,Physical Properties,Weight
2d8b5f6d-25ca-428b-aec7-a475447903ac,a9fe4e71-873a-41f4-9239-87e58405caef,a1f5ca99-95e2-49c0-a9a3-e0b6d66330aa,Sound Pressure Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Sound Rating","unit":"dB","value":"56","category":"Physical Properties"}",56,dB,Physical Properties,Sound Rating
8fb646e2-37dc-4ab9-81e6-d5735f5caa44,a9fe4e71-873a-41f4-9239-87e58405caef,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"2.5","category":"Cooling"}",2.5,Tons,Cooling,Nominal Tons
58fdf0fe-1be5-4132-8f92-73e28a2017e9,a9fe4e71-873a-41f4-9239-87e58405caef,111e9f03-0979-41fe-b2b1-2b7260586d67,EER Rating,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"12.4","category":"Cooling"}",12.4,,Cooling,EER2
07c9d8a1-bf57-4eb5-b320-d6c92e171e50,a9fe4e71-873a-41f4-9239-87e58405caef,af87ad6c-0dee-4c7b-bf5c-13781178261a,SEER Rating,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"16.5","category":"Cooling"}",16.5,,Cooling,SEER2
35ae3ba6-358c-4105-9f20-db8775f7c7f7,a9fe4e71-873a-41f4-9239-87e58405caef,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"30","category":"Cooling"}",30,MBH,Cooling,Capacity
a9f02da0-82be-44ad-9c89-57b2dd8e797b,a9fe4e71-873a-41f4-9239-87e58405caef,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"8.9","category":"Heating"}",8.9,,Heating,HSPF2
6bc6ac74-4157-413f-9fdc-997fcd330d31,a9fe4e71-873a-41f4-9239-87e58405caef,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"34","category":"Heating"}",34,MBH,Heating,Capacity
1253798a-9fa4-473a-9253-c378223cf65f,a9fe4e71-873a-41f4-9239-87e58405caef,,,,,,,"{"kind":"flat","type":"VOLTS/PH/HZ","unit":null,"value":"208/1/60","category":"Electrical Data"}",208/1/60,,Electrical Data,VOLTS/PH/HZ
6a4a4242-093b-444e-8797-27474c426f3f,a9fe4e71-873a-41f4-9239-87e58405caef,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3","category":"Electrical Data"}",3,,Electrical Data,MCA
ee2e411b-c0e6-429c-ad27-679deef15e05,a9fe4e71-873a-41f4-9239-87e58405caef,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Data"}",15,,Electrical Data,MOP
da49568c-8e55-40b6-9bc9-b5e5e1751b80,a9fe4e71-873a-41f4-9239-87e58405caef,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
28d60bd5-6f04-42d9-bbee-9e04399b203c,17da6878-5047-45fb-a19a-f5c8b0180128,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"113 - IT","category":null}",113 - IT,,,Service
a1cc5762-31e8-45cf-8dab-f0423a28225e,17da6878-5047-45fb-a19a-f5c8b0180128,,,,,,,"{"kind":"flat","type":"Make / Model","unit":null,"value":"DAIKIN RKF09AXVJU","category":null}",DAIKIN RKF09AXVJU,,,Make / Model
35129968-d071-4d14-8c85-849aec2fa870,17da6878-5047-45fb-a19a-f5c8b0180128,,,,,,,"{"kind":"flat","type":"Associated Indoor Units","unit":null,"value":"VRV-4-1","category":null}",VRV-4-1,,,Associated Indoor Units
49b8a4fc-9be7-4f48-ac8e-9ff39ef41079,17da6878-5047-45fb-a19a-f5c8b0180128,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"COOLING","category":null}",COOLING,,,Type
7a91b5e0-00e0-4e65-ad71-8268123da1db,17da6878-5047-45fb-a19a-f5c8b0180128,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"21-11/16","category":"Physical Properties"}",21-11/16,IN.,Physical Properties,Height
4417e7b2-4102-4a74-8f40-a601b51d72a1,17da6878-5047-45fb-a19a-f5c8b0180128,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"26-1/2","category":"Physical Properties"}",26-1/2,IN.,Physical Properties,Width
5c48e108-b98e-40ea-b419-a3b4ae95a551,17da6878-5047-45fb-a19a-f5c8b0180128,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"IN.","value":"11-3/16","category":"Physical Properties"}",11-3/16,IN.,Physical Properties,Depth
ee6151b5-2ed9-45cb-8833-aca21e7a5c5e,17da6878-5047-45fb-a19a-f5c8b0180128,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"60","category":"Physical Properties"}",60,LBS,Physical Properties,Weight
a4c893c9-a3d1-49b1-8509-b3f861daf54d,17da6878-5047-45fb-a19a-f5c8b0180128,a1f5ca99-95e2-49c0-a9a3-e0b6d66330aa,Sound Pressure Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Sound Rating","unit":"dB","value":"46","category":"Physical Properties"}",46,dB,Physical Properties,Sound Rating
72e0cc08-6864-4217-b285-20b82d141297,17da6878-5047-45fb-a19a-f5c8b0180128,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"3/4","category":"Cooling"}",3/4,Tons,Cooling,Nominal Tons
b03f9766-1e80-45db-979b-236163dae2cf,17da6878-5047-45fb-a19a-f5c8b0180128,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"12.5","category":"Cooling"}",12.5,,Cooling,EER2
0dc1c677-85ed-4389-b039-353ee8ba8cb0,17da6878-5047-45fb-a19a-f5c8b0180128,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"21.0","category":"Cooling"}",21.0,,Cooling,SEER2
d5f1e07b-f29d-4e18-a0dd-0b3a26abbb52,17da6878-5047-45fb-a19a-f5c8b0180128,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"30","category":"Cooling"}",30,MBH,Cooling,Capacity
7931fb19-c0e3-40bd-90ce-40dbc43bdc70,17da6878-5047-45fb-a19a-f5c8b0180128,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"-","category":"Heating"}",-,,Heating,HSPF2
ac6cdf68-1b73-4b57-a4c4-453a2bfbf609,17da6878-5047-45fb-a19a-f5c8b0180128,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"-","category":"Heating"}",-,MBH,Heating,Capacity
f79fb1d6-5caa-487b-b3f0-596ee5ea2650,17da6878-5047-45fb-a19a-f5c8b0180128,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"VOLTS/PH/HZ","unit":null,"value":"208/1/60","category":"Electrical Data"}",208/1/60,,Electrical Data,VOLTS/PH/HZ
af57c2a7-351e-47d2-a0d3-554f8c291342,17da6878-5047-45fb-a19a-f5c8b0180128,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"9","category":"Electrical Data"}",9,,Electrical Data,MCA
e814bc61-1d97-4259-942d-be3824181b12,17da6878-5047-45fb-a19a-f5c8b0180128,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Data"}",15,,Electrical Data,MOP
554c0d41-18ab-4abf-a984-62e52f6fad28,17da6878-5047-45fb-a19a-f5c8b0180128,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
9ca81506-9f1f-437c-abef-a1de8212949e,7f04268e-432a-49c8-8bc6-0f41fb255505,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"100 - DEMO AREA","category":null}",100 - DEMO AREA,,,Service
4e87670a-41d0-40a2-80c3-59e48e3698e9,7f04268e-432a-49c8-8bc6-0f41fb255505,,,,,,,"{"kind":"flat","type":"Make / Model","unit":null,"value":"DAIKIN RXLA48AAVJU","category":null}",DAIKIN RXLA48AAVJU,,,Make / Model
76d63e52-5c3f-49e3-b22d-ac8750144107,7f04268e-432a-49c8-8bc6-0f41fb255505,,,,,,,"{"kind":"flat","type":"Associated Indoor Units","unit":null,"value":"VRV-2-1 THRU VRV-2-3","category":null}",VRV-2-1 THRU VRV-2-3,,,Associated Indoor Units
83fd3b9b-21e6-44ad-addd-802646d26838,7f04268e-432a-49c8-8bc6-0f41fb255505,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HP","category":null}",HP,,,Type
8656ef00-68ce-4e7a-adb8-33cc3b9702f8,7f04268e-432a-49c8-8bc6-0f41fb255505,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"34-1/4","category":"Physical Properties"}",34-1/4,IN.,Physical Properties,Height
511ba0d6-7940-492a-9a5c-82c968370668,7f04268e-432a-49c8-8bc6-0f41fb255505,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"43-5/16","category":"Physical Properties"}",43-5/16,IN.,Physical Properties,Width
4744a493-45f2-42b4-b1c3-c6867851d66c,7f04268e-432a-49c8-8bc6-0f41fb255505,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"IN.","value":"18-1/8","category":"Physical Properties"}",18-1/8,IN.,Physical Properties,Depth
90ba2998-2f7b-411d-89e2-a99e14b2e6b0,7f04268e-432a-49c8-8bc6-0f41fb255505,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"234","category":"Physical Properties"}",234,LBS,Physical Properties,Weight
ac9fb60e-82a8-420f-b2eb-71d945ec0cda,7f04268e-432a-49c8-8bc6-0f41fb255505,a1f5ca99-95e2-49c0-a9a3-e0b6d66330aa,Sound Pressure Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Sound Rating","unit":"dB","value":"56","category":"Physical Properties"}",56,dB,Physical Properties,Sound Rating
6015806f-194f-466f-b1ea-5ff4be1a5816,7f04268e-432a-49c8-8bc6-0f41fb255505,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"Tons","value":"4","category":"Cooling"}",4,Tons,Cooling,Nominal Tons
6fd6909d-d9e4-4cc3-b24a-94060a866b30,7f04268e-432a-49c8-8bc6-0f41fb255505,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"12","category":"Cooling"}",12,,Cooling,EER2
f25de84e-c20c-44fd-bc47-fb386123c9ed,7f04268e-432a-49c8-8bc6-0f41fb255505,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"20.0","category":"Cooling"}",20.0,,Cooling,SEER2
6507c30f-b7fd-4f7c-9cb2-a952f6a377df,7f04268e-432a-49c8-8bc6-0f41fb255505,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"51","category":"Cooling"}",51,MBH,Cooling,Capacity
b59349e4-1f8b-40df-9ff2-67d1d22edef6,7f04268e-432a-49c8-8bc6-0f41fb255505,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"9.5","category":"Heating"}",9.5,,Heating,HSPF2
1542a79d-73d2-4a9a-b423-cb49d06f3c90,7f04268e-432a-49c8-8bc6-0f41fb255505,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"10","category":"Heating"}",10,MBH,Heating,Capacity
45b7346e-1d57-4b00-b322-3a63a78c9270,7f04268e-432a-49c8-8bc6-0f41fb255505,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"VOLTS/PH/HZ","unit":null,"value":"208/3/60","category":"Electrical Data"}",208/3/60,,Electrical Data,VOLTS/PH/HZ
3f547e97-2415-4be6-babe-d92a39abdeaf,7f04268e-432a-49c8-8bc6-0f41fb255505,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"34.6","category":"Electrical Data"}",34.6,,Electrical Data,MCA
05627c04-8d42-4ea9-97e9-9054148392f5,7f04268e-432a-49c8-8bc6-0f41fb255505,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"35","category":"Electrical Data"}",35,,Electrical Data,MOP
15e2ab9c-663f-4218-8b15-05135a3e28b0,7f04268e-432a-49c8-8bc6-0f41fb255505,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes