spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
aefe40bf-3486-4187-86c9-31e31bb90175,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Make
278a289a-f603-4d86-b0b2-2dcd07d29a68,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"XG-TH-500","category":"Basis of Design"}",XG-TH-500,,Basis of Design,Model
0f385d72-157d-4a1c-8fe4-f96459ff686e,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"WEST OFFICES","category":null}",WEST OFFICES,,,Service
7ced4ccd-e277-46b4-b176-59a9a21b6f00,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PRESSURE DEPENDENT","category":null}",PRESSURE DEPENDENT,,,Type
f4a222a9-6aa9-4a35-bce4-6a1dc68deb03,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"700","category":"Airflow"}",700,CFM,Airflow,Max CFM
1408b89a-13a2-477d-b362-ad0528f2b504,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,f8b8cbcc-a563-4fb7-84aa-916b3b280971,Primary Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design CFM","unit":"CFM","value":"400","category":"Airflow"}",400,CFM,Airflow,Design CFM
d69d8244-c5de-40bb-be97-774dc61412b7,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Min CFM
aa82014b-c350-4dcf-b486-b436b8939e26,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":"IN.","value":"8","category":null}",8,IN.,,Inlet Size
66f1c180-6aed-4095-8964-2321f8aeb851,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
c8c2151f-8b8c-4794-9bc5-77304b84c2bc,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
15332a79-c7e1-40c3-82f5-491bb8ea0d27,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
912eb601-d49a-4c4c-8b88-c744d8e399b9,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE 24V CONTROLS TRANSFORMER","category":"Notes"}",PROVIDE 24V CONTROLS TRANSFORMER,,Notes,Note 1
b39f5b32-ff30-42eb-ad48-e5459dc37d98,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE THERMOSTAT AND CONTROL WIRING","category":"Notes"}",PROVIDE THERMOSTAT AND CONTROL WIRING,,Notes,Note 2
5f06f53b-57e3-49ff-b93c-11e7fdca7736,066d8b4e-6e4b-4b38-bd86-0b3604f4c456,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE FACTORY MOUNTED DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED DISCONNECT,,Notes,Note 3
594ec650-16b9-4d81-bead-2069ed9bf36b,28c829c8-a77e-4888-88ee-b7388f162cea,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Make
d63f7ea0-e015-4615-9205-7e9671e7addf,28c829c8-a77e-4888-88ee-b7388f162cea,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"XG-TH-500","category":"Basis of Design"}",XG-TH-500,,Basis of Design,Model
dd819048-919c-4936-a201-34d32a5001f9,28c829c8-a77e-4888-88ee-b7388f162cea,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONFERENCE","category":null}",CONFERENCE,,,Service
fcb42731-3104-45f3-bfed-5fc6dd81444f,28c829c8-a77e-4888-88ee-b7388f162cea,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PRESSURE DEPENDENT","category":null}",PRESSURE DEPENDENT,,,Type
e2b58194-dd18-4514-81a3-10981265e67e,28c829c8-a77e-4888-88ee-b7388f162cea,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"400","category":"Airflow"}",400,CFM,Airflow,Max CFM
8a6973ee-3b24-4e8e-b7de-1f0106637ef2,28c829c8-a77e-4888-88ee-b7388f162cea,f8b8cbcc-a563-4fb7-84aa-916b3b280971,Primary Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design CFM","unit":"CFM","value":"325","category":"Airflow"}",325,CFM,Airflow,Design CFM
1b954475-03b4-4227-95f7-49a48980af53,28c829c8-a77e-4888-88ee-b7388f162cea,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Min CFM
b0251684-868d-456f-afb5-47acc48363ea,28c829c8-a77e-4888-88ee-b7388f162cea,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":"IN.","value":"6","category":null}",6,IN.,,Inlet Size
bb12c9f8-b971-4323-acca-f70dcd49bc4d,28c829c8-a77e-4888-88ee-b7388f162cea,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
7b83d8a8-5b52-45d5-8daa-ae1c0be3ea1f,28c829c8-a77e-4888-88ee-b7388f162cea,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
4d0eb302-20a8-4899-ab7f-63aeecf76857,28c829c8-a77e-4888-88ee-b7388f162cea,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
6b05c014-88fe-4109-9466-75b090856801,28c829c8-a77e-4888-88ee-b7388f162cea,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE 24V CONTROLS TRANSFORMER","category":"Notes"}",PROVIDE 24V CONTROLS TRANSFORMER,,Notes,Note 1
f8250f4e-d7ef-494d-a145-847bd892cd5b,28c829c8-a77e-4888-88ee-b7388f162cea,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE THERMOSTAT AND CONTROL WIRING","category":"Notes"}",PROVIDE THERMOSTAT AND CONTROL WIRING,,Notes,Note 2
d0648979-d286-42f8-9ba9-feb1dd529594,28c829c8-a77e-4888-88ee-b7388f162cea,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE FACTORY MOUNTED DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED DISCONNECT,,Notes,Note 3
46d13142-bca1-4c6b-945f-da4492042749,db323e00-092b-4fcd-a019-031dddcc2ef0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Make
159b5b6c-a454-48b6-9562-5a61bd043cfc,db323e00-092b-4fcd-a019-031dddcc2ef0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"XG-TH-500","category":"Basis of Design"}",XG-TH-500,,Basis of Design,Model
329048b7-6e45-4a9a-8c65-689dd8ab9177,db323e00-092b-4fcd-a019-031dddcc2ef0,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"OPEN OFFICE & PRINT","category":null}",OPEN OFFICE & PRINT,,,Service
6802bf92-c713-41e2-97e1-1e74930ed8b5,db323e00-092b-4fcd-a019-031dddcc2ef0,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PRESSURE DEPENDENT","category":null}",PRESSURE DEPENDENT,,,Type
3a5d16f1-256d-4d04-844d-12d4e0cf8fc9,db323e00-092b-4fcd-a019-031dddcc2ef0,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"2000","category":"Airflow"}",2000,CFM,Airflow,Max CFM
218bf893-8a56-484d-b7c8-adc54448ba6d,db323e00-092b-4fcd-a019-031dddcc2ef0,f8b8cbcc-a563-4fb7-84aa-916b3b280971,Primary Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design CFM","unit":"CFM","value":"1900","category":"Airflow"}",1900,CFM,Airflow,Design CFM
3c409484-a419-4563-b4ff-56194f1c7da2,db323e00-092b-4fcd-a019-031dddcc2ef0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"190","category":"Airflow"}",190,CFM,Airflow,Min CFM
48febfa2-6c58-4aa6-ab9c-efb6616c66d0,db323e00-092b-4fcd-a019-031dddcc2ef0,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":"IN.","value":"12","category":null}",12,IN.,,Inlet Size
001120b5-d7c5-4cd3-9bcd-fc88dbe130ec,db323e00-092b-4fcd-a019-031dddcc2ef0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
0607f477-bc68-4981-bdf2-1f621062ca05,db323e00-092b-4fcd-a019-031dddcc2ef0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
95264583-fc25-465a-8700-2eed27806167,db323e00-092b-4fcd-a019-031dddcc2ef0,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
297b517f-badd-4a3f-b80c-58490085cb4e,db323e00-092b-4fcd-a019-031dddcc2ef0,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE 24V CONTROLS TRANSFORMER","category":"Notes"}",PROVIDE 24V CONTROLS TRANSFORMER,,Notes,Note 1
fdcfac30-c03e-4ddf-8481-ae8b02f7e645,db323e00-092b-4fcd-a019-031dddcc2ef0,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE THERMOSTAT AND CONTROL WIRING","category":"Notes"}",PROVIDE THERMOSTAT AND CONTROL WIRING,,Notes,Note 2
8d094661-1440-499b-b333-db993384e157,db323e00-092b-4fcd-a019-031dddcc2ef0,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE FACTORY MOUNTED DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED DISCONNECT,,Notes,Note 3
ebb722e7-c0e0-4dee-9be3-bf48f67c51ff,fcc814bb-eb6c-4854-9147-2339df25f8af,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"GREENHECK","category":"Basis of Design"}",GREENHECK,,Basis of Design,Make
aeba85b5-62be-43be-82d6-7690abfd96b4,fcc814bb-eb6c-4854-9147-2339df25f8af,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"XG-TH-500","category":"Basis of Design"}",XG-TH-500,,Basis of Design,Model
a72ceee6-9bf1-4c77-a73d-6505b3efd0f5,fcc814bb-eb6c-4854-9147-2339df25f8af,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SOUTH OFFICES","category":null}",SOUTH OFFICES,,,Service
2e3063dc-6064-4104-818b-2278bd566415,fcc814bb-eb6c-4854-9147-2339df25f8af,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"PRESSURE DEPENDENT","category":null}",PRESSURE DEPENDENT,,,Type
c2564f96-451f-4213-a84b-13a2f2f19c21,fcc814bb-eb6c-4854-9147-2339df25f8af,f92d7943-f2cf-4d75-b1fb-1cf098175049,Maximum Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max CFM","unit":"CFM","value":"700","category":"Airflow"}",700,CFM,Airflow,Max CFM
14605440-7916-447d-9d9c-34d1ffc48964,fcc814bb-eb6c-4854-9147-2339df25f8af,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design CFM","unit":"CFM","value":"375","category":"Airflow"}",375,CFM,Airflow,Design CFM
59107c4b-094a-471e-8acd-ddd2ee273c2b,fcc814bb-eb6c-4854-9147-2339df25f8af,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min CFM","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Min CFM
32022a51-2285-4118-9a80-25a242eec2c9,fcc814bb-eb6c-4854-9147-2339df25f8af,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Inlet Size","unit":"IN.","value":"8","category":null}",8,IN.,,Inlet Size
547c4d3c-c35b-4bcf-8b04-fddcac3d1d30,fcc814bb-eb6c-4854-9147-2339df25f8af,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
49059604-642f-4bcf-bdde-7b9b836563be,fcc814bb-eb6c-4854-9147-2339df25f8af,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
89a5eb23-4b7c-49c1-a74f-5004343b566d,fcc814bb-eb6c-4854-9147-2339df25f8af,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
1d5afb2c-908a-4844-89a3-4b4730cff956,fcc814bb-eb6c-4854-9147-2339df25f8af,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE 24V CONTROLS TRANSFORMER","category":"Notes"}",PROVIDE 24V CONTROLS TRANSFORMER,,Notes,Note 1
7497037e-0a47-485e-a0c9-0e8875e7a989,fcc814bb-eb6c-4854-9147-2339df25f8af,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE THERMOSTAT AND CONTROL WIRING","category":"Notes"}",PROVIDE THERMOSTAT AND CONTROL WIRING,,Notes,Note 2
44b6cb47-06ca-49e7-ab1d-9989592bb79f,fcc814bb-eb6c-4854-9147-2339df25f8af,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE FACTORY MOUNTED DISCONNECT","category":"Notes"}",PROVIDE FACTORY MOUNTED DISCONNECT,,Notes,Note 3