spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
fcbba5c7-85cb-449b-9766-0e2d1604452c,f76dcb72-683c-4c8e-b353-417a02621e81,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"XC-310","category":null}",XC-310,,,Model
ab9c734f-1bf4-423f-b8ea-7eed9256a2eb,f76dcb72-683c-4c8e-b353-417a02621e81,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"18-1/4\"ø","category":null}",18-1/4"ø,,,Size
66fdae8f-d0bd-4029-bbb4-9b00dfcd4b5a,f76dcb72-683c-4c8e-b353-417a02621e81,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"36 (VERTICAL)","category":null}",36 (VERTICAL),FT,,Throw (@ 100 FPM)
6ff193d6-9940-4da6-9ad4-fa3b2fd66d50,f76dcb72-683c-4c8e-b353-417a02621e81,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-500","category":null}",0-500,CFM,,CFM Range
1bb1aefc-c1fd-4e29-8b4a-c4e329368a11,f76dcb72-683c-4c8e-b353-417a02621e81,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.10","category":null}",0.10,WG,,P.D. (at max CFM)
1e7d8cb2-50e4-4d51-980b-56a4619ea100,f76dcb72-683c-4c8e-b353-417a02621e81,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"32","category":null}",32,NC,,Max. NC
741da2ef-1bf8-4363-a4ff-0d4c9e3db83f,f76dcb72-683c-4c8e-b353-417a02621e81,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
757f4199-8714-418f-827f-777190d1b02c,f76dcb72-683c-4c8e-b353-417a02621e81,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"10\"ø","category":null}",10"ø,,,Inlet
7b603b36-df45-49ca-b1f9-cefbf336e459,f76dcb72-683c-4c8e-b353-417a02621e81,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
c44b6580-8d61-4e6e-8624-f1e34af82751,f76dcb72-683c-4c8e-b353-417a02621e81,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
56f276e9-1273-429a-9289-b8b23d81e098,3760c459-873a-4f2e-8c15-860bd3253c52,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"14\"X10\"","category":null}",14"X10",,,Size
bd7d167f-8f57-4b00-a13e-2f44e8434194,3760c459-873a-4f2e-8c15-860bd3253c52,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"-","category":null}",-,FT,,Throw (@ 100 FPM)
e4381266-134f-4bbf-aafe-b979bd2bc20f,3760c459-873a-4f2e-8c15-860bd3253c52,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-400","category":null}",0-400,CFM,,CFM Range
b95491b8-72ec-48bd-8bf4-03343a705411,3760c459-873a-4f2e-8c15-860bd3253c52,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
f5d0aa93-7f0d-4b63-b85b-9d133b302a3b,3760c459-873a-4f2e-8c15-860bd3253c52,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
8782aedc-1ba4-43ab-bab9-9ef42c07a9c3,3760c459-873a-4f2e-8c15-860bd3253c52,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.1","category":null}",0.1,WG,,P.D. (at max CFM)
c7805877-afc1-4954-8743-d1360540b0e6,3760c459-873a-4f2e-8c15-860bd3253c52,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"25","category":null}",25,NC,,Max. NC
414a5f4b-294f-487b-9882-c58f37f3d4c8,3760c459-873a-4f2e-8c15-860bd3253c52,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
69d00821-7c3d-4e19-aa7e-f39e851be49d,3760c459-873a-4f2e-8c15-860bd3253c52,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"12\"x8\"","category":null}",12"x8",,,Inlet
ed29922f-6350-4a6d-9cf3-5c43102604fd,3760c459-873a-4f2e-8c15-860bd3253c52,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"350 FL","category":null}",350 FL,,,Model
d4d949af-1436-4110-bbab-208d5f3ae026,026337f9-08c6-4fdb-bb22-222f00bfd1b5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TMS-AA","category":null}",TMS-AA,,,Model
26433ab3-069c-4de5-9d1d-cdbc3b13d5c1,026337f9-08c6-4fdb-bb22-222f00bfd1b5,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Size","unit":null,"value":"24\"X24\"","category":null}",24"X24",,,Size
783612a7-1585-4956-aec2-296b483c958b,026337f9-08c6-4fdb-bb22-222f00bfd1b5,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"7","category":null}",7,FT,,Throw (@ 100 FPM)
082b0b16-df8a-49f8-a846-3b5b935d1877,026337f9-08c6-4fdb-bb22-222f00bfd1b5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"101-250","category":null}",101-250,CFM,,CFM Range
4ce6550c-cc2d-4f45-bbe1-b3b883ec14b3,026337f9-08c6-4fdb-bb22-222f00bfd1b5,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"8\"ø","category":null}",8"ø,,,Inlet
53f114f8-fe04-4ada-9f3b-6bc26d70bf3a,026337f9-08c6-4fdb-bb22-222f00bfd1b5,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.10","category":null}",0.10,WG,,P.D. (at max CFM)
92b7a265-1808-4854-9ef1-4c9d0d0ede85,026337f9-08c6-4fdb-bb22-222f00bfd1b5,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"26","category":null}",26,NC,,Max. NC
0dfda256-e227-4da1-b6ae-dc871552b6ef,026337f9-08c6-4fdb-bb22-222f00bfd1b5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
59345fc3-3392-40ea-b89f-735e0eecae9e,026337f9-08c6-4fdb-bb22-222f00bfd1b5,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
cb5ad6ef-993d-4aaf-ad64-cff533b34318,026337f9-08c6-4fdb-bb22-222f00bfd1b5,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
cf6cab43-0a7e-49e5-be59-4c05f2bba679,fa39a866-2e90-40d5-9ceb-c2737d95461a,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"30\"X16\"","category":null}",30"X16",,,Size
2ed00aca-54f2-416e-a4d8-45240006cb62,fa39a866-2e90-40d5-9ceb-c2737d95461a,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"-","category":null}",-,FT,,Throw (@ 100 FPM)
b9fba982-876f-45c0-9c7c-4da0a6504e93,fa39a866-2e90-40d5-9ceb-c2737d95461a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-1200","category":null}",0-1200,CFM,,CFM Range
0212d838-ec73-49de-80bb-0bdbc2b9b438,fa39a866-2e90-40d5-9ceb-c2737d95461a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.10","category":null}",0.10,WG,,P.D. (at max CFM)
4dabc1e8-bcc0-4b71-9602-5ba2d67f0387,fa39a866-2e90-40d5-9ceb-c2737d95461a,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"20","category":null}",20,NC,,Max. NC
46605b8f-ef11-4160-9673-2b6b26366648,fa39a866-2e90-40d5-9ceb-c2737d95461a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"350FL","category":null}",350FL,,,Model
944cd1aa-0937-4725-8847-a94fb6e7c6e0,fa39a866-2e90-40d5-9ceb-c2737d95461a,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"28\"x14\"","category":null}",28"x14",,,Inlet
72a326ac-733b-4d69-b9be-c65abe60b07a,fa39a866-2e90-40d5-9ceb-c2737d95461a,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
43e00911-837f-4cbb-9cdc-c3b7896ef18e,fa39a866-2e90-40d5-9ceb-c2737d95461a,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
cd1ce8b4-aa18-4152-b3da-6b803d485c57,fa39a866-2e90-40d5-9ceb-c2737d95461a,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
b98e4c88-85a3-40cb-bb39-f19b788eb38b,b17f63dc-7887-4f52-88c7-168bb9ffca6c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"50F","category":null}",50F,,,Model
0888682c-b484-4b01-8b36-1c7cf40c8c2e,b17f63dc-7887-4f52-88c7-168bb9ffca6c,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"24\"X48\"","category":null}",24"X48",,,Size
432d8c76-764d-4d7f-930c-5fbda3f0b132,b17f63dc-7887-4f52-88c7-168bb9ffca6c,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"-","category":null}",-,FT,,Throw (@ 100 FPM)
164adb4d-8ac2-4c7a-9513-5ccc3f31568c,b17f63dc-7887-4f52-88c7-168bb9ffca6c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-4000","category":null}",0-4000,CFM,,CFM Range
605261f6-3902-4016-8475-2df79a0968a2,b17f63dc-7887-4f52-88c7-168bb9ffca6c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.05","category":null}",0.05,WG,,P.D. (at max CFM)
152d0582-611f-4b2d-ab93-b80313a65a88,b17f63dc-7887-4f52-88c7-168bb9ffca6c,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"15","category":null}",15,NC,,Max. NC
285b68f4-d2ea-43b8-9631-bbee28b9a05c,b17f63dc-7887-4f52-88c7-168bb9ffca6c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
40aef181-8211-4f14-8a26-b79dd543fbdd,b17f63dc-7887-4f52-88c7-168bb9ffca6c,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"22\"x46\"","category":null}",22"x46",,,Inlet
fa0d407d-6477-4410-a0c0-a07a4c8af630,b17f63dc-7887-4f52-88c7-168bb9ffca6c,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
c542d779-2773-40f2-99ff-ebcfe08072ef,b17f63dc-7887-4f52-88c7-168bb9ffca6c,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NOTE #4","category":null}",NOTE #4,,,O.B.D. REQ'D. ?
8107c85f-23ec-4430-abf6-b1b158bddcba,fc27f434-2af9-4eea-aa96-c0e4198ad218,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"50F","category":null}",50F,,,Model
656d9ced-6bf7-44c5-866a-b4f8f9e6eca6,fc27f434-2af9-4eea-aa96-c0e4198ad218,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"24\"X24\"","category":null}",24"X24",,,Size
2f0f5f2c-1b09-47b1-9736-ac537ebdaa6c,fc27f434-2af9-4eea-aa96-c0e4198ad218,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"-","category":null}",-,FT,,Throw (@ 100 FPM)
28898fe7-99ce-4baf-adc7-aafda3010e91,fc27f434-2af9-4eea-aa96-c0e4198ad218,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-2000","category":null}",0-2000,CFM,,CFM Range
d68972cc-29cd-41d6-b5a2-b2d82de5dd75,fc27f434-2af9-4eea-aa96-c0e4198ad218,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"22\"x22\"","category":null}",22"x22",,,Inlet
5f528901-a5e1-4b67-8ff2-9b641fdf6045,fc27f434-2af9-4eea-aa96-c0e4198ad218,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
cfd7a65d-f6b2-4243-883f-78cebd0951e2,fc27f434-2af9-4eea-aa96-c0e4198ad218,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NOTE #4","category":null}",NOTE #4,,,O.B.D. REQ'D. ?
e778f921-c73c-463a-a1ba-4eed419bcab0,fc27f434-2af9-4eea-aa96-c0e4198ad218,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.10","category":null}",0.10,WG,,P.D. (at max CFM)
a77b5af4-4482-454b-9c97-df07ed07af99,fc27f434-2af9-4eea-aa96-c0e4198ad218,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"30","category":null}",30,NC,,Max. NC
609c6da8-77c0-4010-9ac0-b63fa05bb7cb,fc27f434-2af9-4eea-aa96-c0e4198ad218,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7bff5e8d-f39e-4136-a3e2-0eef9a5dd68a,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"12\"X12\"","category":null}",12"X12",,,Size
e8b7fa9e-328c-4168-8e6b-42d6887831aa,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"4","category":null}",4,FT,,Throw (@ 100 FPM)
9c24eb69-4c3e-47b0-ba16-9e9cf63b9d5a,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"50-100","category":null}",50-100,CFM,,CFM Range
1c30bfe9-4bbd-4714-ae2c-8110c838821f,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"6\"ø","category":null}",6"ø,,,Inlet
bdae88e0-a9d0-4074-8ee5-f67839454524,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
a5cd36f8-66e0-4ed5-91d7-d6e8e98ae972,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.10","category":null}",0.10,WG,,P.D. (at max CFM)
ad4e4bcb-a9eb-4eac-bc83-568b53669c93,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"25","category":null}",25,NC,,Max. NC
310e60ce-7748-427b-b8e3-338f2c43febf,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
cd38a696-e344-40fc-8cdc-f5a451a71d8e,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TMS-AA","category":null}",TMS-AA,,,Model
c67868f3-841b-4e7d-9e39-a5102a0871c7,bee30bc6-e68f-4f39-bde8-723a22d9b7ed,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
288d7c8e-96c6-4ae4-9af7-c4471a8bc867,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"16\"X16\"","category":null}",16"X16",,,Size
2a0d9500-1efc-4708-ac3a-2d0c77bb85a7,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"27","category":null}",27,FT,,Throw (@ 100 FPM)
5ee72cd4-8ebe-4eaa-bfdb-181edb8dc1a3,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"501-750","category":null}",501-750,CFM,,CFM Range
ba9de2ee-e0f1-4ab1-8f46-80fb4fa2f73a,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"14\"X14\"","category":null}",14"X14",,,Inlet
4802eb38-5511-4456-b4c6-756f7095187f,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.07","category":null}",0.07,WG,,P.D. (at max CFM)
494ed894-a7e6-48c7-82b2-6f262aa917ca,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"25","category":null}",25,NC,,Max. NC
ae651594-748c-42de-bb62-45e9d66be6b9,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7ef2d42d-3ec2-4d05-989a-5f206f38202f,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"301FL","category":null}",301FL,,,Model
c46a189b-87ac-44c4-a5d9-14ca65afd31f,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
91b30383-33d7-4d52-a98a-247e06ee24dd,f3273f33-c3df-4b64-b6e1-f3af56d8b5b9,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
8121a806-8ed6-484d-b13a-74267824d38a,29ea715b-5341-4eed-b17a-0507c359aefa,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Size","unit":null,"value":"24\"X24\"","category":null}",24"X24",,,Size
500f00f1-c1fd-49b2-a93a-8d7ae8ecc6a1,29ea715b-5341-4eed-b17a-0507c359aefa,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"8","category":null}",8,FT,,Throw (@ 100 FPM)
730a8ab0-e72f-4d56-b5ab-0598c4d27003,29ea715b-5341-4eed-b17a-0507c359aefa,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"250-400","category":null}",250-400,CFM,,CFM Range
cf752f7c-d9d4-4677-8e55-ca3ef638fd4a,29ea715b-5341-4eed-b17a-0507c359aefa,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"10\"ø","category":null}",10"ø,,,Inlet
1eef96d8-f98b-440b-a6b3-7dc8387f4bd8,29ea715b-5341-4eed-b17a-0507c359aefa,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
5db28067-1788-4f1e-9ec5-a3dded26f101,29ea715b-5341-4eed-b17a-0507c359aefa,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.07","category":null}",0.07,WG,,P.D. (at max CFM)
3ec6a160-c237-4d9a-8c28-d8619d02b0e8,29ea715b-5341-4eed-b17a-0507c359aefa,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"24","category":null}",24,NC,,Max. NC
fa560fb7-05d7-4ee8-ae7f-8a9902347aec,29ea715b-5341-4eed-b17a-0507c359aefa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
5e32ecaf-b3c8-42cb-abd7-46349a899dc5,29ea715b-5341-4eed-b17a-0507c359aefa,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TMS-AA","category":null}",TMS-AA,,,Model
d5390311-5bcc-4ace-8119-094bc0913a4e,29ea715b-5341-4eed-b17a-0507c359aefa,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
cd1cb124-75e1-4414-b805-1be8b6d75fa7,7fdbb82e-5310-4659-b29a-56d46c153866,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"50F","category":null}",50F,,,Model
9ef6dd0f-fd52-4e93-b251-cf6ff1a03eec,7fdbb82e-5310-4659-b29a-56d46c153866,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"24\"X12\"","category":null}",24"X12",,,Size
e6900da4-6e4a-40d5-89a3-450a1f048cc8,7fdbb82e-5310-4659-b29a-56d46c153866,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"-","category":null}",-,FT,,Throw (@ 100 FPM)
a9e6e1f3-1aed-49e0-8ef8-d963cae073eb,7fdbb82e-5310-4659-b29a-56d46c153866,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-900","category":null}",0-900,CFM,,CFM Range
900c6246-ac3c-4a1f-904f-06792558471e,7fdbb82e-5310-4659-b29a-56d46c153866,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.06","category":null}",0.06,WG,,P.D. (at max CFM)
f97c52aa-1654-4e9b-bd93-a5a1363af6ed,7fdbb82e-5310-4659-b29a-56d46c153866,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"20","category":null}",20,NC,,Max. NC
2c57411a-c9f7-4355-9c0e-26cfa0507f9a,7fdbb82e-5310-4659-b29a-56d46c153866,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
4ae1a7c0-003f-4a1c-bd0c-5203639f238e,7fdbb82e-5310-4659-b29a-56d46c153866,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"22\"x10\"","category":null}",22"x10",,,Inlet
df216dad-29a2-486e-b806-057e679b12f4,7fdbb82e-5310-4659-b29a-56d46c153866,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
9db2f463-fc32-4c7d-b5e6-764a1b3a3565,7fdbb82e-5310-4659-b29a-56d46c153866,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NOTE #4","category":null}",NOTE #4,,,O.B.D. REQ'D. ?
e6d4a464-c499-4cd1-a365-66686e88214a,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"12\"X12\"","category":null}",12"X12",,,Size
2f9f21cc-1c8c-48c9-8741-ef5d2f85c4e7,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"-","category":null}",-,FT,,Throw (@ 100 FPM)
6bb322f4-34c3-474d-8af4-32d267f9aa2c,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-400","category":null}",0-400,CFM,,CFM Range
2b9b1a8f-fda7-441d-9ed2-30ee21b935c7,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.03","category":null}",0.03,WG,,P.D. (at max CFM)
da47e30e-3ad8-48a5-89a3-724585108383,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"30","category":null}",30,NC,,Max. NC
053f2533-6b6f-40d0-9583-199f05195138,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
92d52107-6e98-4eea-9784-a7488b396994,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"50F","category":null}",50F,,,Model
f9e3955f-500e-41de-9edb-1ffb6d423e6a,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"10\"x10\"","category":null}",10"x10",,,Inlet
8e8bf566-f931-44f5-b883-4a3fd8f26eac,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
d01e7002-97da-43b7-8b00-bc7d153011c7,4d15b36f-588d-4a27-a3b6-bd27cbf50a2d,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
dd3afbcb-b668-45c8-8261-fd4db4a0e923,2deef093-3bfe-4a53-965f-3057ff23938b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"350FL","category":null}",350FL,,,Model
88169d81-0d51-476c-958b-2e4b52f59e90,2deef093-3bfe-4a53-965f-3057ff23938b,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"14\"X10\"","category":null}",14"X10",,,Size
ccd0e1ae-24e8-4ae2-8c4e-07cfd3e05219,2deef093-3bfe-4a53-965f-3057ff23938b,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"-","category":null}",-,FT,,Throw (@ 100 FPM)
fbcf0895-84fa-41fd-ae3c-9f72266e47e5,2deef093-3bfe-4a53-965f-3057ff23938b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-400","category":null}",0-400,CFM,,CFM Range
61ee2c1f-1b1a-41d5-baaf-da43b6f20f11,2deef093-3bfe-4a53-965f-3057ff23938b,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"12\"x8\"","category":null}",12"x8",,,Inlet
f23d3d29-4c77-46c4-82ab-f0be6c079553,2deef093-3bfe-4a53-965f-3057ff23938b,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
b09a98f5-abda-4739-b0a3-3bf139c22395,2deef093-3bfe-4a53-965f-3057ff23938b,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
b5f1b3f7-efdb-4cbc-8deb-21f16ee24db5,2deef093-3bfe-4a53-965f-3057ff23938b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.10","category":null}",0.10,WG,,P.D. (at max CFM)
1742cf69-518d-47d6-8196-646af8bb1864,2deef093-3bfe-4a53-965f-3057ff23938b,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"25","category":null}",25,NC,,Max. NC
01b4535d-f7a5-4f32-9b01-f7cbb752aa55,2deef093-3bfe-4a53-965f-3057ff23938b,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
173c2f7e-4aed-4c1e-8e81-b4d4501ad11c,defbce19-a170-4f50-95cb-6bbb9ffe23c2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TBD-30","category":null}",TBD-30,,,Model
f68075a8-498a-4e6b-8ef6-923e774f44ad,defbce19-a170-4f50-95cb-6bbb9ffe23c2,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"48\"X2\"","category":null}",48"X2",,,Size
d16ec7f4-4b70-4e88-bf3c-332976e818de,defbce19-a170-4f50-95cb-6bbb9ffe23c2,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"14","category":null}",14,FT,,Throw (@ 100 FPM)
b7529142-876a-4675-9ceb-aa163a1fc611,defbce19-a170-4f50-95cb-6bbb9ffe23c2,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-100","category":null}",0-100,CFM,,CFM Range
a93df9b7-1867-4af8-9838-657bd5a0f589,defbce19-a170-4f50-95cb-6bbb9ffe23c2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.06","category":null}",0.06,WG,,P.D. (at max CFM)
266d4b1b-ff73-4055-9687-dd2bfccdfbb6,defbce19-a170-4f50-95cb-6bbb9ffe23c2,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"6\"ø","category":null}",6"ø,,,Inlet
6aba9a58-f477-46f9-91de-32b50dd566ec,defbce19-a170-4f50-95cb-6bbb9ffe23c2,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"1 (1\" WIDTH)","category":null}",1 (1" WIDTH),,,# Slots
9e8a081e-123b-4928-902f-2f07f291cb15,defbce19-a170-4f50-95cb-6bbb9ffe23c2,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
68fd1324-d96d-4c79-99cc-be6c16a2a4d9,defbce19-a170-4f50-95cb-6bbb9ffe23c2,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"25","category":null}",25,NC,,Max. NC
39cbcecf-6780-45a2-9f50-193ba17e1925,defbce19-a170-4f50-95cb-6bbb9ffe23c2,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
7256976a-44a5-4deb-8fd7-4d98ac04f634,31504491-833f-4913-884f-908768825d22,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"14\"X10\"","category":null}",14"X10",,,Size
acc2cb75-1223-40dc-ad35-d55f10123ee1,31504491-833f-4913-884f-908768825d22,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"10","category":null}",10,FT,,Throw (@ 100 FPM)
adc61550-e178-4933-a492-80567af96088,31504491-833f-4913-884f-908768825d22,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-300","category":null}",0-300,CFM,,CFM Range
a3aa1bc4-699e-44f4-a41e-cdd97d701e97,31504491-833f-4913-884f-908768825d22,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.09","category":null}",0.09,WG,,P.D. (at max CFM)
c1ed7dd2-f562-4235-8195-ad513ff86e57,31504491-833f-4913-884f-908768825d22,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"20","category":null}",20,NC,,Max. NC
fb92a491-29a2-448f-83bc-71d92ff3d33c,31504491-833f-4913-884f-908768825d22,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
f3e516e1-f624-4786-8ea3-2b01e7d40445,31504491-833f-4913-884f-908768825d22,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"301FL","category":null}",301FL,,,Model
f5ef5acb-1634-4aef-aa96-ccc53b133a9a,31504491-833f-4913-884f-908768825d22,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"12\"X8\"","category":null}",12"X8",,,Inlet
19fe14f3-ebbf-4152-967a-b6a199394061,31504491-833f-4913-884f-908768825d22,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
54715438-9813-4952-8e0f-8deb88384443,31504491-833f-4913-884f-908768825d22,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"YES","category":null}",YES,,,O.B.D. REQ'D. ?
e15eccaf-0ace-433d-9f31-2f3b2b75e6b2,57817600-978c-4853-8b60-6a57621d36b7,16645129-16a3-4517-8ffe-07e1583d302a,Face Dimensions,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"42\"X14\"","category":null}",42"X14",,,Size
65134255-5aaa-401f-8409-7a4601303dd8,57817600-978c-4853-8b60-6a57621d36b7,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"62","category":null}",62,FT,,Throw (@ 100 FPM)
49b84742-bf1e-4705-91d5-248173d965ca,57817600-978c-4853-8b60-6a57621d36b7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"1100-2400","category":null}",1100-2400,CFM,,CFM Range
bd39e763-bc74-4523-b3e6-42cf8d90faf0,57817600-978c-4853-8b60-6a57621d36b7,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.16","category":null}",0.16,WG,,P.D. (at max CFM)
9f41e3de-8509-4344-956c-0dbdf14e47db,57817600-978c-4853-8b60-6a57621d36b7,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"33","category":null}",33,NC,,Max. NC
c7903011-6f86-41f3-b93b-267c4bea34ee,57817600-978c-4853-8b60-6a57621d36b7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
38da1592-8453-41c3-89bb-b1a8f92ca1b8,57817600-978c-4853-8b60-6a57621d36b7,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DL-SV","category":null}",DL-SV,,,Model
a427bd19-ab74-4bf5-b24a-9667ef0f6a7d,57817600-978c-4853-8b60-6a57621d36b7,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"40\"X12\"","category":null}",40"X12",,,Inlet
b9a03600-f2d5-47f3-a4c3-e853ff068974,57817600-978c-4853-8b60-6a57621d36b7,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
6a8f7a45-7101-49f0-921d-f3b795f1e497,57817600-978c-4853-8b60-6a57621d36b7,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
a4a01e6e-9c40-4bb1-9b12-064080a6b7de,36070086-8049-4b02-931b-459e419392a9,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"48\"X4\"","category":null}",48"X4",,,Size
95f9c581-f897-4e76-8c92-282225cc59a6,36070086-8049-4b02-931b-459e419392a9,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"36","category":null}",36,FT,,Throw (@ 100 FPM)
a62bca44-f9f8-4b78-822a-ee1892b7f44c,36070086-8049-4b02-931b-459e419392a9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"0-400","category":null}",0-400,CFM,,CFM Range
24cbf8dd-2d8b-4efb-88ac-a48c1ad26a8c,36070086-8049-4b02-931b-459e419392a9,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"10\"ø","category":null}",10"ø,,,Inlet
1166f081-276e-4e9c-9cea-0ee1b51b5c07,36070086-8049-4b02-931b-459e419392a9,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.19","category":null}",0.19,WG,,P.D. (at max CFM)
6656b8a8-73ec-4308-b707-669dd0853efb,36070086-8049-4b02-931b-459e419392a9,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"30","category":null}",30,NC,,Max. NC
c3cb5de5-65de-45d8-9e1c-5d407db5eb53,36070086-8049-4b02-931b-459e419392a9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
e1197d97-a8d1-4fe2-bafb-08d0891eb726,36070086-8049-4b02-931b-459e419392a9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TBD-10","category":null}",TBD-10,,,Model
632e82d9-865b-47da-9837-b3b49ac140cd,36070086-8049-4b02-931b-459e419392a9,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"2 (1\" WIDTH)","category":null}",2 (1" WIDTH),,,# Slots
5f59ba06-86d6-404f-9f3b-43cc6558e8b5,36070086-8049-4b02-931b-459e419392a9,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
158549f4-ba35-4797-bdba-42d7941f1230,40167f7b-2f92-4469-8755-42b18e429cb9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"301FL","category":null}",301FL,,,Model
e8606c36-6eb4-4049-853c-d70cf1a56a7d,40167f7b-2f92-4469-8755-42b18e429cb9,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"14\"X14\"","category":null}",14"X14",,,Size
3ba06da8-6071-4e97-ab05-13c19b063e27,40167f7b-2f92-4469-8755-42b18e429cb9,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"23","category":null}",23,FT,,Throw (@ 100 FPM)
16eef549-1065-478a-9826-510097e067b2,40167f7b-2f92-4469-8755-42b18e429cb9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"300-500","category":null}",300-500,CFM,,CFM Range
dfd22556-f5cc-4be7-8deb-fe4a88f3f3dc,40167f7b-2f92-4469-8755-42b18e429cb9,,,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"12\"X12\"","category":null}",12"X12",,,Inlet
e619ba92-7219-4506-ad85-516e801fe85f,40167f7b-2f92-4469-8755-42b18e429cb9,,,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
6d85005b-9cbb-480b-a54a-693139d1ca38,40167f7b-2f92-4469-8755-42b18e429cb9,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
d52db61e-9485-49dd-9025-812635b26a0a,40167f7b-2f92-4469-8755-42b18e429cb9,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.07","category":null}",0.07,WG,,P.D. (at max CFM)
f1167f65-0323-4462-a82d-33d4e1d66cd0,40167f7b-2f92-4469-8755-42b18e429cb9,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"22","category":null}",22,NC,,Max. NC
5f5195c1-f3c1-44f8-9b44-6d4c73fa2aa2,40167f7b-2f92-4469-8755-42b18e429cb9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
12f3213b-8882-4d0f-8a7a-704e9a520c7d,1b789e73-51ab-48f3-8e3a-8d635c8069c6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PAS-AA","category":null}",PAS-AA,,,Model
cac6c011-71a0-4718-9dc8-bd87e733e171,1b789e73-51ab-48f3-8e3a-8d635c8069c6,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Size","unit":null,"value":"24\"X24\"","category":null}",24"X24",,,Size
00248045-eb23-4fbc-9fa6-3810f55004d2,1b789e73-51ab-48f3-8e3a-8d635c8069c6,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw (@ 100 FPM)","unit":"FT","value":"12","category":null}",12,FT,,Throw (@ 100 FPM)
2e7ca73b-100d-4a31-b9f8-7fe8921f4390,1b789e73-51ab-48f3-8e3a-8d635c8069c6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM Range","unit":"CFM","value":"401-650","category":null}",401-650,CFM,,CFM Range
10525e7c-9d67-4f97-b704-94b25d22e919,1b789e73-51ab-48f3-8e3a-8d635c8069c6,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Inlet","unit":null,"value":"12\"","category":null}",12",,,Inlet
43fc337a-947c-4ab3-991e-4410d49791cc,1b789e73-51ab-48f3-8e3a-8d635c8069c6,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,,,,,"{"kind":"flat","type":"# Slots","unit":null,"value":"N/A","category":null}",N/A,,,# Slots
6453cf03-e4db-46b3-8987-474908707bda,1b789e73-51ab-48f3-8e3a-8d635c8069c6,,,,,,,"{"kind":"flat","type":"O.B.D. REQ'D. ?","unit":null,"value":"NO","category":null}",NO,,,O.B.D. REQ'D. ?
70799b09-349d-4d9b-8549-474334f690ad,1b789e73-51ab-48f3-8e3a-8d635c8069c6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"P.D. (at max CFM)","unit":"WG","value":"0.16","category":null}",0.16,WG,,P.D. (at max CFM)
86b9fdbd-aaec-4587-a1fd-ec1436150260,1b789e73-51ab-48f3-8e3a-8d635c8069c6,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max. NC","unit":"NC","value":"30","category":null}",30,NC,,Max. NC
3cc00b85-c60a-4eaa-8f9b-767dae50c9ec,1b789e73-51ab-48f3-8e3a-8d635c8069c6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference