spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
af2e8bca-96ca-4b7b-91dc-19dbbcb5c296,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"RECEPTION","category":null}",RECEPTION,,,Area Served
098b7d0b-6865-4957-8eec-a6c858ac93f2,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SINGLE ZONE VAV","category":null}",SINGLE ZONE VAV,,,Description
264068d5-19dc-411b-9cb3-152286400f95,3727d81e-23aa-431c-af04-f8a2dde4751e,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"17,000","category":null}","17,000",CFM,,Total CFM
35157447-e6c9-4504-92c0-b319d4e214a1,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"450","category":"O.A. CFM"}",450,CFM,O.A. CFM,Min
3ebd7325-0b2b-4f35-86e5-15a120348e8f,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"600","category":"O.A. CFM"}",600,CFM,O.A. CFM,Max
ca4497da-337d-4439-bad0-492adae3aa58,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"105","category":"Ambient"}",105,°F,Ambient,DB
e51bc87f-9842-4bc6-8ebb-2b884b423d1e,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"78","category":"Ambient"}",78,°F,Ambient,WB
52fde63d-642c-48aa-b64a-11ff34fdb640,3727d81e-23aa-431c-af04-f8a2dde4751e,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"in. wg","value":"1.4","category":null}",1.4,in. wg,,Ext. S.P.
3a529e80-e8d7-4f14-b8a5-4500696e0fa3,3727d81e-23aa-431c-af04-f8a2dde4751e,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"TOP","category":"Discharge Plenum"}",TOP,,Discharge Plenum,Location
e4d4ca08-cc45-4ae0-be53-661cac689509,3727d81e-23aa-431c-af04-f8a2dde4751e,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"70\"x30\"","category":"Discharge Plenum"}",70"x30",,Discharge Plenum,Size
368002f7-92a3-4133-803b-cdc77c69f097,3727d81e-23aa-431c-af04-f8a2dde4751e,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
217aefce-d555-48ae-9ff3-a4fc84307c2a,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
7614c17e-4447-441c-bebe-e0bcecdd7f83,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1 / M401","category":"Fan"}",1 / M401,,Fan,Controls Sequence #
782a99bb-fe07-4941-a234-76cd13d9694e,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1,672","category":"Fan"}","1,672",RPM,Fan,Fan RPM
1ee7e31b-9af8-47f1-a85f-a595ebf36a10,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"7.18","category":"Fan"}",7.18,BHP,Fan,Max Fan BHP (Each)
3e7ef752-dd3b-4f33-90ce-080694006f50,3727d81e-23aa-431c-af04-f8a2dde4751e,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"11.6","category":"Fan"}",11.6,HP,Fan,Fan Motor HP
6862378a-7975-434c-862c-e2c501377036,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"2","category":"Fan"}",2,,Fan,Fan Motor Quantity
09c04a26-9a1c-4b76-b583-7eacf454d9f8,3727d81e-23aa-431c-af04-f8a2dde4751e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
faec8efd-a404-48a5-ad7e-5d31e446129a,3727d81e-23aa-431c-af04-f8a2dde4751e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
63d4db00-97f3-4172-8eef-591d7649433c,3727d81e-23aa-431c-af04-f8a2dde4751e,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
93bf9da5-6663-4a4c-9339-150821bc6f4a,3727d81e-23aa-431c-af04-f8a2dde4751e,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
26ae872a-ad4c-4240-b0ab-25dc9a144f24,3727d81e-23aa-431c-af04-f8a2dde4751e,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"17,000","category":"Cooling Coil"}","17,000",CFM,Cooling Coil,CFM
edd7e2ad-9d1a-4872-905b-a292562d16c3,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air (DB/WB)","unit":"°F","value":"74.1 / 59.5","category":"Cooling Coil"}",74.1 / 59.5,°F,Cooling Coil,Ent Air (DB/WB)
41ab061f-5bd5-4d70-ac84-bfe180fdc1ba,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB/WB)","unit":"°F","value":"54.5 / 51.5","category":"Cooling Coil"}",54.5 / 51.5,°F,Cooling Coil,Leaving Air (DB/WB)
077f1611-1f85-4221-8ee7-f11d9a45b5bf,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
bcb68f27-4f45-4c90-b31e-410edd32a30f,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.45","category":"Cooling Coil"}",0.45,in. water,Cooling Coil,Max Air S.P.D.
2f06a8c7-8ddd-4c24-bb48-c3bb7621d6cb,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"52.5","category":"Cooling Coil"}",52.5,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
c7f5757a-f967-4224-b2c3-adfd2e95e723,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"8.5","category":"Cooling Coil"}",8.5,FT,Cooling Coil,Max Water PD
a739ee9c-f463-4445-91d0-4f0dc3ed23a2,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Cooling Coil"}",4,,Cooling Coil,Rows
a9895bef-1a70-4f99-a509-22f7bf65206d,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Fins (Per IN)","unit":null,"value":"11","category":"Cooling Coil"}",11,,Cooling Coil,Fins (Per IN)
4187fa56-1572-4364-ab32-33d11f120325,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
57b9effa-b95e-42ed-a008-55edd10bf6d7,3727d81e-23aa-431c-af04-f8a2dde4751e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"373.4","category":"Cooling Coil"}",373.4,MBH,Cooling Coil,Total Output (Min)
74c0c6d9-04c4-46a3-a3a7-ddf2beb40809,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"363.7","category":"Cooling Coil"}",363.7,MBH,Cooling Coil,Sens. Output (Min)
acc624a6-9e41-473a-9e17-06f1b5c90b3f,3727d81e-23aa-431c-af04-f8a2dde4751e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELEC - SCR","category":"Reheat Coil"}",ELEC - SCR,,Reheat Coil,Type
2383b777-7735-49c2-a9ce-53a5384dbb74,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"8,500","category":"Reheat Coil"}","8,500",CFM,Reheat Coil,CFM
722e1858-51fe-4059-b8b8-cdbd4daf12e1,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air (DB)","unit":"°F","value":"55.0","category":"Reheat Coil"}",55.0,°F,Reheat Coil,Ent Air (DB)
156b8025-565b-40af-82e4-1a858556e6c5,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"85.0","category":"Reheat Coil"}",85.0,°F,Reheat Coil,Leaving Air (DB)
c0fa52a4-156a-4dd0-8290-1f5046e3abd5,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Reheat Coil"}",500,FPM,Reheat Coil,Max Face Vel
c358574b-380e-4de9-ab5f-a8da44c82783,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.25","category":"Reheat Coil"}",0.25,in. water,Reheat Coil,Max Air S.P.D.
25b21779-f1b8-4949-b7c3-21e2aa0eb4ce,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"kW","unit":"kW","value":"80.7","category":"Reheat Coil"}",80.7,kW,Reheat Coil,kW
effe0283-14a8-4bf3-a6a9-579676ae3987,3727d81e-23aa-431c-af04-f8a2dde4751e,5dd47a25-ede0-4bec-8db9-a2049b8de8b8,Mixing Box,c3d75461-516e-4c09-8339-c163f2e30af7,Standard Mixing Section,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
5a9f2b80-c8f9-4597-af5b-1fb6df5423d0,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"OA Inlet","unit":null,"value":"END - 12\"x12\"","category":"Inlet Section"}",END - 12"x12",,Inlet Section,OA Inlet
54a211c9-07cd-4dff-8a91-de2a32d0b799,3727d81e-23aa-431c-af04-f8a2dde4751e,a748be6f-81ee-4646-b9e4-d880c9d7f0f8,Return Air Configuration,e7acdc90-b1f2-407e-9a94-a05bd41a6be1,Top Return,,,"{"kind":"flat","type":"RA Inlet","unit":null,"value":"TOP - 70\"x30\"","category":"Inlet Section"}",TOP - 70"x30",,Inlet Section,RA Inlet
b9ca09ab-e8e1-4832-a928-ff023f03ce81,3727d81e-23aa-431c-af04-f8a2dde4751e,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
85405611-f171-4178-80cc-9f065500b785,3727d81e-23aa-431c-af04-f8a2dde4751e,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV
3e7c058a-6bd5-47d9-be5c-0ee8e9b92b60,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Filter Mounting
2b3c498b-ae60-4ae0-bc36-83817be38294,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"OA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,OA Dampers
56e62e91-2e8b-4f27-9c16-39a7a3f87ffc,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"RA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,RA Dampers
c18acca5-1903-4f12-a080-c53b971adb0e,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max. Init. Filter PD","unit":"in. wg","value":"0.09","category":"Inlet Section"}",0.09,in. wg,Inlet Section,Max. Init. Filter PD
47d85b9e-ee02-4173-b99a-9d49b15cb46a,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"IN","value":"1","category":"Inlet Section"}",1,IN,Inlet Section,Dirty Filter Allowance
3eff764a-997a-4504-a32a-8f9854a676a0,3727d81e-23aa-431c-af04-f8a2dde4751e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
252600be-7a8c-4a1e-a4b7-765682585a39,3727d81e-23aa-431c-af04-f8a2dde4751e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,3","category":null}","2,3",,,Notes
d8ca31d5-ec55-4329-bc84-619b4b4f0594,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
f8f4b265-3b25-422b-8cf7-bdf318b22683,be64e01f-1162-4f57-9eac-536149161575,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
fdbb9ba7-de86-44eb-b0d8-44f163ab4fab,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
3aaa6abb-2163-4588-a7a9-ccda6f2f3dd1,be64e01f-1162-4f57-9eac-536149161575,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
b69f01b5-1a2a-4b8f-a289-8cc0e6f20dad,be64e01f-1162-4f57-9eac-536149161575,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
39e944a4-2579-4c84-bb10-6e089801b9de,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
b11f8cad-cd15-49d5-9027-78884f0faae4,be64e01f-1162-4f57-9eac-536149161575,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
da468c36-a428-4517-a98a-c7820fb90f98,be64e01f-1162-4f57-9eac-536149161575,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
db4c3dca-bce3-430d-96d6-783aa646143d,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
97eb3f98-c272-410a-bf35-4af751b41b95,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
ee326a74-d3cb-436c-a9c2-2f1f38a4ebce,be64e01f-1162-4f57-9eac-536149161575,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
a341d317-c66f-442a-be37-5d315807d483,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
02f69ebb-7b60-4813-82c2-86ebfe475f0e,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
05cb908f-7ca5-48cb-9a21-5efe79f443b7,be64e01f-1162-4f57-9eac-536149161575,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
772a52d8-3f28-4100-a68b-fcaf50420a69,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
67156328-9c19-4144-8873-6695f61ba57d,be64e01f-1162-4f57-9eac-536149161575,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
5e978c10-5f00-4019-8c03-04e5042cbd9f,be64e01f-1162-4f57-9eac-536149161575,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
369a87aa-06ca-4205-a051-0b5310dff417,be64e01f-1162-4f57-9eac-536149161575,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
6e941e68-8249-46ef-a75b-e49c28312e4a,be64e01f-1162-4f57-9eac-536149161575,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
07b55132-a527-4dca-86fa-c629bf3ef0ee,be64e01f-1162-4f57-9eac-536149161575,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
d5ed8748-8c56-46c3-a068-af6577be9190,be64e01f-1162-4f57-9eac-536149161575,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
62b5f4ba-b59c-41d7-acc6-a6fb7d19c67e,be64e01f-1162-4f57-9eac-536149161575,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
339416ba-fd93-4147-89b5-0bf2a18a9101,be64e01f-1162-4f57-9eac-536149161575,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
4d59a59c-69df-452f-ba2e-3d0446edba4f,be64e01f-1162-4f57-9eac-536149161575,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
378875ff-c5fa-4b20-a752-dfadc8f0985b,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
4dfbec11-fe5a-4666-851c-09b640da909a,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
1003fac5-8f47-4fed-be38-cde3a07c32c5,be64e01f-1162-4f57-9eac-536149161575,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
8e2838ec-48cc-43ab-b2b1-4437239ee0e1,be64e01f-1162-4f57-9eac-536149161575,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
14dc9250-00f6-4642-a33a-21ce9a66c141,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
d43420c3-9686-450c-8b09-4a153bacb156,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
e7cfa608-3919-4c1a-bf18-c9ee61e26be6,be64e01f-1162-4f57-9eac-536149161575,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
1f86107b-f0b7-4164-b71f-ddffaa2f646c,be64e01f-1162-4f57-9eac-536149161575,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
c9295e9b-4d1c-41a3-9f59-306e579b7059,be64e01f-1162-4f57-9eac-536149161575,5dd47a25-ede0-4bec-8db9-a2049b8de8b8,Mixing Box,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
fc95a3f2-3500-4326-bc73-5259321e6e1f,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
527ef81a-b401-4314-9f39-656e959202af,be64e01f-1162-4f57-9eac-536149161575,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
c7d6bebb-5e0e-4de1-829a-d729d7fa5698,be64e01f-1162-4f57-9eac-536149161575,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
c79ea00a-ff87-45f2-a3e5-b02279488105,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
22a427aa-8976-4c63-8e3e-0b0531ff3b64,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
91c5ce01-ff9f-4b35-a17d-f0834b81ff2c,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
9977e08e-5369-424e-bef6-e72e9a24380d,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
8acd1457-ccbc-4206-982f-cec1bdfbfb95,be64e01f-1162-4f57-9eac-536149161575,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
e9cc5a2e-6130-46c5-a721-0e969826f38e,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
cc3558e6-3d6d-4dec-8da8-92d8461b682a,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
201eed8d-45d7-4b89-92c2-55bb77e92794,be64e01f-1162-4f57-9eac-536149161575,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
31979327-b825-4f91-bced-f245a1535093,be64e01f-1162-4f57-9eac-536149161575,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
33ad7db1-9742-4466-b425-1372156e347a,be64e01f-1162-4f57-9eac-536149161575,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,6","category":null}","2,6",,,Notes
da520c1e-d6c6-4500-a10f-658f4924da47,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
7ee60306-1391-487c-bf48-999dd7d58505,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
b9aa9395-ed42-4cb9-a38a-5fac65d37412,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
91d959b2-842a-42fb-9c59-df53bec63e90,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
30cb2453-6d59-45c0-8bab-890659cb96e1,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
343357f0-3e55-4fef-acb0-0185d86c9f9a,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
88accbfd-9dae-4864-8d48-37ed100fe337,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
34c35617-fd7c-41b3-86ed-3b091d95b8a8,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
cd7e5908-791e-4a5c-b456-d0811ad0a410,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
85905f99-8e74-44bd-ab9e-a84ed5fd553e,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
e7674c98-4424-4304-808a-f3e6c58d62c0,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
b2a22fd8-d84f-4d0d-ba9f-b5f8d39b012a,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
bfe485dc-700a-48fc-a9ef-01ce0f3c6cc3,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
0f4bb23e-3956-4941-9018-cc408827f3d6,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
bb0cac57-059d-4828-ab82-775ebd0caf5f,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
96bbaad8-61a8-4150-a14d-616f583ed3df,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
f924804f-a21d-4f62-90ce-6ded8d04e1af,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
d619cf6f-d2e6-42a0-9641-86e9c995a8ea,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
fb554b3c-316b-426d-a246-05eba92df9a4,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
d70662a5-0191-430f-a358-6746a5aac92b,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
0268b269-3e35-40f5-8c3b-d4d295d96c4b,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
1172a52a-15a8-43e9-a2e2-9506e8a675d5,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
436c9a33-e0da-4685-96af-db75c5559a0d,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
bec9c7e2-b976-41bb-be91-35793e053d13,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
623ca7d4-81f0-4f6a-8b55-e58558a625db,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
efeb78cb-ad04-4336-8ea4-c46193536532,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
5b034826-25de-43a4-a815-d0935309b046,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
9052f2ab-5f91-43c9-b891-7158487e551e,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
8facdb51-e0e9-45fc-9d39-e5b598dc41df,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
9a4b0e5c-b597-4d02-a217-5bb0812d7a5b,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
6b51f983-47b2-4020-82bf-081c14db9f9b,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
81f53c4c-f14c-4700-99bd-36a4d725163e,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
c5508328-e92b-4396-a7e7-c6bbb4bb3c24,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
d63f9ba0-9824-4ab6-b217-2e28322de443,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
efb91f81-20f8-401d-a426-781da30a6e90,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
96d999c3-4d79-4223-aee7-c2bfcbd9a4c7,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
b066cdea-73cc-430b-aba1-92de052d1d4b,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
7632bc5e-5ced-4961-b87c-3e18ab173593,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,03338b80-a89c-4147-9727-2b3181c88cc5,Filter Configuration,1d806229-3b26-4f12-9823-41b3d47d6ece,V-Bank,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
5bb7f4c6-cc86-4369-b8d5-3bcf47ca525d,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
f390dd1b-c9c4-4b32-af80-3be1c2c38741,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,0e2a81ce-4119-4e33-a636-647235e37a24,Economizer,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
00240ccf-ec50-4afe-8606-b44ddd445034,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
ec963674-18bf-4df7-8941-717f134eac6b,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,5dd47a25-ede0-4bec-8db9-a2049b8de8b8,Mixing Box,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
edf34446-33f3-4525-8554-427ee7bf7c20,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
4e7a7df7-e613-445e-b279-12867f86a76d,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
07041e74-5f33-4e87-bfc4-b3e01951d247,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
88e68e1c-319a-4611-a136-e8cc7c9d719c,fc3974d4-f0de-45ea-b9fd-31c467f7b9e7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,5","category":null}","1,3,5",,,Notes
edfb20a3-979f-4d84-bbec-7b91bf3ffcf1,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"ASSEMBLY","category":null}",ASSEMBLY,,,Area Served
ef50b0ce-19e7-4a7d-81da-094c86cc3a4e,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Unit Height","unit":"FT","value":"40","category":null}",40,FT,,Unit Height
c5695c46-9760-4c9f-87c1-ee01f295c0d9,9013892d-d2d8-46cc-aeda-29b3c5e3319c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Ext. Static Press","unit":"IN. W.C.","value":"0.3","category":"Fan Section"}",0.3,IN. W.C.,Fan Section,Ext. Static Press
d5f71748-bb7a-42b7-b096-06a36ec1ce15,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Fan Drive","unit":null,"value":"ECM","category":"Fan Section"}",ECM,,Fan Section,Fan Drive
f99aae45-5c22-493b-94e3-fc56d3f598da,9013892d-d2d8-46cc-aeda-29b3c5e3319c,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan HP (Per Fan)","unit":"HP","value":"5","category":"Fan Section"}",5,HP,Fan Section,Fan HP (Per Fan)
97e8bed3-d7a1-4cf6-a178-b3912840bea0,9013892d-d2d8-46cc-aeda-29b3c5e3319c,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Fan Section"}",PLENUM,,Fan Section,Fan Type
c417a0fe-7172-42a4-8623-ac914ccd7b0d,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Fan Wall Arrangement","unit":null,"value":"2X4","category":"Fan Section"}",2X4,,Fan Section,Fan Wall Arrangement
17698e0b-756d-45a0-b730-8da1ef9d07cb,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum OA CFM","unit":"CFM","value":"9,167","category":"Fan Section"}","9,167",CFM,Fan Section,Minimum OA CFM
e6a958a5-2f9c-47f4-8b40-1fe64af71b36,9013892d-d2d8-46cc-aeda-29b3c5e3319c,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"58,450","category":"Fan Section"}","58,450",CFM,Fan Section,CFM
476224d5-c63c-42d3-ae44-794cd5c103a5,9013892d-d2d8-46cc-aeda-29b3c5e3319c,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Cooling Coil Type","unit":null,"value":"CHW","category":"Cooling Section"}",CHW,,Cooling Section,Cooling Coil Type
210d8c3f-149d-4d7f-9661-d8ba10dba8de,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"84.3","category":"Ent Air (DB/WB)"}",84.3,,Ent Air (DB/WB),DB
2af33df7-7add-40c2-b9d9-6987540cf935,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"68.5","category":"Ent Air (DB/WB)"}",68.5,,Ent Air (DB/WB),WB
fe4136f8-b6e1-423f-970c-72ca2f095b9f,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"58","category":"Leaving Air (DB/WB)"}",58,,Leaving Air (DB/WB),DB
d2e4254a-495e-42d8-bb52-6f2e44801347,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"57","category":"Leaving Air (DB/WB)"}",57,,Leaving Air (DB/WB),WB
7a63e4e0-c671-4eff-98c6-4be73028ef40,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Section"}",500,FPM,Cooling Section,Max Face Vel
687accc0-e19c-4729-b8d8-c2fbbd3079f7,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"IN. WATER","value":"0.314","category":"Cooling Section"}",0.314,IN. WATER,Cooling Section,Max Air S.P.D.
33fe7fee-a285-4af6-abbe-30e8a5690d4f,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"GPM F/14 Temp. Rise","unit":null,"value":"298","category":"Cooling Section"}",298,,Cooling Section,GPM F/14 Temp. Rise
9dbe5189-38b3-437f-a2cf-9a1879169262,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"18.78","category":"Cooling Section"}",18.78,FT,Cooling Section,Max Water PD
5d3a75fe-c2a9-46eb-9562-0af24486bd70,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"3","category":"Rows/Fins"}",3,,Rows/Fins,Rows
7d9b88ba-3236-46e4-ab70-8eff8bd4dc25,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Fins","unit":"Per In","value":"11","category":"Rows/Fins"}",11,Per In,Rows/Fins,Fins
58eeefe6-555c-44b0-909c-27f48280b7ce,9013892d-d2d8-46cc-aeda-29b3c5e3319c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"2096","category":"Cooling Section"}",2096,MBH,Cooling Section,Total Output (Min)
799fe8aa-0a9f-45c7-823a-c3ea6b280dae,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"1534","category":"Cooling Section"}",1534,MBH,Cooling Section,Sens. Output (Min)
d5ed7cac-e94e-4092-94fc-a8b7469e0421,9013892d-d2d8-46cc-aeda-29b3c5e3319c,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,,,,,"{"kind":"flat","type":"Heating Coil Type","unit":null,"value":"NAT GAS","category":"Heating Section"}",NAT GAS,,Heating Section,Heating Coil Type
3f49741e-9a7d-4d08-be04-7e5158867028,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,de128099-e2b7-499c-9096-06b94c3552ad,Pounds per Square Inch,"{"kind":"flat","type":"Max Gas Operating Pressure","unit":"PSI","value":"5","category":"Heating Section"}",5,PSI,Heating Section,Max Gas Operating Pressure
b34bcb8e-e055-43db-987e-a73b4da05d98,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Ent Air (DB)","unit":null,"value":"65","category":"Heating Section"}",65,,Heating Section,Ent Air (DB)
e4fcaa94-81de-4e8f-bc7c-fb7527315267,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Leaving Air (DB)","unit":null,"value":"85","category":"Heating Section"}",85,,Heating Section,Leaving Air (DB)
5cf0fe6b-0fe2-4a60-a501-e890d65eb18f,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Input (Min)","unit":"MBH","value":"1800","category":"Heating Section"}",1800,MBH,Heating Section,Total Input (Min)
41f6ff7c-7c14-4762-a5fb-2afe6a39adbb,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"1440","category":"Heating Section"}",1440,MBH,Heating Section,Total Output (Min)
03eb61a6-7c21-44cf-b27d-96c743174e05,9013892d-d2d8-46cc-aeda-29b3c5e3319c,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Filter Type
6e24bb10-b16b-425e-9e50-5956f1966488,9013892d-d2d8-46cc-aeda-29b3c5e3319c,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Filter MERV","unit":null,"value":"MERV 8","category":"Inlet Section"}",MERV 8,,Inlet Section,Filter MERV
429b6da2-6e24-40b6-9b70-2641dc0c89bb,9013892d-d2d8-46cc-aeda-29b3c5e3319c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
d106af18-a898-4cdf-8d19-e736e854e1e9,9013892d-d2d8-46cc-aeda-29b3c5e3319c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
0382b556-c8cd-474b-b9f3-0ae46455faef,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"42.3","category":"Electrical"}",42.3,A,Electrical,MCA
5f99f778-4714-4b86-b2cb-27a28701daa1,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"45","category":"Electrical"}",45,A,Electrical,MOCP
e0bf35a0-319d-48e4-b7a9-1d4f8f38defd,9013892d-d2d8-46cc-aeda-29b3c5e3319c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"JOHNSON AIR ROTATION","category":null}",JOHNSON AIR ROTATION,,,Manufacturer
d20af442-bd74-454c-ae37-0c33e6365036,9013892d-d2d8-46cc-aeda-29b3c5e3319c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6","category":null}","1,2,3,4,5,6",,,Notes
c738df47-37d1-4400-87f8-51abaeaf909e,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"XP","category":null}",XP,,,Area Served
20f9387a-f328-49ca-bc59-ddd3deb82679,75ff6afb-7565-482f-89c6-1bf04f6bbffc,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MECHANICAL ROOM","category":null}",MECHANICAL ROOM,,,Location
05f4068b-dce9-4409-abe7-2b1529b5deb2,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
a093ab6d-d6c5-4cb3-9fda-b1b9bb04248e,75ff6afb-7565-482f-89c6-1bf04f6bbffc,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"14,500","category":null}","14,500",CFM,,Total CFM
79e8f0f3-98cd-4ee7-be61-1ee58d65260c,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5500","category":null}",5500,CFM,,O.A. CFM (MIN-MAX)
4b6e4bf7-d6a0-4aa2-8681-def392a9931c,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
5f405e82-6002-49e7-8118-979e00d729e0,75ff6afb-7565-482f-89c6-1bf04f6bbffc,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
29efe5fd-ab89-46ea-90ad-1690e0eb14bc,75ff6afb-7565-482f-89c6-1bf04f6bbffc,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
fb832147-0781-4c1f-825e-0891a13458e9,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
688db8e0-4e49-4490-b68b-95cf2f9eaa0b,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M401","category":"Fan"}",1/M401,,Fan,Controls Sequence #
ad0375ed-c99d-44a5-a556-49cd38ea8feb,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"2914","category":"Fan"}",2914,RPM,Fan,Fan RPM
f6d640cc-fc13-40c4-94b9-65d6dca1b3de,75ff6afb-7565-482f-89c6-1bf04f6bbffc,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"6","category":"Fan"}",6,BHP,Fan,Max Fan BHP (Each)
01a1762c-9cfd-4cd6-91e9-7fddf79c9560,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"2.52","category":"Fan"}",2.52,BHP,Fan,Max Fan BHP (Total)
193c66b1-3af6-4de7-906a-a047108a8d9b,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"6","category":"Fan"}",6,HP,Fan,Fan Motor HP
6469e961-1434-4269-a08b-4cb2ff53d9cd,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"3.3","category":"Fan"}",3.3,,Fan,Fan Motor Quantity
7a256f44-6f7c-421c-ad42-114d5dd954cc,75ff6afb-7565-482f-89c6-1bf04f6bbffc,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
c8b962bd-97ac-4d89-a43e-10155f9f023e,75ff6afb-7565-482f-89c6-1bf04f6bbffc,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
b9c24add-1570-48a7-8267-a74e1e21939c,75ff6afb-7565-482f-89c6-1bf04f6bbffc,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
