spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
efe3bb23-88dc-4e45-adfd-d72a1a0db710,75ff6afb-7565-482f-89c6-1bf04f6bbffc,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
5f504e1f-9c4e-4399-a6f5-59d42f7610b0,75ff6afb-7565-482f-89c6-1bf04f6bbffc,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"14,500","category":"Cooling Coil"}","14,500",CFM,Cooling Coil,CFM
e89e10f9-7567-459d-8bb2-e3678924774a,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"89.6","category":"Cooling Coil"}",89.6,°F,Cooling Coil,Entering Air (DB)
cd9d92a2-7998-4833-95d5-371ef19bdf91,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.8","category":"Cooling Coil"}",68.8,°F,Cooling Coil,Entering Air (WB)
60581c51-5ddb-4143-813c-90263265d9fe,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"55","category":"Cooling Coil"}",55,°F,Cooling Coil,Leaving Air (DB)
7a8bd2bc-7ab7-4ff6-a1ee-0e82868ceb2a,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"54","category":"Cooling Coil"}",54,°F,Cooling Coil,Leaving Air (WB)
e81018b0-c284-4b17-8753-cd73653b951b,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
221e9f27-999b-4810-94e4-61d5d75f865a,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.71","category":"Cooling Coil"}",0.71,in. water,Cooling Coil,Max Air S.P.D.
b4fb79d5-c1f9-4923-ac6a-19a20e392696,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"96.1","category":"Cooling Coil"}",96.1,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
d18c0a28-b43c-4861-9159-21665c5a87a4,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"13.4","category":"Cooling Coil"}",13.4,FT,Cooling Coil,Max Water PD
375d3bd3-8809-406f-915e-7ee0eae7163e,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"6 / 10","category":"Cooling Coil"}",6 / 10,,Cooling Coil,Rows/Fins (Per In)
4376f8b5-e043-459a-8ad8-33f5ec2beb93,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
771974e3-87f3-43fc-baa7-d7239151843a,75ff6afb-7565-482f-89c6-1bf04f6bbffc,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"672.7","category":"Cooling Coil"}",672.7,MBH,Cooling Coil,Total Output (Min. MBH)
5a6f37b8-4d3d-461e-bc3f-32b6b8917a44,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"541.8","category":"Cooling Coil"}",541.8,MBH,Cooling Coil,Sens. Output (Min. MBH)
fcf2a3b6-f93d-45bf-abca-6a7995b952ae,75ff6afb-7565-482f-89c6-1bf04f6bbffc,5dd47a25-ede0-4bec-8db9-a2049b8de8b8,Mixing Box,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
1b25035d-718b-4077-9fd6-10012e3ab99a,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
3355fdbb-c4bf-47c7-9240-d6fd709bfa4d,75ff6afb-7565-482f-89c6-1bf04f6bbffc,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
cdd3a6e6-efdb-4328-9570-b6778652de6e,75ff6afb-7565-482f-89c6-1bf04f6bbffc,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV-A
4a6168a3-f626-415b-908a-25e60cf853bc,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
eca63855-7a27-41d1-bbe8-ec1ec22106f8,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"4\" PLEATED","category":"Inlet Section"}",4" PLEATED,,Inlet Section,Final Filter Type
a87d9522-fef3-4ea9-a95e-8e0778e5aeac,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"13","category":"Inlet Section"}",13,,Inlet Section,Final Filter MERV
b08a32e8-6189-4368-a983-c1629ac76cfd,75ff6afb-7565-482f-89c6-1bf04f6bbffc,0e2a81ce-4119-4e33-a636-647235e37a24,Economizer,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
870cc009-6c60-4cfb-81e7-d4932280bc4e,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
0f208537-c2cc-4374-b215-a40d2815243e,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
7664dc98-bbdb-44d1-8c06-4211465fd934,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
b2569039-fe8f-4940-88d6-bae8199f4d3d,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
a94684ee-ce72-4886-bd88-2577ce8cebb0,75ff6afb-7565-482f-89c6-1bf04f6bbffc,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
a240e5f2-c94b-4001-aaf9-bd3a1720add6,75ff6afb-7565-482f-89c6-1bf04f6bbffc,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,5","category":null}","1,3,5",,,Notes
6d2f40dd-83c9-4f52-8098-f2dea3dee0d2,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
6c73029b-ff44-46fe-94c1-2acac4b5800c,e3ca96ea-5191-49fb-819f-72ff2708a5ba,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
6b3822ca-a9f4-4145-8fe4-ed2b31668f9b,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
0b72bf3f-72f2-4dec-9a4a-c868e9aab29e,e3ca96ea-5191-49fb-819f-72ff2708a5ba,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
b020bbba-96e7-429c-b3a5-2818183175cb,e3ca96ea-5191-49fb-819f-72ff2708a5ba,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
89546bd0-ef18-4cc8-855a-3ae6de549e31,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
0035d558-9530-4381-bebb-a1c900526c80,e3ca96ea-5191-49fb-819f-72ff2708a5ba,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
a163ffa6-f766-4179-9b63-558a2967a4ce,e3ca96ea-5191-49fb-819f-72ff2708a5ba,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
c404c7a3-1169-43c7-aae9-5f934823019d,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6b5eb997-8bda-432c-82eb-d822895890ae,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
dccb03ee-e70a-4ef1-83c8-52710c6cb4e2,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
6fc93bd4-6322-4d5d-b582-9dbae5521f31,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
983c0179-c345-4c91-ad73-ebef40f9a29a,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
d0b68431-2241-4127-942b-054407c6b699,e3ca96ea-5191-49fb-819f-72ff2708a5ba,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
bd8eeb01-202d-4408-9971-c1c198539475,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
a75f93e6-7d15-448a-b39b-f53795317ae4,e3ca96ea-5191-49fb-819f-72ff2708a5ba,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
836b0c55-1c3c-448a-add4-8f7d4442c580,e3ca96ea-5191-49fb-819f-72ff2708a5ba,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
4189160a-de42-4e4b-8aed-c1b8db788789,e3ca96ea-5191-49fb-819f-72ff2708a5ba,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
2b19f023-e178-4f12-8ab9-a8602346d09d,e3ca96ea-5191-49fb-819f-72ff2708a5ba,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
5a5951e5-6d56-4362-b8e8-2aedbccea268,e3ca96ea-5191-49fb-819f-72ff2708a5ba,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
3eddba0a-5cb7-4fbc-b46c-066d34d564da,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
b14fe2cb-a162-439d-976a-e4b2f748a7f8,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
4edf57b8-01a3-4efd-b20e-e0c8e2fd346c,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
0ebf870e-bf64-4e04-80dc-573fbb786140,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
9f2f6d20-7530-43ef-957f-cb10fdd3058e,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6ba49b2a-524c-4a1d-86d6-d7e0b92b534c,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
efff6eb0-45dd-4c53-bb93-083fe7770805,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
ec85a495-281f-4390-94f1-0081c1af11f3,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
4d035831-a84a-4ca4-b510-2ae9b0edd46c,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
0d09a623-a84e-42d4-97b7-358ecc9471a8,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
fc9a5ba0-35e1-4985-b44b-20df96b72440,e3ca96ea-5191-49fb-819f-72ff2708a5ba,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
df0cf24a-06d0-4d45-bb07-c2df34d1ec38,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
5264e9d2-9a04-448f-a7fc-35ca0b263f66,e3ca96ea-5191-49fb-819f-72ff2708a5ba,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
cbfb1b3f-7e5a-40c9-86e1-a2a4a659efc2,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
bcee663b-2e81-4e3b-831f-bc81da71cbf8,e3ca96ea-5191-49fb-819f-72ff2708a5ba,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
d5ed8e02-df47-4f56-9b39-028a5ab4c28b,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
ed856e69-3726-47df-a13d-65c5219cf93d,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
a5015fea-8179-4e46-9b20-b76cc953157e,e3ca96ea-5191-49fb-819f-72ff2708a5ba,03338b80-a89c-4147-9727-2b3181c88cc5,Filter Configuration,1d806229-3b26-4f12-9823-41b3d47d6ece,V-Bank,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
5650a882-4275-4bba-add9-4d1877f9d320,e3ca96ea-5191-49fb-819f-72ff2708a5ba,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
9065c5a8-0ce5-45f4-ba80-58e399782e18,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
5cebe6d3-8729-4f9f-bf1c-1455d573927f,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
971ba208-1621-4c34-9d41-4276cd0f1751,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
6ce63da0-b224-4bbb-ad6b-97dce6c0edf8,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
8b98eed7-ba7a-498d-8041-3c8b03751fae,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
853d0749-35b8-4740-b264-f278a1d49ad0,e3ca96ea-5191-49fb-819f-72ff2708a5ba,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
b9c4a3ea-1420-4759-9ffd-3f8bc54fbda3,e3ca96ea-5191-49fb-819f-72ff2708a5ba,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,5","category":null}","1,3,5",,,Notes
5e2af928-6272-45c3-95b2-2f3ae68e3116,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MFG WELFARE","category":null}",MFG WELFARE,,,Area Served
0f3afa4d-aeec-476e-a454-cceb90763ee3,686e3142-9255-4c24-963f-9825abbeb78e,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
40ec299b-2b45-4e27-9299-52db5282b0cc,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
caa1b6df-e6fc-4c98-b1fa-d718b8185e58,686e3142-9255-4c24-963f-9825abbeb78e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"4,800","category":null}","4,800",CFM,,Total CFM
0a963766-5f34-43aa-b323-4dd301d5db53,686e3142-9255-4c24-963f-9825abbeb78e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"1400","category":null}",1400,CFM,,O.A. CFM (MIN-MAX)
4c68915e-7bbc-4560-a419-99c9bb35d54c,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
366abe68-4995-4291-ad70-7674015fdceb,686e3142-9255-4c24-963f-9825abbeb78e,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"1","category":null}",1,,,Ext. S.P.
d36dc13a-91be-4615-940c-21be546f4ddd,686e3142-9255-4c24-963f-9825abbeb78e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
9253bbdf-7ca2-430d-8c80-480dd6293384,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
53813c97-8a42-48b0-96a9-e58fef6681b4,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M403","category":"Fan"}",1/M403,,Fan,Controls Sequence #
f260def6-4427-4790-a6ef-007cb998de7e,686e3142-9255-4c24-963f-9825abbeb78e,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"2723","category":"Fan"}",2723,RPM,Fan,Fan RPM
39375af6-59b9-4a45-b7f2-bc66552c1e0a,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"2","category":"Fan"}",2,BHP,Fan,Max Fan BHP (Each)
8bf60aa7-1939-4e77-984d-f13c5fa2eea0,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"2.07","category":"Fan"}",2.07,BHP,Fan,Max Fan BHP (Total)
6bec5ff3-fd73-49d3-bea6-1149a2c49795,686e3142-9255-4c24-963f-9825abbeb78e,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"2","category":"Fan"}",2,HP,Fan,Fan Motor HP
96356f66-cba4-494e-a3a0-2dee75e50c55,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"2.3","category":"Fan"}",2.3,,Fan,Fan Motor Quantity
dcc4f651-153d-4c8a-9de5-9e9f05c59c63,686e3142-9255-4c24-963f-9825abbeb78e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
0040fe53-55e0-4721-b1b6-4e4c3530b8fa,686e3142-9255-4c24-963f-9825abbeb78e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
2c5e8451-a27f-441c-84b9-b531f0fd6b7d,686e3142-9255-4c24-963f-9825abbeb78e,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
f2ed38fc-73ac-4859-a42d-737722752fde,686e3142-9255-4c24-963f-9825abbeb78e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
26975aa5-671c-4ba8-8146-e1e8afe37bfc,686e3142-9255-4c24-963f-9825abbeb78e,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,800","category":"Cooling Coil"}","4,800",CFM,Cooling Coil,CFM
ed4734d1-c392-4ab4-82da-8643fd63256e,686e3142-9255-4c24-963f-9825abbeb78e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"83.8","category":"Cooling Coil"}",83.8,°F,Cooling Coil,Entering Air (DB)
d4b9b67f-1875-48fc-9d01-c5be6759b921,686e3142-9255-4c24-963f-9825abbeb78e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"67.3","category":"Cooling Coil"}",67.3,°F,Cooling Coil,Entering Air (WB)
449d37d0-5450-4107-8f66-a903f0b4f65a,686e3142-9255-4c24-963f-9825abbeb78e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"55","category":"Cooling Coil"}",55,°F,Cooling Coil,Leaving Air (DB)
0a266e14-253b-4018-8efa-33eaacd4ceeb,686e3142-9255-4c24-963f-9825abbeb78e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"54","category":"Cooling Coil"}",54,°F,Cooling Coil,Leaving Air (WB)
7f4f2651-42f9-4b8d-80af-8abf4e0861b0,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
0bd74463-b9dd-4293-82a2-24d32c424bf3,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.71","category":"Cooling Coil"}",0.71,in. water,Cooling Coil,Max Air S.P.D.
db666a1f-49bd-4e08-bbb5-b99c5aa9d5f8,686e3142-9255-4c24-963f-9825abbeb78e,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"28.2","category":"Cooling Coil"}",28.2,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
ea73f330-e531-4ccd-93ab-41711f65c3c6,686e3142-9255-4c24-963f-9825abbeb78e,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"9.5","category":"Cooling Coil"}",9.5,FT,Cooling Coil,Max Water PD
8615057e-e7c4-421f-b3aa-776a568b5f67,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"6 / 10","category":"Cooling Coil"}",6 / 10,,Cooling Coil,Rows/Fins (Per In)
ed86ff31-3492-4ceb-8865-41114f6f95c7,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,No. of Coils
df1582da-6bd7-4b55-94f4-f519dd2d6f79,686e3142-9255-4c24-963f-9825abbeb78e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"197.1","category":"Cooling Coil"}",197.1,MBH,Cooling Coil,Total Output (Min. MBH)
c629e5f7-9387-44c0-bafa-f4c9ed3778ec,686e3142-9255-4c24-963f-9825abbeb78e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"149.3","category":"Cooling Coil"}",149.3,MBH,Cooling Coil,Sens. Output (Min. MBH)
599ccd8e-7e73-4454-8537-cefaa68f094e,686e3142-9255-4c24-963f-9825abbeb78e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
b550e2a1-7707-4df1-9ce4-db307d173ad0,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
acf2a17f-65e7-4295-a046-e84209e9685e,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
14862c5d-7840-4aed-b242-868aa6f0ead4,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV-A
02701a2d-84c9-4d37-b490-5e3ada420dc0,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
cc4f5e7a-2f2b-4368-afbe-ecfb868b4de8,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"4\" PLEATED","category":"Inlet Section"}",4" PLEATED,,Inlet Section,Final Filter Type
aa8fe4ba-8591-4035-a3fc-64c2fe00ee47,686e3142-9255-4c24-963f-9825abbeb78e,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"13","category":"Inlet Section"}",13,,Inlet Section,Final Filter MERV
b94c9f7b-6998-48b7-a705-7d80ec3c8eea,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
b8b42835-3f11-4785-8a06-285da625caca,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"20\"X20\"","category":"Inlet Section"}",20"X20",,Inlet Section,O.A Opening Size (WXH)
ffb5ca7b-eefb-4ca8-a5f2-ec208c767de6,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
bc946241-6803-4c92-a84c-ce9d0d4c2210,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
1ab621aa-64d3-4595-9869-b80ac0659b6f,686e3142-9255-4c24-963f-9825abbeb78e,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
8a93690a-cdcd-4aa2-97db-84a7214b62cf,686e3142-9255-4c24-963f-9825abbeb78e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
79f691c3-8ceb-49ce-96ca-899870b6130b,686e3142-9255-4c24-963f-9825abbeb78e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5","category":null}","1,2,3,5",,,Notes
8956bbb2-6707-4040-93e1-53ff71be3d20,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"PAINT SPOT COOLING","category":null}",PAINT SPOT COOLING,,,Area Served
6d69cbb6-baf0-44de-adec-02f7f197f417,6544b52e-0b63-4719-8d58-f36a5a242c61,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"POWDER STORAGE","category":null}",POWDER STORAGE,,,Location
011bd771-3e18-4125-85f7-c25d39d9aba1,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
1284ebf6-e659-444c-9af2-23eb22265536,6544b52e-0b63-4719-8d58-f36a5a242c61,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"16,000","category":null}","16,000",CFM,,Total CFM
c60b4190-2183-4bbf-845a-3ab68478b91b,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
4de05035-a70f-4772-b8ab-3c10d5bba74b,6544b52e-0b63-4719-8d58-f36a5a242c61,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"3","category":null}",3,,,Ext. S.P.
7c116b6b-425f-4631-8187-d35ef525a1bd,6544b52e-0b63-4719-8d58-f36a5a242c61,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
b521a730-5c64-41ad-bb3e-9c284571fd04,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
c049402c-5740-47a4-b20d-06cbef4c0182,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M409","category":"Fan"}",1/M409,,Fan,Controls Sequence #
499af729-e4ee-47b5-a62c-8d458a51503c,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"3080","category":"Fan"}",3080,RPM,Fan,Fan RPM
ade625da-f2a9-4f88-a3f8-a0f3e6e2bd52,6544b52e-0b63-4719-8d58-f36a5a242c61,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"6","category":"Fan"}",6,BHP,Fan,Max Fan BHP (Each)
975f98d5-57b7-4224-9b47-f1970b837c11,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"2.99","category":"Fan"}",2.99,BHP,Fan,Max Fan BHP (Total)
5c90c6b8-5634-4d8f-9972-df4cfdc166c6,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"6","category":"Fan"}",6,HP,Fan,Fan Motor HP
1be0e876-8da7-4773-bc74-c20fe90a05d7,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"4.4","category":"Fan"}",4.4,,Fan,Fan Motor Quantity
c69795cf-c474-4d20-b7af-7628f564d724,6544b52e-0b63-4719-8d58-f36a5a242c61,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
b68bac39-b89c-44b2-8622-cae94acd513d,6544b52e-0b63-4719-8d58-f36a5a242c61,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
691c3319-f812-4146-90be-5e927f40a5e5,6544b52e-0b63-4719-8d58-f36a5a242c61,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
edccf438-1697-47e0-93f4-a207a4d93a17,6544b52e-0b63-4719-8d58-f36a5a242c61,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
ee2b1417-cb88-42c6-ad05-d35cf4958ec3,6544b52e-0b63-4719-8d58-f36a5a242c61,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"16,000","category":"Cooling Coil"}","16,000",CFM,Cooling Coil,CFM
3b17a012-b604-400c-9f78-2a7389402310,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"105","category":"Cooling Coil"}",105,°F,Cooling Coil,Entering Air (DB)
c5c12979-5390-4931-b8df-a24a21bce329,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"78","category":"Cooling Coil"}",78,°F,Cooling Coil,Entering Air (WB)
09b0aa30-b405-4ae4-81ca-eb040809dd45,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"65","category":"Cooling Coil"}",65,°F,Cooling Coil,Leaving Air (DB)
e656ddf1-edcb-4c7e-810c-b4dbb5738e72,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"65","category":"Cooling Coil"}",65,°F,Cooling Coil,Leaving Air (WB)
9212866a-037e-4504-92d5-5069b1a41bd2,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
c35d9c08-bf49-4bf9-ac38-d38bebe616c5,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.49","category":"Cooling Coil"}",0.49,in. water,Cooling Coil,Max Air S.P.D.
7f9b4d1f-676b-443b-b45b-8b308bcf3c06,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"115.8","category":"Cooling Coil"}",115.8,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
36b724be-53a3-4a04-b702-3da502f8a0d8,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"11.2","category":"Cooling Coil"}",11.2,FT,Cooling Coil,Max Water PD
05927ec1-ded6-4cea-ad8e-5efc9eb53886,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"4 / 11","category":"Cooling Coil"}",4 / 11,,Cooling Coil,Rows/Fins (Per In)
c16b76b4-4e64-442c-b726-7b362e6c6b63,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
dbdf9e50-51d6-47ac-bb4a-0cc32dc11794,6544b52e-0b63-4719-8d58-f36a5a242c61,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"810.6","category":"Cooling Coil"}",810.6,MBH,Cooling Coil,Total Output (Min. MBH)
eb6447b8-c2d6-40d6-a562-995d677cc970,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"691.2","category":"Cooling Coil"}",691.2,MBH,Cooling Coil,Sens. Output (Min. MBH)
7de4505e-1496-45dd-bd08-223848e0ae95,6544b52e-0b63-4719-8d58-f36a5a242c61,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
3dbf3eff-294a-4071-85c5-da08530f7069,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
9b3381fe-8b27-4dcd-bfc3-0e7b9dfff714,6544b52e-0b63-4719-8d58-f36a5a242c61,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
e1fbd3b8-c7a3-4e6c-82f6-f731a511b9a0,6544b52e-0b63-4719-8d58-f36a5a242c61,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV-A
03658fe5-b6d7-423b-90df-38838588d7f7,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
1fba3327-b813-4dad-9aa9-a0a5133086d3,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"4\" PLEATED","category":"Inlet Section"}",4" PLEATED,,Inlet Section,Final Filter Type
2e80542d-704d-4ba8-96a6-6069d15fa605,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"13","category":"Inlet Section"}",13,,Inlet Section,Final Filter MERV
26b5a79c-206d-4f6f-8e91-be0c6809ea1d,6544b52e-0b63-4719-8d58-f36a5a242c61,0e2a81ce-4119-4e33-a636-647235e37a24,Economizer,0dba595d-a02d-47a1-8976-1f57c6ea46d9,None,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"NO","category":"Inlet Section"}",NO,,Inlet Section,O.A Dampers
81242441-1ef3-4622-8437-74f53ec48b56,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
5ae24034-603a-4279-b77c-4f0d1ff22654,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
b7ac8c26-c535-4071-b067-b2efb77e74a0,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
15a4a255-c08d-4a0c-8246-b1c71eb8106b,6544b52e-0b63-4719-8d58-f36a5a242c61,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
25944a9b-0dd7-49c6-b1d8-6c87ce8e47cd,6544b52e-0b63-4719-8d58-f36a5a242c61,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3,4,7","category":null}","3,4,7",,,Notes
8c15c955-a6f0-4bbb-b6a8-4fca4f9cf1de,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"AUDITORIUM","category":null}",AUDITORIUM,,,Area Served
f3b925d4-9065-4597-94d9-93ce7499aef3,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SINGLE ZONE VAV","category":null}",SINGLE ZONE VAV,,,Description
659a3f34-8609-4ceb-b678-129c22809715,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"9,350","category":null}","9,350",CFM,,Total CFM
868c2fe0-1ce6-4c88-b58c-64336de90791,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"400","category":"O.A. CFM"}",400,CFM,O.A. CFM,Min
5c4e7719-c2aa-4f7e-a63b-735233f3789d,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"1,400","category":"O.A. CFM"}","1,400",CFM,O.A. CFM,Max
247b36df-cc17-4c36-b0c8-4441c1244900,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"105","category":"Ambient"}",105,°F,Ambient,DB
8c01fe29-d965-4d4e-92a0-8e2bd78ef863,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"78","category":"Ambient"}",78,°F,Ambient,WB
71655a03-5871-416c-9bf6-7eeb5bb97bd1,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"in. wg","value":"0.9","category":null}",0.9,in. wg,,Ext. S.P.
d59983ef-3886-4439-954b-bff4fd0cb36d,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"TOP","category":"Discharge Plenum"}",TOP,,Discharge Plenum,Location
7ffa1d4a-2220-4e41-9051-344fb8aca0db,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"48\"x28\"","category":"Discharge Plenum"}",48"x28",,Discharge Plenum,Size
27b2ef8e-b07d-4fc9-91b0-e25663b084b5,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
387618d3-3f75-42f7-a031-447d105bc058,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
7ff4f007-2087-4b71-9187-417a1edfc04b,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1 / M401","category":"Fan"}",1 / M401,,Fan,Controls Sequence #
9c30b559-bb8d-434f-89b8-5263328e283b,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"2,028","category":"Fan"}","2,028",RPM,Fan,Fan RPM
0aa0dba3-fc6e-44da-90cf-b70c92a4a1f2,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"2.90","category":"Fan"}",2.90,BHP,Fan,Max Fan BHP (Each)
d01ecbea-1ca3-46e2-813f-751920c54922,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"3.5","category":"Fan"}",3.5,HP,Fan,Fan Motor HP
e27312be-ec5a-4b6d-a6a6-7e38116b19df,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"2","category":"Fan"}",2,,Fan,Fan Motor Quantity
1876fe4b-fb0f-4222-b8fb-7c8b03ec7144,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
35f7e7e8-c928-4be7-929d-c1b70e214644,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
b3a88eed-7e4f-431f-94e9-05f6f45d0068,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
bbb9f37b-087d-4b82-a471-f4d45b48ce0d,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
10d9b58d-aec6-48af-a0be-c64b26d1a32f,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"9,350","category":"Cooling Coil"}","9,350",CFM,Cooling Coil,CFM
8a6c23f1-f94f-47b8-b970-424d5d5d8dae,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air (DB/WB)","unit":"°F","value":"78.1 / 64.5","category":"Cooling Coil"}",78.1 / 64.5,°F,Cooling Coil,Ent Air (DB/WB)
f3441742-d672-4571-b0cd-130cb3a8511e,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB/WB)","unit":"°F","value":"54.1 / 53.0","category":"Cooling Coil"}",54.1 / 53.0,°F,Cooling Coil,Leaving Air (DB/WB)
79cdcc30-fab7-4516-a0a3-ba01d2e86dc6,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
f6068777-c25b-46b4-851e-79f48f8cb47e,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.54","category":"Cooling Coil"}",0.54,in. water,Cooling Coil,Max Air S.P.D.
0118b8da-9da2-4531-8637-f1851d37c49d,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"45.5","category":"Cooling Coil"}",45.5,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
66d3f23e-df20-4330-ac42-f001b2bcfe97,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"11.7","category":"Cooling Coil"}",11.7,FT,Cooling Coil,Max Water PD
5f1520b5-01e9-4517-b5f9-9daefa0ae53a,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"6","category":"Cooling Coil"}",6,,Cooling Coil,Rows
cfa59588-9df8-4939-af95-65146c744ef3,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"Fins (Per IN)","unit":null,"value":"8","category":"Cooling Coil"}",8,,Cooling Coil,Fins (Per IN)
fdf8ad3e-279d-4837-8572-c8e45d2118f6,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,No. of Coils
53218638-229e-4214-9bf7-e1340ae7aab8,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"318.0","category":"Cooling Coil"}",318.0,MBH,Cooling Coil,Total Output (Min)
3140745c-87d5-4e11-b046-085d4073dd16,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"244.9","category":"Cooling Coil"}",244.9,MBH,Cooling Coil,Sens. Output (Min)
d80c8c19-c484-4f4a-9232-4310a383896e,74fb8e49-ab20-420f-9ee1-4f56f5b7198c,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,3b0b6a78-b155-478a-847f-896acb1ea93a,Electric Heating Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELEC - SCR","category":"Reheat Coil"}",ELEC - SCR,,Reheat Coil,Type
