spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
de252a2e-9c08-40a8-87fa-12ba7f3437e9,d9c9fdaf-6f9c-475f-a2bf-40f90a5553d3,,,,,,,"{"kind":"flat","type":"OA Inlet","unit":null,"value":"TOP - 16\"x12\"","category":"Inlet Section"}",TOP - 16"x12",,Inlet Section,OA Inlet
a80d40f5-997a-4e98-b549-44881dcdde63,d9c9fdaf-6f9c-475f-a2bf-40f90a5553d3,,,,,,,"{"kind":"flat","type":"RA Inlet","unit":null,"value":"END - 24\"x16\"","category":"Inlet Section"}",END - 24"x16",,Inlet Section,RA Inlet
d4ed8a13-31af-4d91-8091-6cc46a7d3ea0,d9c9fdaf-6f9c-475f-a2bf-40f90a5553d3,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
220b22cd-0642-4ad7-81b7-c4200e869fcd,d9c9fdaf-6f9c-475f-a2bf-40f90a5553d3,,,,,,,"{"kind":"flat","type":"Pre Filter MERV","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV
80fb2bae-25b9-45ec-9772-b80c53b231ac,d9c9fdaf-6f9c-475f-a2bf-40f90a5553d3,,,,,,,"{"kind":"flat","type":"Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Filter Mounting
4fca3ae3-9182-407a-8be8-7f8743df2ccc,d9c9fdaf-6f9c-475f-a2bf-40f90a5553d3,,,,,,,"{"kind":"flat","type":"OA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,OA Dampers
63b21391-7001-41a3-8827-aa83e4e31526,d9c9fdaf-6f9c-475f-a2bf-40f90a5553d3,,,,,,,"{"kind":"flat","type":"RA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,RA Dampers
df616dc3-05da-406d-969f-f6b1efb70c1d,d9c9fdaf-6f9c-475f-a2bf-40f90a5553d3,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max. Init. Filter PD","unit":"in. wg","value":"0.07","category":"Inlet Section"}",0.07,in. wg,Inlet Section,Max. Init. Filter PD
639cd738-4dea-48fd-8399-68fa3bfca5b1,d9c9fdaf-6f9c-475f-a2bf-40f90a5553d3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"IN","value":"1","category":"Inlet Section"}",1,IN,Inlet Section,Dirty Filter Allowance
4e42b04b-ca1f-409d-af99-2c799bca0b27,d9c9fdaf-6f9c-475f-a2bf-40f90a5553d3,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
c5171648-b06f-4550-a33b-8c9179fe5002,d9c9fdaf-6f9c-475f-a2bf-40f90a5553d3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,3","category":null}","2,3",,,Notes
ab4a3063-ffe6-41e3-a88c-ee8faec69bc5,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
8dbd29f9-baa2-4ec1-b9ba-90dd34231ca9,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
13b18357-716a-4152-824a-1a41d3e8aa3c,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
3d228aad-b77a-4724-a474-a579a72ae7da,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
42b99338-c53d-45f1-adf9-978ae97e4eb9,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
2ecc4bae-73f6-433d-950f-8ec8739335e7,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
47de4a99-4d99-427d-b0bc-d697eeec9b9f,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
f5eeb2e1-2079-4fbd-b329-db43f2dcefd6,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
57fe5e61-6e57-491d-839c-105efa7f6e07,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6db23a89-fbf3-4803-a0ad-e912bbc2fa7e,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
9a149dc1-5a0c-48c5-af60-b1178858167e,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
c8c2b6e2-84ad-48c2-a4b2-ed8f195f3f95,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
4a015f8d-af63-4414-9b8d-17ab5b86b221,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
b3e34408-81a6-42ec-adb1-e90b3c24a256,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
b303008a-4062-4544-b709-5d3a423deaa4,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
47c9707b-a626-40f1-a6cd-417f2148de5f,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
c07ca7a8-d373-4d30-a7e2-ad678edf5764,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
ce0591a2-1e94-4032-9308-fc414f0eb9b3,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
fde13025-f92a-44b8-a5ef-f01dd17fe90a,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
0a26c840-b264-4fb7-93e3-60f80ab1c909,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
4c400f2f-7414-4b14-9e9b-3298f5d41c82,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
e6267837-0597-4a01-b372-79e73ac2707b,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
7a1d6331-be2d-473a-a21a-1ec4a94d050a,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
fc50fd3a-d282-4441-a976-29a7b16b85ec,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
c952a83d-07b3-4248-9ee3-0cf3ddaba1c9,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
002e07ae-8f51-4db4-b10a-6ff7c8b5ac82,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
0614e8aa-1b9f-4e1b-85b5-2da6bf6fce62,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
5b58da58-8dcf-4697-a5ed-afeb7000a011,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
681ce5a0-b8fb-4802-8fd5-fa1fa4279d35,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
686c0873-af98-4966-bab0-f76de1cfa0df,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
4418eecd-38be-48f4-8e59-23e593ebcacb,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
c91b058b-9aa9-4365-9f98-b319b7e4d80a,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
007bd896-304f-462f-8df4-9750cea02235,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
7dfffeb1-73c5-4f11-8bd2-5af81b043873,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
690f94d3-a591-4ae9-9bb1-aa0449fa407f,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
7e554670-a258-422b-bfd2-848db27c4848,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
58b133e7-66a7-44f8-8ca3-6379fa71e150,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
f23e2a88-c673-4805-a8b8-626293b9d15e,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
f7b3a1b7-04c0-4522-89f7-efdefcaecce4,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
a155f396-8045-43b2-890d-072db7b764b9,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
ca03fff9-a2d3-438d-8b7b-eb06c63a498d,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
ef7015d6-7800-4ac9-a32a-ab94551e3cec,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
a3dc2988-10b4-49d7-beb1-7b9e203aa170,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
418fc12e-095d-40a0-a6b5-4f4db543a292,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
d5abafc5-6d29-4411-bcbd-d229f8553b5a,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6dc5670e-1e47-4577-b9b0-d0cd63b47029,d8bddfaa-c0d7-49aa-b85f-fc62b03ab70a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,6","category":null}","2,6",,,Notes
461214db-df88-4493-9d6d-be5c09aa3a82,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"ASSEMBLY","category":null}",ASSEMBLY,,,Area Served
0baae968-5537-456b-9dc9-2537ce3d9155,67439100-27c5-4eb9-b3bd-a00b2e7243f0,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Unit Height","unit":"FT","value":"33","category":null}",33,FT,,Unit Height
bc3dcec0-de10-4113-9822-ccca894a0a6a,67439100-27c5-4eb9-b3bd-a00b2e7243f0,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Ext. Static Press","unit":"IN. W.C.","value":"0.3","category":"Fan Section"}",0.3,IN. W.C.,Fan Section,Ext. Static Press
ce167a23-4fbe-4006-9953-9659778deb93,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,,,"{"kind":"flat","type":"Fan Drive","unit":null,"value":"ECM","category":"Fan Section"}",ECM,,Fan Section,Fan Drive
fe4e6f23-c169-4741-9eee-5108fc262261,67439100-27c5-4eb9-b3bd-a00b2e7243f0,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan HP (Per Fan)","unit":"HP","value":"5","category":"Fan Section"}",5,HP,Fan Section,Fan HP (Per Fan)
091d041a-ec21-4e92-a2cd-b0afd7a4486a,67439100-27c5-4eb9-b3bd-a00b2e7243f0,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Fan Section"}",PLENUM,,Fan Section,Fan Type
380121b1-958f-464d-9db2-06d5cd0bb813,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,,,"{"kind":"flat","type":"Fan Wall Arrangement","unit":null,"value":"2X4","category":"Fan Section"}",2X4,,Fan Section,Fan Wall Arrangement
e21bfd9f-9a08-41a1-8265-3ecae2399683,67439100-27c5-4eb9-b3bd-a00b2e7243f0,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum OA CFM","unit":"CFM","value":"9,167","category":"Fan Section"}","9,167",CFM,Fan Section,Minimum OA CFM
106344d1-61f2-4bf0-a8cb-6ebf7520111c,67439100-27c5-4eb9-b3bd-a00b2e7243f0,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"58,450","category":"Fan Section"}","58,450",CFM,Fan Section,CFM
3073051e-6b96-4ffe-9f1e-501995a545c9,67439100-27c5-4eb9-b3bd-a00b2e7243f0,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Cooling Coil Type","unit":null,"value":"CHW","category":"Cooling Section"}",CHW,,Cooling Section,Cooling Coil Type
4e5fa480-287e-4169-af71-0bee0456c433,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"84.3","category":"Ent Air (DB/WB)"}",84.3,,Ent Air (DB/WB),DB
2b35e536-15dc-4c84-a1d9-7ff38f10e1cf,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"68.5","category":"Ent Air (DB/WB)"}",68.5,,Ent Air (DB/WB),WB
62779dc4-06a5-4ddb-a5ba-a5c9cc2dbdcb,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"58","category":"Leaving Air (DB/WB)"}",58,,Leaving Air (DB/WB),DB
fa51bccc-cb19-488b-9024-e38a94cb078d,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"57","category":"Leaving Air (DB/WB)"}",57,,Leaving Air (DB/WB),WB
9f05159f-37e9-4c57-8204-80ef020be6a0,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Section"}",500,FPM,Cooling Section,Max Face Vel
ded5ebae-90b9-48ee-88ee-528ba5c501ea,67439100-27c5-4eb9-b3bd-a00b2e7243f0,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"IN. WATER","value":"0.314","category":"Cooling Section"}",0.314,IN. WATER,Cooling Section,Max Air S.P.D.
73dad64c-8084-4727-a763-91ab05814442,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,,,"{"kind":"flat","type":"GPM F/14 Temp. Rise","unit":null,"value":"298","category":"Cooling Section"}",298,,Cooling Section,GPM F/14 Temp. Rise
42c9d957-20bc-4ea8-9fc5-08edd5b0aaa6,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"18.78","category":"Cooling Section"}",18.78,FT,Cooling Section,Max Water PD
b5d98efd-2732-4cc7-bed3-355e32d3584c,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"3","category":"Rows/Fins"}",3,,Rows/Fins,Rows
a6efa3f9-abb4-4c2a-a084-61fc8097c582,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,,,"{"kind":"flat","type":"Fins","unit":"Per In","value":"11","category":"Rows/Fins"}",11,Per In,Rows/Fins,Fins
885e04a3-8ce0-41cf-9fb9-b5cda8e24a37,67439100-27c5-4eb9-b3bd-a00b2e7243f0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"2096","category":"Cooling Section"}",2096,MBH,Cooling Section,Total Output (Min)
221cb6c4-2624-48af-a71e-34e3501b4e82,67439100-27c5-4eb9-b3bd-a00b2e7243f0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"1534","category":"Cooling Section"}",1534,MBH,Cooling Section,Sens. Output (Min)
d3d8bc7a-94b6-45ce-a22e-7073f7aaaf83,67439100-27c5-4eb9-b3bd-a00b2e7243f0,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,,,,,"{"kind":"flat","type":"Heating Coil Type","unit":null,"value":"NAT GAS","category":"Heating Section"}",NAT GAS,,Heating Section,Heating Coil Type
97060b23-e513-411b-a4b7-426ca69f6c88,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,de128099-e2b7-499c-9096-06b94c3552ad,Pounds per Square Inch,"{"kind":"flat","type":"Max Gas Operating Pressure","unit":"PSI","value":"5","category":"Heating Section"}",5,PSI,Heating Section,Max Gas Operating Pressure
08ff857a-99c8-44b1-b704-22d346f14d1e,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,,,"{"kind":"flat","type":"Ent Air (DB)","unit":null,"value":"65","category":"Heating Section"}",65,,Heating Section,Ent Air (DB)
d9cbeefe-9d89-4f7f-995d-4893a5ad2e0d,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,,,"{"kind":"flat","type":"Leaving Air (DB)","unit":null,"value":"85","category":"Heating Section"}",85,,Heating Section,Leaving Air (DB)
5184179d-e791-4a6e-9a4e-4a89b9f157a2,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Input (Min)","unit":"MBH","value":"1800","category":"Heating Section"}",1800,MBH,Heating Section,Total Input (Min)
54d273be-2848-41ef-803c-3f218d951fb9,67439100-27c5-4eb9-b3bd-a00b2e7243f0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"1440","category":"Heating Section"}",1440,MBH,Heating Section,Total Output (Min)
96f8bfb4-06d5-47c3-a528-86ac9306bff6,67439100-27c5-4eb9-b3bd-a00b2e7243f0,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Filter Type
9cfdfab5-ad42-49c6-983e-d885238113c7,67439100-27c5-4eb9-b3bd-a00b2e7243f0,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Filter MERV","unit":null,"value":"MERV 8","category":"Inlet Section"}",MERV 8,,Inlet Section,Filter MERV
734e82fe-34a8-4f53-95bf-eef85b451b9b,67439100-27c5-4eb9-b3bd-a00b2e7243f0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
4ea84ae5-a54d-4f13-9db4-5fefbcb855a0,67439100-27c5-4eb9-b3bd-a00b2e7243f0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
1fbd3d62-179d-44f9-b156-4b7c8e2ea2ba,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"42.3","category":"Electrical"}",42.3,A,Electrical,MCA
b56918b8-e91c-410a-aa2f-dbc22a089aef,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"45","category":"Electrical"}",45,A,Electrical,MOCP
a3a9ca08-a591-4da9-ac65-a11c000e86b9,67439100-27c5-4eb9-b3bd-a00b2e7243f0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"JOHNSON AIR ROTATION","category":null}",JOHNSON AIR ROTATION,,,Manufacturer
a4e527c0-4a27-4e98-b98b-5ad4644ef913,67439100-27c5-4eb9-b3bd-a00b2e7243f0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6","category":null}","1,2,3,4,5,6",,,Notes
9b3de63f-4095-4cc1-a1d4-95e8b083f30a,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"ASSEMBLY","category":null}",ASSEMBLY,,,Area Served
99025edc-f98b-4a51-a81b-a888b8bf212e,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Unit Height","unit":"FT","value":"33","category":null}",33,FT,,Unit Height
17d68214-f44f-4fcb-94ed-68b9183d87a9,f81a1854-5c89-4c9d-ad93-497deec500de,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Ext. Static Press","unit":"IN. W.C.","value":"0.3","category":"Fan Section"}",0.3,IN. W.C.,Fan Section,Ext. Static Press
5d7fe82f-8a6b-4f3b-b971-32b0f19c6d7f,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"Fan Drive","unit":null,"value":"ECM","category":"Fan Section"}",ECM,,Fan Section,Fan Drive
59f79f5d-65a4-4f1e-ab54-6fd7955b09be,f81a1854-5c89-4c9d-ad93-497deec500de,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan HP (Per Fan)","unit":"HP","value":"5","category":"Fan Section"}",5,HP,Fan Section,Fan HP (Per Fan)
c4b43164-5a51-4db5-b6db-9709be9d584a,f81a1854-5c89-4c9d-ad93-497deec500de,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Fan Section"}",PLENUM,,Fan Section,Fan Type
47ede126-28cc-4597-8fea-6cab372a66d2,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"Fan Wall Arrangement","unit":null,"value":"2X4","category":"Fan Section"}",2X4,,Fan Section,Fan Wall Arrangement
f577c72a-f2fb-478e-bb7a-d0dd1c852f9a,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum OA CFM","unit":"CFM","value":"9,167","category":"Fan Section"}","9,167",CFM,Fan Section,Minimum OA CFM
649f775c-10c7-4bfa-af04-4b4b9ed0346b,f81a1854-5c89-4c9d-ad93-497deec500de,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"58,450","category":"Fan Section"}","58,450",CFM,Fan Section,CFM
cc2e2e11-1566-41f5-a23c-8135ed3770f3,f81a1854-5c89-4c9d-ad93-497deec500de,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Cooling Coil Type","unit":null,"value":"CHW","category":"Cooling Section"}",CHW,,Cooling Section,Cooling Coil Type
21c12835-8761-4acb-a856-f3bc9f17f761,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"84.3","category":"Ent Air (DB/WB)"}",84.3,,Ent Air (DB/WB),DB
c35e17a5-3f09-4ea3-86ab-76a5e5788f19,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"68.5","category":"Ent Air (DB/WB)"}",68.5,,Ent Air (DB/WB),WB
a6f99a83-4e77-4d21-8065-f20b4ecb26ee,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"58","category":"Leaving Air (DB/WB)"}",58,,Leaving Air (DB/WB),DB
4eb410b6-2067-4cb4-bf53-142b1270c104,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"57","category":"Leaving Air (DB/WB)"}",57,,Leaving Air (DB/WB),WB
11c0c24f-2c1d-4aca-b974-72298fbdd515,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Section"}",500,FPM,Cooling Section,Max Face Vel
dada0098-0e7a-4316-9634-f5afc5405435,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"IN. WATER","value":"0.314","category":"Cooling Section"}",0.314,IN. WATER,Cooling Section,Max Air S.P.D.
d41ecf68-3db5-4e09-8b83-7315c3e415df,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"GPM F/14 Temp. Rise","unit":null,"value":"298","category":"Cooling Section"}",298,,Cooling Section,GPM F/14 Temp. Rise
74f237ac-232b-4327-9ae0-207216db55dd,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"18.78","category":"Cooling Section"}",18.78,FT,Cooling Section,Max Water PD
0546df15-d8f9-4b4b-924b-40e6421f8a65,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"3","category":"Rows/Fins"}",3,,Rows/Fins,Rows
3956ebc5-a6c5-405d-a05e-1d34abeb20b8,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"Fins","unit":"Per In","value":"11","category":"Rows/Fins"}",11,Per In,Rows/Fins,Fins
0f96177b-ac63-4707-82a3-dcef26724abc,f81a1854-5c89-4c9d-ad93-497deec500de,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"2096","category":"Cooling Section"}",2096,MBH,Cooling Section,Total Output (Min)
9c36228d-43cf-4ce6-bdb1-ac7823818b56,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"1534","category":"Cooling Section"}",1534,MBH,Cooling Section,Sens. Output (Min)
7d9de395-716d-411b-9349-6fb95e6d9fa6,f81a1854-5c89-4c9d-ad93-497deec500de,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,,,,,"{"kind":"flat","type":"Heating Coil Type","unit":null,"value":"NAT GAS","category":"Heating Section"}",NAT GAS,,Heating Section,Heating Coil Type
4fc14641-88f0-442c-b218-6a6d90d941c0,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,de128099-e2b7-499c-9096-06b94c3552ad,Pounds per Square Inch,"{"kind":"flat","type":"Max Gas Operating Pressure","unit":"PSI","value":"5","category":"Heating Section"}",5,PSI,Heating Section,Max Gas Operating Pressure
c048e871-b220-4167-a525-30d6058a53e7,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"Ent Air (DB)","unit":null,"value":"65","category":"Heating Section"}",65,,Heating Section,Ent Air (DB)
3e84112e-8697-42dc-ad26-129111e7ec3b,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"Leaving Air (DB)","unit":null,"value":"85","category":"Heating Section"}",85,,Heating Section,Leaving Air (DB)
3a1e0a57-6609-4d2d-a9c6-af98eb8fdbeb,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Input (Min)","unit":"MBH","value":"1800","category":"Heating Section"}",1800,MBH,Heating Section,Total Input (Min)
c8be047f-125e-48f7-b57f-52afe9263515,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"1440","category":"Heating Section"}",1440,MBH,Heating Section,Total Output (Min)
588d1612-445e-4da0-bd21-85c97aca453a,f81a1854-5c89-4c9d-ad93-497deec500de,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Filter Type
869a33dc-2091-4342-916c-9eca0ead7955,f81a1854-5c89-4c9d-ad93-497deec500de,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Filter MERV","unit":null,"value":"MERV 8","category":"Inlet Section"}",MERV 8,,Inlet Section,Filter MERV
5388a5f2-e6b6-4065-878b-0a4f8b07fb30,f81a1854-5c89-4c9d-ad93-497deec500de,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
00c92be6-9a5c-4cd2-96a8-0f7553605cb9,f81a1854-5c89-4c9d-ad93-497deec500de,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
f7aaebbc-e659-4f22-b395-93376fc26e8d,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"42.3","category":"Electrical"}",42.3,A,Electrical,MCA
b0b4e16d-ec31-48c3-bede-d7cbbc1f6ff5,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"45","category":"Electrical"}",45,A,Electrical,MOCP
065ceb2c-fbde-466a-b0fe-2f0515b80959,f81a1854-5c89-4c9d-ad93-497deec500de,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"JOHNSON AIR ROTATION","category":null}",JOHNSON AIR ROTATION,,,Manufacturer
7697976a-e410-4821-88ba-0c86742d1ba6,f81a1854-5c89-4c9d-ad93-497deec500de,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6","category":null}","1,2,3,4,5,6",,,Notes
8a523913-028a-4ee4-b0f8-cc2dc0142992,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"ASSEMBLY","category":null}",ASSEMBLY,,,Area Served
975dd888-9890-45d6-b7f9-56937337b9e2,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Unit Height","unit":"FT","value":"40","category":null}",40,FT,,Unit Height
ebe88c86-3a89-4239-b205-588b837add3a,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Ext. Static Press","unit":"IN. W.C.","value":"0.3","category":"Fan Section"}",0.3,IN. W.C.,Fan Section,Ext. Static Press
d3a4031d-7cf1-4370-9923-2f93fe875117,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,,,"{"kind":"flat","type":"Fan Drive","unit":null,"value":"ECM","category":"Fan Section"}",ECM,,Fan Section,Fan Drive
ab440822-6af1-40d5-9ce1-24dc0b40dd5d,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan HP (Per Fan)","unit":"HP","value":"5","category":"Fan Section"}",5,HP,Fan Section,Fan HP (Per Fan)
b3ba4d66-6ac7-4b8e-b79d-c629ec563a4b,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Fan Section"}",PLENUM,,Fan Section,Fan Type
9881d4f7-1563-4737-af02-9a9654116f2d,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,,,"{"kind":"flat","type":"Fan Wall Arrangement","unit":null,"value":"2X4","category":"Fan Section"}",2X4,,Fan Section,Fan Wall Arrangement
dd84164c-209b-4b79-a700-14d25e1d69d9,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum OA CFM","unit":"CFM","value":"9,167","category":"Fan Section"}","9,167",CFM,Fan Section,Minimum OA CFM
52dadf1c-edc0-4c92-9daf-6d74d907df98,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"58,450","category":"Fan Section"}","58,450",CFM,Fan Section,CFM
ac05aeb0-5691-48ed-85d3-251280dd4b35,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Cooling Coil Type","unit":null,"value":"CHW","category":"Cooling Section"}",CHW,,Cooling Section,Cooling Coil Type
91ec9b9d-908a-474b-9052-342208d1b55c,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"84.3","category":"Ent Air (DB/WB)"}",84.3,,Ent Air (DB/WB),DB
eb52bd59-f73d-4a3e-8dbd-4637861a4922,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"68.5","category":"Ent Air (DB/WB)"}",68.5,,Ent Air (DB/WB),WB
134ccb56-eb96-4031-b4bb-38edbe520ddd,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"58","category":"Leaving Air (DB/WB)"}",58,,Leaving Air (DB/WB),DB
7fb70499-4f99-47a0-9900-6d8b7e0d5125,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"57","category":"Leaving Air (DB/WB)"}",57,,Leaving Air (DB/WB),WB
f1075739-ea58-46fc-974f-b2bba660e90b,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Section"}",500,FPM,Cooling Section,Max Face Vel
a7da8ae9-aad6-4e48-9c0b-81d6f2d1094d,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"IN. WATER","value":"0.314","category":"Cooling Section"}",0.314,IN. WATER,Cooling Section,Max Air S.P.D.
cb81af8d-baac-4637-9ada-863fd11b9bcc,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,,,"{"kind":"flat","type":"GPM F/14 Temp. Rise","unit":null,"value":"298","category":"Cooling Section"}",298,,Cooling Section,GPM F/14 Temp. Rise
d7287fbe-600b-4ee7-b9ee-72659ceb7769,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"18.78","category":"Cooling Section"}",18.78,FT,Cooling Section,Max Water PD
e1048ca2-93ab-4da9-aca8-7a77d73ae90e,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"3","category":"Rows/Fins"}",3,,Rows/Fins,Rows
1bb08996-14fe-414d-8162-e27e52d6c0bc,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,,,"{"kind":"flat","type":"Fins","unit":"Per In","value":"11","category":"Rows/Fins"}",11,Per In,Rows/Fins,Fins
b5e24d51-6ca4-4a7e-ba71-8523617b8d11,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"2096","category":"Cooling Section"}",2096,MBH,Cooling Section,Total Output (Min)
8fab33dc-da9d-49f1-980f-1dcb53df9864,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"1534","category":"Cooling Section"}",1534,MBH,Cooling Section,Sens. Output (Min)
a78f2ec1-abc8-47ea-ad81-045845e6cc26,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Filter Type
cc6d40fc-af7b-488c-8252-e5ef71b432ac,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Filter MERV","unit":null,"value":"MERV 8","category":"Inlet Section"}",MERV 8,,Inlet Section,Filter MERV
fe589f6a-4085-40d5-b6f8-20ff36a1b8af,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
8ccb666e-cc31-4618-800e-cd8818a2a8f9,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
65095f57-1380-4fd4-8a10-367095b61bf5,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"42.3","category":"Electrical"}",42.3,A,Electrical,MCA
b9e799e6-582a-4443-b2a7-75462a5f09b2,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"45","category":"Electrical"}",45,A,Electrical,MOCP
20226c34-402a-4ee8-b6d9-b7b51ea3e04b,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"JOHNSON AIR ROTATION","category":null}",JOHNSON AIR ROTATION,,,Manufacturer
650ee30c-3402-49c9-b9a8-cde7ed17b106,0fe9fd82-04dd-42e5-8f02-f19fb374f0bc,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6","category":null}","1,2,3,4,5,6",,,Notes
168ce68f-ad89-454f-8945-4ab9f97d01f2,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"ASSEMBLY","category":null}",ASSEMBLY,,,Area Served
296bfb0b-4d6f-4ca8-86a7-79325bf6182c,24c175b9-16c5-40fb-b090-eb13b4a67059,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Unit Height","unit":"FT","value":"33","category":null}",33,FT,,Unit Height
931d45c5-7af7-4464-b56d-a076053943eb,24c175b9-16c5-40fb-b090-eb13b4a67059,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Ext. Static Press","unit":"IN. W.C.","value":"0.3","category":"Fan Section"}",0.3,IN. W.C.,Fan Section,Ext. Static Press
48ead035-7bbc-46e7-ba9a-738b1969e1d5,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,,,"{"kind":"flat","type":"Fan Drive","unit":null,"value":"ECM","category":"Fan Section"}",ECM,,Fan Section,Fan Drive
8f4b5d6f-952d-4019-b74a-bcd6e40c7054,24c175b9-16c5-40fb-b090-eb13b4a67059,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan HP (Per Fan)","unit":"HP","value":"5","category":"Fan Section"}",5,HP,Fan Section,Fan HP (Per Fan)
36f79bf2-79b3-4d6c-890c-56e5168d1a9b,24c175b9-16c5-40fb-b090-eb13b4a67059,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Fan Section"}",PLENUM,,Fan Section,Fan Type
50d14a46-edac-49d7-b1d8-c03d844956bf,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,,,"{"kind":"flat","type":"Fan Wall Arrangement","unit":null,"value":"2X4","category":"Fan Section"}",2X4,,Fan Section,Fan Wall Arrangement
4f910a0c-5aa8-49b0-ba73-d8c2acc6bcdc,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum OA CFM","unit":"CFM","value":"9,167","category":"Fan Section"}","9,167",CFM,Fan Section,Minimum OA CFM
dfd5afac-59fe-4d40-af8d-65111caa37a6,24c175b9-16c5-40fb-b090-eb13b4a67059,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"58,450","category":"Fan Section"}","58,450",CFM,Fan Section,CFM
9783b9c4-40ba-4dfc-abd1-ea896e52395e,24c175b9-16c5-40fb-b090-eb13b4a67059,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Cooling Coil Type","unit":null,"value":"CHW","category":"Cooling Section"}",CHW,,Cooling Section,Cooling Coil Type
b5e4f60f-9918-4d71-940d-ebf4881d2e5f,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"84.3","category":"Ent Air (DB/WB)"}",84.3,,Ent Air (DB/WB),DB
1f16ed53-a3e9-4398-ab8d-0d2dfa0ee0ee,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"68.5","category":"Ent Air (DB/WB)"}",68.5,,Ent Air (DB/WB),WB
ba8dbd14-f8b7-4b70-ad25-19a5b67db819,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"58","category":"Leaving Air (DB/WB)"}",58,,Leaving Air (DB/WB),DB
a3932cb2-5485-4d25-8801-4889fd0ecd01,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"57","category":"Leaving Air (DB/WB)"}",57,,Leaving Air (DB/WB),WB
ccf3c6f7-1542-46e0-b5dc-3dc98532e6c1,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Section"}",500,FPM,Cooling Section,Max Face Vel
2105d3bf-911a-45dd-8ec5-07f27c6805e9,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"IN. WATER","value":"0.314","category":"Cooling Section"}",0.314,IN. WATER,Cooling Section,Max Air S.P.D.
a5ebc150-cfbc-4243-9a68-d4bac1157951,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,,,"{"kind":"flat","type":"GPM F/14 Temp. Rise","unit":null,"value":"298","category":"Cooling Section"}",298,,Cooling Section,GPM F/14 Temp. Rise
34ed6ebb-d7a6-4aba-ae8d-b089ddb89687,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"18.78","category":"Cooling Section"}",18.78,FT,Cooling Section,Max Water PD
2a30911e-ebd8-43c9-8945-40f8b17d4f0c,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"3","category":"Rows/Fins"}",3,,Rows/Fins,Rows
5a83962a-ec13-41f9-ad83-a18e93f00104,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,,,"{"kind":"flat","type":"Fins","unit":"Per In","value":"11","category":"Rows/Fins"}",11,Per In,Rows/Fins,Fins
a6ea33ca-815b-47ae-a15e-1a84e40aa993,24c175b9-16c5-40fb-b090-eb13b4a67059,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"2096","category":"Cooling Section"}",2096,MBH,Cooling Section,Total Output (Min)
3ef5f0ba-1f07-4d37-bab0-611994aa275e,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"1534","category":"Cooling Section"}",1534,MBH,Cooling Section,Sens. Output (Min)
fbced105-3e16-4e26-af55-0e8cb57f960a,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Filter Type
46baaece-4648-4197-b866-0794c8500803,24c175b9-16c5-40fb-b090-eb13b4a67059,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Filter MERV","unit":null,"value":"MERV 8","category":"Inlet Section"}",MERV 8,,Inlet Section,Filter MERV
61d181b8-c6fb-4a9d-9d0d-ce18589ba04e,24c175b9-16c5-40fb-b090-eb13b4a67059,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
d5028588-6807-43ff-82e9-d53a2bceca56,24c175b9-16c5-40fb-b090-eb13b4a67059,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
5a75e485-6526-447e-93e0-0299452336c2,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"42.3","category":"Electrical"}",42.3,A,Electrical,MCA
16eeb994-2ddc-4f1a-8e86-f75cdaa5f016,24c175b9-16c5-40fb-b090-eb13b4a67059,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"45","category":"Electrical"}",45,A,Electrical,MOCP
4e078de9-6cf2-44d5-a277-c73da5d21e2a,24c175b9-16c5-40fb-b090-eb13b4a67059,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"JOHNSON AIR ROTATION","category":null}",JOHNSON AIR ROTATION,,,Manufacturer
bd705b6b-bd55-4601-b8d1-4f596ea8f4b0,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"ASSEMBLY","category":null}",ASSEMBLY,,,Area Served
7b936500-c87c-4408-9bfd-fb22e5e16a6b,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Unit Height","unit":"FT","value":"40","category":null}",40,FT,,Unit Height
71210f4a-af40-47c7-a0a3-aae418ba3032,2608e5ed-310b-4792-9d44-d404c94e2528,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Ext. Static Press","unit":"IN. W.C.","value":"0.3","category":"Fan Section"}",0.3,IN. W.C.,Fan Section,Ext. Static Press
0be88603-6ded-42db-a03e-49e302be895e,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,,,"{"kind":"flat","type":"Fan Drive","unit":null,"value":"ECM","category":"Fan Section"}",ECM,,Fan Section,Fan Drive
008a3290-e53f-4cfb-89ba-3a6c884c16c3,2608e5ed-310b-4792-9d44-d404c94e2528,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan HP (Per Fan)","unit":"HP","value":"5","category":"Fan Section"}",5,HP,Fan Section,Fan HP (Per Fan)
17ec99b9-27ce-4a60-b254-531a2be4d09a,2608e5ed-310b-4792-9d44-d404c94e2528,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Fan Section"}",PLENUM,,Fan Section,Fan Type
ad81a777-22f3-4f7f-bb96-774c70363311,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,,,"{"kind":"flat","type":"Fan Wall Arrangement","unit":null,"value":"2X4","category":"Fan Section"}",2X4,,Fan Section,Fan Wall Arrangement
ac36d752-50a1-4e09-bca8-52c1e067cd43,2608e5ed-310b-4792-9d44-d404c94e2528,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum OA CFM","unit":"CFM","value":"9,167","category":"Fan Section"}","9,167",CFM,Fan Section,Minimum OA CFM
b32f9626-4e05-4642-8941-26c41ce6f1b0,2608e5ed-310b-4792-9d44-d404c94e2528,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"58,450","category":"Fan Section"}","58,450",CFM,Fan Section,CFM
0779018e-e241-4ea0-b430-cf653fa27f5b,2608e5ed-310b-4792-9d44-d404c94e2528,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Cooling Coil Type","unit":null,"value":"CHW","category":"Cooling Section"}",CHW,,Cooling Section,Cooling Coil Type
