spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
93952e22-8faa-4d68-8985-15b8ad957ef2,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"84.3","category":"Ent Air (DB/WB)"}",84.3,,Ent Air (DB/WB),DB
7aec94ee-e63a-4556-8b36-73a9c21f396a,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"68.5","category":"Ent Air (DB/WB)"}",68.5,,Ent Air (DB/WB),WB
4d9bf742-244c-4fb8-9336-9f49ac6203df,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,,,"{"kind":"flat","type":"DB","unit":null,"value":"58","category":"Leaving Air (DB/WB)"}",58,,Leaving Air (DB/WB),DB
02b69c67-2d45-4f1c-9390-d50e7f500ce0,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,,,"{"kind":"flat","type":"WB","unit":null,"value":"57","category":"Leaving Air (DB/WB)"}",57,,Leaving Air (DB/WB),WB
91873c4e-5441-4cf4-8a37-49332c3b6d12,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Section"}",500,FPM,Cooling Section,Max Face Vel
92120d3b-c628-4485-a559-7d687f1d7235,2608e5ed-310b-4792-9d44-d404c94e2528,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"IN. WATER","value":"0.314","category":"Cooling Section"}",0.314,IN. WATER,Cooling Section,Max Air S.P.D.
a0011b77-0d03-45e7-835c-ae21c57dc1dd,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,,,"{"kind":"flat","type":"GPM F/14 Temp. Rise","unit":null,"value":"298","category":"Cooling Section"}",298,,Cooling Section,GPM F/14 Temp. Rise
1ec03ab3-2e26-4a49-aa5c-f6946ef1e96c,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"18.78","category":"Cooling Section"}",18.78,FT,Cooling Section,Max Water PD
6454ff7e-6b26-4e40-9a9e-a3259024fb0e,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"3","category":"Rows/Fins"}",3,,Rows/Fins,Rows
8937f92d-530b-4e0e-b641-a1b6d427ace8,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,,,"{"kind":"flat","type":"Fins","unit":"Per In","value":"11","category":"Rows/Fins"}",11,Per In,Rows/Fins,Fins
0730288f-0d6a-4310-a589-1dd669eb505c,2608e5ed-310b-4792-9d44-d404c94e2528,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"2096","category":"Cooling Section"}",2096,MBH,Cooling Section,Total Output (Min)
0fc57b0a-b57f-4b04-abd9-2d93e81d6fc2,2608e5ed-310b-4792-9d44-d404c94e2528,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"1534","category":"Cooling Section"}",1534,MBH,Cooling Section,Sens. Output (Min)
562265cf-4978-4adc-85dc-23fde4ce8fef,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Filter Type
40af1b7a-53df-437e-8ff7-6dccf509a5ca,2608e5ed-310b-4792-9d44-d404c94e2528,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Filter MERV","unit":null,"value":"MERV 8","category":"Inlet Section"}",MERV 8,,Inlet Section,Filter MERV
f772f019-805c-45c3-a9ee-04a97a7087d6,2608e5ed-310b-4792-9d44-d404c94e2528,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
d2833b5a-62f8-44a5-9d9d-54d023fb39af,2608e5ed-310b-4792-9d44-d404c94e2528,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
77f5e661-f046-4385-b2cb-394427ddef8c,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"42.3","category":"Electrical"}",42.3,A,Electrical,MCA
3c4c027c-e5bb-40bb-8eb8-d6c42bbe6edd,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"45","category":"Electrical"}",45,A,Electrical,MOCP
05f38196-64eb-420b-b395-ede663a7d200,2608e5ed-310b-4792-9d44-d404c94e2528,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"JOHNSON AIR ROTATION","category":null}",JOHNSON AIR ROTATION,,,Manufacturer
32fb9bcf-e2e1-40ca-82b4-ffccf51b4783,2608e5ed-310b-4792-9d44-d404c94e2528,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5,6","category":null}","1,2,3,4,5,6",,,Notes
1e88e5c2-2324-4a61-8718-348fc034f0f8,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"KITCHEN","category":null}",KITCHEN,,,Area Served
01e7d77d-84c0-4f05-8639-d828a3cc46b8,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SINGLE ZONE VAV","category":null}",SINGLE ZONE VAV,,,Description
b37cc2d4-cead-450a-b782-6428b129a5ec,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"3,750","category":null}","3,750",CFM,,Total CFM
83326c70-dbd7-402e-ace4-cdeb12e90d99,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"400","category":"O.A. CFM"}",400,CFM,O.A. CFM,Min
b28cbcf2-cb8a-4b26-bef9-ab9c717e218a,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"400","category":"O.A. CFM"}",400,CFM,O.A. CFM,Max
01a78a5a-4fc5-474f-a8b4-aff2d37e8352,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"105","category":"Ambient"}",105,°F,Ambient,DB
7011bf6b-8f98-4fe5-bac9-4b3b15a8b8a0,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"78","category":"Ambient"}",78,°F,Ambient,WB
44ab6f1d-5b04-4964-9c75-f1fc51088bbf,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"in. wg","value":"0.9","category":null}",0.9,in. wg,,Ext. S.P.
519114bc-6328-425c-bda6-bd05ddc8a020,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"BOTTOM","category":"Discharge Plenum"}",BOTTOM,,Discharge Plenum,Location
897bdab6-6840-471f-9ed2-b74a5a95b9c1,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"24\"x18\"","category":"Discharge Plenum"}",24"x18",,Discharge Plenum,Size
fc117d5e-1ff3-40d3-a3e2-276424b2aa42,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
24f01dbe-a282-4dbf-a7dc-2ab1410408d9,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
7fdaafdb-0b33-4e9d-97ef-dca39e6d734d,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1 / M401","category":"Fan"}",1 / M401,,Fan,Controls Sequence #
d7caebaa-1521-4fb6-86e7-7912fb820336,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1,887","category":"Fan"}","1,887",RPM,Fan,Fan RPM
4c1a65ce-c5e9-4770-83eb-d7c9655d0515,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"2.37","category":"Fan"}",2.37,BHP,Fan,Max Fan BHP (Each)
e7dcbd29-6948-4193-873f-bde5e9cd80f2,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"3.5","category":"Fan"}",3.5,HP,Fan,Fan Motor HP
616bb6e6-5d6e-4b79-9e83-ad3609ca1a41,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"1","category":"Fan"}",1,,Fan,Fan Motor Quantity
d92fb78f-4790-452f-962a-7ed0e1e60c22,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
a636c1de-bf6b-4ac9-88bf-e01ae89703f7,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
56696c3f-fc2b-440a-b00e-6663f3f64037,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
b86a5788-c79a-42e7-8241-a656e91c6ef7,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
1aed88ef-f272-4076-b581-1a83ef4dd32a,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"3,750","category":"Cooling Coil"}","3,750",CFM,Cooling Coil,CFM
aef384f1-8d98-4e0f-8757-927a52ca228f,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air (DB/WB)","unit":"°F","value":"75.7 / 63.0","category":"Cooling Coil"}",75.7 / 63.0,°F,Cooling Coil,Ent Air (DB/WB)
1732ab36-1cc0-45ef-ad9e-88a9a257a135,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB/WB)","unit":"°F","value":"53.7 / 52.8","category":"Cooling Coil"}",53.7 / 52.8,°F,Cooling Coil,Leaving Air (DB/WB)
f319fbb0-aa3e-49c9-a013-8f9a258f5c23,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
4f0fa4e1-5413-4174-bd83-a35b9a9d2b8e,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.66","category":"Cooling Coil"}",0.66,in. water,Cooling Coil,Max Air S.P.D.
f397b4e2-b1d2-488a-9b52-bd3bc23fe514,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"15.6","category":"Cooling Coil"}",15.6,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
24ea846b-9db6-45d2-a85a-125178067f59,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"3.6","category":"Cooling Coil"}",3.6,FT,Cooling Coil,Max Water PD
782597c6-cf7d-4fd3-8394-f1837a7f3946,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"6","category":"Cooling Coil"}",6,,Cooling Coil,Rows
831fe1db-7156-4e03-b76b-d964d2a17b26,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"Fins (Per IN)","unit":null,"value":"10","category":"Cooling Coil"}",10,,Cooling Coil,Fins (Per IN)
bbdf0f41-c8a4-452d-a744-89033a3dc73d,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,No. of Coils
834087cb-f81d-4b4e-9006-35165e4f1124,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"110.9","category":"Cooling Coil"}",110.9,MBH,Cooling Coil,Total Output (Min)
6562d7e7-85ec-4f7f-9d56-cc09c93a53c3,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"90.4","category":"Cooling Coil"}",90.4,MBH,Cooling Coil,Sens. Output (Min)
db045ffc-9b3e-401d-bd28-2f3376358a15,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,3b0b6a78-b155-478a-847f-896acb1ea93a,Electric Heating Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELEC - SCR","category":"Reheat Coil"}",ELEC - SCR,,Reheat Coil,Type
81066d06-6295-412a-86f1-9f2128cca849,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,900","category":"Reheat Coil"}","1,900",CFM,Reheat Coil,CFM
f14bfedd-28ee-4913-a448-947334761e00,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air (DB)","unit":"°F","value":"55.0","category":"Reheat Coil"}",55.0,°F,Reheat Coil,Ent Air (DB)
26b5d36d-796c-4eb9-912a-deabbf1c1bda,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"85.0","category":"Reheat Coil"}",85.0,°F,Reheat Coil,Leaving Air (DB)
bb096e38-cda2-4de6-9ead-3a5e1466d537,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Reheat Coil"}",500,FPM,Reheat Coil,Max Face Vel
c662bccb-bdf0-48bc-897f-2b351d099a02,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.25","category":"Reheat Coil"}",0.25,in. water,Reheat Coil,Max Air S.P.D.
09315e03-ca22-4298-bfdd-8d46d72ef48f,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"kW","unit":"kW","value":"18.0","category":"Reheat Coil"}",18.0,kW,Reheat Coil,kW
8e818024-731e-4a19-b185-f4f6523c51d4,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,5dd47a25-ede0-4bec-8db9-a2049b8de8b8,Mixing Box,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
c11d85fc-1728-4f81-91b6-2a2cb9d05c4a,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"OA Inlet","unit":null,"value":"END - 10\"x10\"","category":"Inlet Section"}",END - 10"x10",,Inlet Section,OA Inlet
2781ef60-e49d-48ed-a922-166c28a0ca4e,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,a748be6f-81ee-4646-b9e4-d880c9d7f0f8,Return Air Configuration,cf6a2891-6356-402d-8018-fe60d20bc3c6,Bottom Return,,,"{"kind":"flat","type":"RA Inlet","unit":null,"value":"BOTTOM - 24\"x18\"","category":"Inlet Section"}",BOTTOM - 24"x18",,Inlet Section,RA Inlet
928069c2-15d8-458a-bbd6-b4f175a7d0b7,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
8ffe76bf-13b4-45ea-82db-0080522f2ae2,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Pre Filter MERV","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV
6feba5c7-ed59-4728-9a0c-a5beb3d9bcd7,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Filter Mounting
2babd82f-0b7d-40e2-a2b4-e19d11855e72,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"OA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,OA Dampers
56207009-fc5b-4255-a508-0d1e03cb1f1a,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"RA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,RA Dampers
16e54669-a33f-4d31-bf33-22d2b038a98f,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max. Init. Filter PD","unit":"in. wg","value":"0.06","category":"Inlet Section"}",0.06,in. wg,Inlet Section,Max. Init. Filter PD
023ef703-4203-4b3e-afd6-109edca7fe45,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"IN","value":"1","category":"Inlet Section"}",1,IN,Inlet Section,Dirty Filter Allowance
9dc9d116-1596-4276-a595-f066f11a5d62,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
22b98d79-64cc-43ae-ae50-5e0a7fbe5129,e7fe1d40-04bd-4b2c-87c4-ff36f1a99215,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
d74d880c-6438-4b48-91ae-26656883e96a,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"CAFETERIA","category":null}",CAFETERIA,,,Area Served
a33609f5-43c4-4bc9-b966-038ac9826a46,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SINGLE ZONE VAV","category":null}",SINGLE ZONE VAV,,,Description
d9216e41-4bb2-4118-aa02-904df3972d9b,91e3cce7-87d2-41da-9e9c-d964baff9c07,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"10,700","category":null}","10,700",CFM,,Total CFM
0bfe6d34-54e7-4d48-a0d8-641165797384,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"1,400","category":"O.A. CFM"}","1,400",CFM,O.A. CFM,Min
4bd428b7-fe83-496a-8112-11fa919fca1d,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"3,700","category":"O.A. CFM"}","3,700",CFM,O.A. CFM,Max
22029126-726f-4108-b993-2db01732bccf,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"105","category":"Ambient"}",105,°F,Ambient,DB
2951f1cb-b4d3-48ad-a4f7-fdfcac7d57f2,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"78","category":"Ambient"}",78,°F,Ambient,WB
cae44dc3-d95c-4336-abb0-f5ca42384e65,91e3cce7-87d2-41da-9e9c-d964baff9c07,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"in. wg","value":"1.7","category":null}",1.7,in. wg,,Ext. S.P.
4887d949-9187-42bb-badc-65dd05982008,91e3cce7-87d2-41da-9e9c-d964baff9c07,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"BOTTOM","category":"Discharge Plenum"}",BOTTOM,,Discharge Plenum,Location
8f1d39e0-2731-4fd9-ac88-1cb503693518,91e3cce7-87d2-41da-9e9c-d964baff9c07,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"48\"x30\"","category":"Discharge Plenum"}",48"x30",,Discharge Plenum,Size
568f540b-81d8-4a6f-855d-0345c3b9dfb1,91e3cce7-87d2-41da-9e9c-d964baff9c07,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
44b71e89-414c-4302-a3fc-6b6b65590020,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
af62ddfc-4373-4b85-9b07-4ab071e45982,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1 / M402","category":"Fan"}",1 / M402,,Fan,Controls Sequence #
20dcd419-c4f2-45bb-8b48-46af01fc5541,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1,504","category":"Fan"}","1,504",RPM,Fan,Fan RPM
b7845393-c046-4419-b6ab-54b8e977e812,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5.21","category":"Fan"}",5.21,BHP,Fan,Max Fan BHP (Each)
b2353368-f6b5-4a61-a6da-bea3695a7fc6,91e3cce7-87d2-41da-9e9c-d964baff9c07,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"7","category":"Fan"}",7,HP,Fan,Fan Motor HP
985cf5f1-603f-4d87-81db-f63f7f99f0f7,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"2","category":"Fan"}",2,,Fan,Fan Motor Quantity
4309b6b7-dfd0-4fab-9543-b12827e35ee4,91e3cce7-87d2-41da-9e9c-d964baff9c07,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
7869bef3-994b-4827-b43e-832de692efa8,91e3cce7-87d2-41da-9e9c-d964baff9c07,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
f9f7a5bf-b729-4447-9845-f35d7f76a5a1,91e3cce7-87d2-41da-9e9c-d964baff9c07,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
6f2a602a-0638-4726-a976-f7aa5f55cb4c,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
9519ebab-bcb7-43b2-8907-2aec8b478ece,91e3cce7-87d2-41da-9e9c-d964baff9c07,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"10,700","category":"Cooling Coil"}","10,700",CFM,Cooling Coil,CFM
a9594ea1-176c-454b-a7e4-902345735539,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air (DB/WB)","unit":"°F","value":"81.0 / 68.7","category":"Cooling Coil"}",81.0 / 68.7,°F,Cooling Coil,Ent Air (DB/WB)
00b25518-bfcd-46ff-a223-be763678c454,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB/WB)","unit":"°F","value":"55.0 / 51.9","category":"Cooling Coil"}",55.0 / 51.9,°F,Cooling Coil,Leaving Air (DB/WB)
a5488f0f-7729-4d59-a293-1e17946e7023,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
9f63c716-bf7f-4e27-b06d-68d1febfca83,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.94","category":"Cooling Coil"}",0.94,in. water,Cooling Coil,Max Air S.P.D.
6feff6f8-2ff0-49cf-a044-de9b0544326c,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"76.8","category":"Cooling Coil"}",76.8,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
b739eb09-4e37-44b2-8d5d-7f4782f3f2b0,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"10.2","category":"Cooling Coil"}",10.2,FT,Cooling Coil,Max Water PD
eff27c6c-a4ad-46a7-b2a1-000e0dd8dfb7,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"8","category":"Cooling Coil"}",8,,Cooling Coil,Rows
ffcb4f2e-1572-45f1-a37d-309de76f41fa,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Fins (Per IN)","unit":null,"value":"9","category":"Cooling Coil"}",9,,Cooling Coil,Fins (Per IN)
119ce766-1e7d-4e2d-b33e-bb781d00e6bd,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,No. of Coils
e8d469fe-c16e-46c5-af10-9dd8454cb932,91e3cce7-87d2-41da-9e9c-d964baff9c07,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"548.3","category":"Cooling Coil"}",548.3,MBH,Cooling Coil,Total Output (Min)
000e8be6-5483-4e40-8ba4-44cf915579e3,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"334.8","category":"Cooling Coil"}",334.8,MBH,Cooling Coil,Sens. Output (Min)
4a63fde1-88dc-4018-9503-70d2b210f3a2,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELEC - SCR","category":"Reheat Coil"}",ELEC - SCR,,Reheat Coil,Type
89967435-6bc5-4708-8306-43a879db0399,91e3cce7-87d2-41da-9e9c-d964baff9c07,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"5,400","category":"Reheat Coil"}","5,400",CFM,Reheat Coil,CFM
caa93d80-e7ce-4ba4-99cc-13ebe6e5afaa,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air (DB)","unit":"°F","value":"55.0","category":"Reheat Coil"}",55.0,°F,Reheat Coil,Ent Air (DB)
f390343c-57ef-4397-b6dc-278bb978025f,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"85.0","category":"Reheat Coil"}",85.0,°F,Reheat Coil,Leaving Air (DB)
a7e23773-4b61-47db-a527-ed85fbdef0a2,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Reheat Coil"}",500,FPM,Reheat Coil,Max Face Vel
2a3daec6-b764-4f69-b558-ffb6f0f65fb9,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.25","category":"Reheat Coil"}",0.25,in. water,Reheat Coil,Max Air S.P.D.
51368152-81a3-4bbe-8f02-9162ec900f04,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"kW","unit":"kW","value":"51.3","category":"Reheat Coil"}",51.3,kW,Reheat Coil,kW
3e7ef7a9-d60f-40ec-a985-774417ee8459,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
30fcb8eb-d758-4387-8c99-5a4c04946703,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"OA Inlet","unit":null,"value":"END - 36\"x20\"","category":"Inlet Section"}",END - 36"x20",,Inlet Section,OA Inlet
dda02c9d-0597-4b48-866a-bf30f723f3ce,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"RA Inlet","unit":null,"value":"BOTTOM - 48\"x30\"","category":"Inlet Section"}",BOTTOM - 48"x30",,Inlet Section,RA Inlet
32bdd127-9145-455e-bf54-41e5155071c2,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
d4f28891-67c1-48f0-89a0-c97f771a077b,91e3cce7-87d2-41da-9e9c-d964baff9c07,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV
5469b99f-2300-46fd-9a9c-339677976fd5,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Filter Mounting
a5592e89-24d0-45c4-977c-70134e52a678,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"OA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,OA Dampers
04f66248-7f28-45bb-b838-a3de566701e9,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"RA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,RA Dampers
71c5df36-a34e-4888-9ff4-ff6e16690239,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max. Init. Filter PD","unit":"in. wg","value":"0.09","category":"Inlet Section"}",0.09,in. wg,Inlet Section,Max. Init. Filter PD
499f6fcd-4a4f-4f27-bcda-059a28733a8e,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"IN","value":"1","category":"Inlet Section"}",1,IN,Inlet Section,Dirty Filter Allowance
f047a380-6f56-4c0a-b55c-56cb1e10cd84,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
5db49439-b87c-4000-82c2-ac304b2a0d7f,91e3cce7-87d2-41da-9e9c-d964baff9c07,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
cf0ad8e6-f325-453c-bd9c-997275fe30c8,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"LOCKER","category":null}",LOCKER,,,Area Served
81a87701-a0c6-4039-9d7b-27e5e488f768,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"VAV","category":null}",VAV,,,Description
8179ad11-6688-4616-b785-e9e539dd71e8,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"3,500","category":null}","3,500",CFM,,Total CFM
e3228321-f61d-4e4a-a623-64c2c27350a8,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"2,450","category":"O.A. CFM"}","2,450",CFM,O.A. CFM,Min
38200d0e-9399-4660-9b42-520f36a07f66,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"2,450","category":"O.A. CFM"}","2,450",CFM,O.A. CFM,Max
1709fc89-ce03-4418-9106-7e2788a01319,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"105","category":"Ambient"}",105,°F,Ambient,DB
57b55582-caa1-4b0a-8714-85ad3359fe02,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"78","category":"Ambient"}",78,°F,Ambient,WB
a3b77118-738c-43c2-bd5c-e9840f708622,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"in. wg","value":"1.8","category":null}",1.8,in. wg,,Ext. S.P.
1c4810c0-81d3-41f7-87b0-b5bd9d58fa77,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"BOTTOM","category":"Discharge Plenum"}",BOTTOM,,Discharge Plenum,Location
967006ec-b23f-4896-bd8e-67055efc8bad,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,16645129-16a3-4517-8ffe-07e1583d302a,Face Dimensions,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"26\"x18\"","category":"Discharge Plenum"}",26"x18",,Discharge Plenum,Size
2ec8da60-3882-4b89-8036-a5587da340eb,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
e9488795-f2f7-45b5-a796-7a678f44290f,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
fb6a3c35-300b-4b83-aefe-e3d061d4532f,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1 / M403","category":"Fan"}",1 / M403,,Fan,Controls Sequence #
39be89ae-6bf7-4dcc-9192-39cf1c470923,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1,968","category":"Fan"}","1,968",RPM,Fan,Fan RPM
c5423054-9b28-4947-adb3-06ece2f92ea4,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"2.68","category":"Fan"}",2.68,BHP,Fan,Max Fan BHP (Each)
4b5cf743-27e4-4ac6-8cac-8404ac96040b,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"3.5","category":"Fan"}",3.5,HP,Fan,Fan Motor HP
38939100-8dba-41c2-acfc-1c578f207203,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"1","category":"Fan"}",1,,Fan,Fan Motor Quantity
3219dc97-c313-4931-8c1e-04328b7fc438,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
b96641e0-6400-4b59-add2-8d216d53a698,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
0f66f227-789d-4ece-b5a8-109169fb09bc,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Electrical"}",60,Hz,Electrical,Frequency
baf53954-fe9f-4e48-89af-52bcda05aa03,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
e9eec2eb-c203-4aec-a10a-b587366dde77,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"3,500","category":"Cooling Coil"}","3,500",CFM,Cooling Coil,CFM
2fb251a9-4544-4559-93ba-fa83b314d4f2,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ent Air (DB/WB)","unit":"°F","value":"88.8 / 69.5","category":"Cooling Coil"}",88.8 / 69.5,°F,Cooling Coil,Ent Air (DB/WB)
9afe3165-9450-4cb5-b25b-c666a4bc25cc,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB/WB)","unit":"°F","value":"54.6 / 53.7","category":"Cooling Coil"}",54.6 / 53.7,°F,Cooling Coil,Leaving Air (DB/WB)
149534f6-1d86-443c-a8e1-e9e13bd91990,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
4e5b6fdd-274f-4c49-b753-1f0a0be48be8,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.64","category":"Cooling Coil"}",0.64,in. water,Cooling Coil,Max Air S.P.D.
7bde350b-2bde-42c5-b891-ce4e9c78b876,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"24.5","category":"Cooling Coil"}",24.5,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
cbb1ad61-0afe-4b23-aeb9-d71a6a0f1bd6,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"8.2","category":"Cooling Coil"}",8.2,FT,Cooling Coil,Max Water PD
f201fc3d-6491-4def-be83-6faabaa9e8a2,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"6","category":"Cooling Coil"}",6,,Cooling Coil,Rows
c10c2c23-c7de-4429-a696-a58ec223ece0,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Fins (Per IN)","unit":null,"value":"10","category":"Cooling Coil"}",10,,Cooling Coil,Fins (Per IN)
957bf0a4-661f-4ed4-a70b-4d615c87d85f,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,No. of Coils
8465742a-e96f-44d1-a6ce-ee026683e732,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"174.3","category":"Cooling Coil"}",174.3,MBH,Cooling Coil,Total Output (Min)
30e4ebdc-1772-48a0-bdf7-351088f3d529,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"131.0","category":"Cooling Coil"}",131.0,MBH,Cooling Coil,Sens. Output (Min)
14d13dbc-85b3-4292-b86d-224079dc9f49,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"N/A","category":"Reheat Coil"}",N/A,,Reheat Coil,Type
536ab25c-d019-4fbe-9cdf-12cd99d1e930,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
34b1d342-69d0-4c13-accb-46d1054f55af,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"OA Inlet","unit":null,"value":"END - 26\"x16\"","category":"Inlet Section"}",END - 26"x16",,Inlet Section,OA Inlet
315694c3-896d-4efd-9212-5348c804a2c1,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,a748be6f-81ee-4646-b9e4-d880c9d7f0f8,Return Air Configuration,cf6a2891-6356-402d-8018-fe60d20bc3c6,Bottom Return,,,"{"kind":"flat","type":"RA Inlet","unit":null,"value":"BOTTOM - 26\"x18\"","category":"Inlet Section"}",BOTTOM - 26"x18",,Inlet Section,RA Inlet
a09f4726-8cf8-427f-8b02-f9e86484f9a0,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
160b893a-eb2a-4c5a-af68-90627c84248a,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV
0c0f2851-3552-4050-818f-8b726f87629e,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,03338b80-a89c-4147-9727-2b3181c88cc5,Filter Configuration,,,,,"{"kind":"flat","type":"Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Filter Mounting
291f1b7a-17aa-44af-acc5-51e64eabdea1,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"OA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,OA Dampers
6a7ae8f3-ad8b-402b-a193-31da733e2e23,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"RA Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,RA Dampers
bc41f36f-c537-4b80-a76c-71e84d221a1e,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max. Init. Filter PD","unit":"in. wg","value":"0.07","category":"Inlet Section"}",0.07,in. wg,Inlet Section,Max. Init. Filter PD
6258cd25-cfbd-4643-af85-56ae5cac871e,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"IN","value":"1","category":"Inlet Section"}",1,IN,Inlet Section,Dirty Filter Allowance
67f0c73b-7d2e-432c-af74-ad0b5648a771,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
47304636-1037-4d66-b50c-f5ad0ddcb943,7bd14a51-89ba-44a3-a11f-ea8d0b5e6aa3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
7e47faa5-8a4f-4968-a4c9-215738a944ec,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
c9ff4f19-e999-439f-b5c6-39b6166e6949,7f5646ea-7d56-4a74-ac35-a4f7987807e8,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
7fe94d6d-9be9-41e3-a8f4-c6ae16545e55,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
23cf6349-0115-435f-8ad8-7d1fa8bc58f1,7f5646ea-7d56-4a74-ac35-a4f7987807e8,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
40037d45-8c37-4b4c-8fe1-fc77a13a5b08,7f5646ea-7d56-4a74-ac35-a4f7987807e8,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
ce32127c-e470-4271-8cf1-5a7850b0316f,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
2f0195e7-af08-473c-8a2b-c89c060f973b,7f5646ea-7d56-4a74-ac35-a4f7987807e8,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
be65a8fc-5384-4726-b029-5b0db23a47fb,7f5646ea-7d56-4a74-ac35-a4f7987807e8,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
a14db663-542d-4f7d-ad69-dc2806f18ec3,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
f26d0fe6-b0e9-42f3-abba-5d7cda102331,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
cc30910b-db3c-43fd-b2fc-24af9502d246,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
9eef0f3b-a4d5-4b91-b428-d787ac4f4c88,7f5646ea-7d56-4a74-ac35-a4f7987807e8,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
0bea75d4-adcb-4d22-8b94-f5e5fa164df3,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
2642bdfa-1806-4c36-b889-fcb2e29d5b6d,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
f141787c-e26a-4568-bab0-ea029a11f924,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
98367194-b456-44ad-ab43-6ee29a9f8f3a,7f5646ea-7d56-4a74-ac35-a4f7987807e8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
acb7756c-7992-4d73-9860-dc5b6f399ec3,7f5646ea-7d56-4a74-ac35-a4f7987807e8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
02d33e7a-f6c4-46c9-a13a-1af283b7759c,7f5646ea-7d56-4a74-ac35-a4f7987807e8,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
796a367c-f5e3-4842-a58b-1ffa221c8c55,7f5646ea-7d56-4a74-ac35-a4f7987807e8,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
e3002ee6-1916-4c4f-835a-b543b2f6ab46,7f5646ea-7d56-4a74-ac35-a4f7987807e8,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
5a67e294-8225-416d-8ed8-c03b3dc14b2e,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
d43598dd-a833-47c7-8d79-5016dbc811ee,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
a1b97de8-1b97-49bd-85b6-1e7a2c38c4a1,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
74aa8436-495f-43c6-ab8a-3bd7539c9ae0,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
39d04151-226b-4953-9bd7-1751525156b9,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
b0edb6be-1616-44c7-a658-767524b530d3,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
12d6ba0d-4f9c-467a-a9be-c83732dcbdc1,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
