spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
593e15f8-b9b4-4ab5-b9f2-993609e1148c,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
b9064800-d6c2-4115-aec4-cc8eff44da3f,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
484ca32e-523a-41a3-a64b-886b6a037b7b,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
7b694867-897d-4cdc-b061-eaeb649ff059,7f5646ea-7d56-4a74-ac35-a4f7987807e8,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
2182c53d-32f7-49fd-a199-b8604ba92431,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
c5925ba4-1339-4dd7-a16a-ec73904259c3,7f5646ea-7d56-4a74-ac35-a4f7987807e8,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
ebf99060-ee50-49b4-8683-fba327781c04,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
aedbdcb1-5ae7-4de2-9f35-db0ff777d2a7,7f5646ea-7d56-4a74-ac35-a4f7987807e8,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
bc9968da-d3ae-4796-ad3f-4120e52fdf18,7f5646ea-7d56-4a74-ac35-a4f7987807e8,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
36be3ff4-cf66-4b92-a15b-7fc36b62542e,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
2b8661a3-cd99-43fd-a0a2-10354204f2fd,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
5f37c2f0-75c1-497c-ab20-32b453c6ee70,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
0276f08d-8055-4d0c-84ee-b8bec4fe8c3c,7f5646ea-7d56-4a74-ac35-a4f7987807e8,0e2a81ce-4119-4e33-a636-647235e37a24,Economizer,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
aa70081a-9b8f-4009-9f50-2f3458e0d8fd,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
7879701e-873b-401c-ad3c-2c610f4f716c,7f5646ea-7d56-4a74-ac35-a4f7987807e8,a748be6f-81ee-4646-b9e4-d880c9d7f0f8,Return Air Configuration,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
ec7fdf79-b0fe-4a42-93cf-9cd286e847f6,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
ef676e59-a18d-4545-893d-7aee53bc10cc,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
d085d438-39c1-4d64-affc-c382256c8bc8,7f5646ea-7d56-4a74-ac35-a4f7987807e8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
82de24e0-6e78-45dd-93a9-256a8229fe61,7f5646ea-7d56-4a74-ac35-a4f7987807e8,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,5","category":null}","1,3,5",,,Notes
7f0de7a0-67e2-4186-b33b-9e1b6b2461f9,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
2fca0598-182f-46e2-b537-755cbbfc3384,78259b69-ddec-4a51-b802-4ba3746b4f7a,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
4cf2fb4e-6055-4f2f-adf7-6317d3949e32,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
75783def-3152-45eb-ab62-aa123f65d278,78259b69-ddec-4a51-b802-4ba3746b4f7a,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
8db5b102-caa0-4571-8f18-5f37f93eb383,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
c0d683e3-5a31-4da6-8141-dd663a949268,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
70a9388f-55ec-4222-96cb-d91beec664fd,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
69142266-e05b-488c-b57c-c1816835548c,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
a3b60f62-dd87-4b56-8268-22192d2d15db,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
d552acd1-7097-45af-a2ec-2603e8c82d93,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
cd6f4eee-375e-4609-94eb-b2ce955d26d8,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
981f7168-5898-483f-86e1-78eb62956818,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
655bdefd-19dd-4f25-8ef8-46751bfa2449,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
cebe3cfd-d29b-41bb-8132-b2ae882b798f,78259b69-ddec-4a51-b802-4ba3746b4f7a,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
ec557499-eb86-4e84-a272-72990711e512,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
1d330f07-541f-4de3-80c1-0de38cfe6543,78259b69-ddec-4a51-b802-4ba3746b4f7a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
2805806f-fa73-48b7-a4e8-410b9134c0f1,78259b69-ddec-4a51-b802-4ba3746b4f7a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
d2a142c7-4dcc-4923-8672-558c23170475,78259b69-ddec-4a51-b802-4ba3746b4f7a,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
cea0a92d-4055-4f58-bf56-21c1fd4e8102,78259b69-ddec-4a51-b802-4ba3746b4f7a,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
852d6cae-38b5-4a4e-83a8-e2a4b6f1a849,78259b69-ddec-4a51-b802-4ba3746b4f7a,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
47a67734-4ee8-44fd-96df-43e026868b4b,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
a8719a5b-273b-4f41-8a30-149e569f8c7e,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
a9b70651-4315-4156-adb8-1b456c5a4ea4,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
6c8fabb9-1335-47bd-87be-420a6ecc2407,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
98de8422-9e0f-4078-9828-c902a6801fd7,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
6d4af296-2ca8-411a-a852-5a5be9dc571c,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
731fdbbb-15a4-4b78-a769-8d4b3f908cc9,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
29ef85ed-15b4-4776-b0d8-1851ac01fbe9,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
2fe3a062-119a-48ba-ba3f-efce5b068bc2,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
52dc743f-d140-4213-be97-8ab87759a2f1,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
ec7e2144-3748-437b-b428-adcbfbb6fb83,78259b69-ddec-4a51-b802-4ba3746b4f7a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
6d39b377-399b-4f0d-badf-8e96b116c934,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
01f76a98-6d37-48ca-9866-5b3a8fa40861,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
51901c29-67fb-4980-85d4-dd6cdc0231c0,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
a21d26c2-1b51-4112-b751-eb59a9db8733,78259b69-ddec-4a51-b802-4ba3746b4f7a,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
8d747b98-34a4-4d2f-b9f0-ba7debef8406,78259b69-ddec-4a51-b802-4ba3746b4f7a,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
55883328-dc67-43a8-9b31-521b14875499,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
2a742681-d8aa-4e4a-90fc-e15f19a4d077,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
f733b2bb-743b-401d-99bd-fe496cbf6c39,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
b67987d7-df40-4be7-b856-438ba6a7871c,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
5270a40c-793a-49c3-a547-ef61ad9e63d9,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
5f2e4e06-608e-4c72-aff9-c2705a5a01b2,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
3a3ab4a6-6238-4418-96b5-2c5c071065a9,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
5fcdcfb7-44b1-4f15-b7f5-b431bb6b0829,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
3d382b59-16b7-41ca-a160-e3912367e635,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
d35d861f-4e11-416c-b6ae-dbd893f9be49,78259b69-ddec-4a51-b802-4ba3746b4f7a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,5","category":null}","1,3,5",,,Notes
cb70a473-56bb-42df-8852-5ef44f3b84c3,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
870d31cf-bae2-456f-8c61-a1d10afc41a9,89887982-ef07-4e96-86ea-b40c3fc24409,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
941a225e-3af8-4853-a909-666a0d05c761,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
40d95855-76f6-434e-b864-7fa419e6bed0,89887982-ef07-4e96-86ea-b40c3fc24409,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
cb2f535d-7099-4f2d-a710-d3ca340b93c4,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
bda5c1f7-f950-40d9-908c-a5171177d412,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
d9a6bac6-cd91-4ff5-9973-7fa7fe32aad7,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
9526eb7a-788d-4622-9eb2-eed82e9fc7e7,89887982-ef07-4e96-86ea-b40c3fc24409,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
6532b2ab-e8a6-49c8-b722-25c8d0c2f9cc,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
441f7603-e694-4111-9670-7c353b1d712e,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
a3104517-21ce-47f9-857f-8d7f97b9bb03,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
05528b92-fa7a-4f63-8c67-1566e94b9cc4,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
997ae451-392c-430c-99aa-f09f6fd1802d,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
8c19019d-c9e6-4ab2-b001-9cd294ccbfac,89887982-ef07-4e96-86ea-b40c3fc24409,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
d358fa84-1e6f-488f-a055-731d20add404,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
1f7f50bb-7e92-4053-b1d2-c0950f4204b1,89887982-ef07-4e96-86ea-b40c3fc24409,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
2ac4e005-4d33-4900-8f09-97760694e109,89887982-ef07-4e96-86ea-b40c3fc24409,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
f8c5fcf2-f304-4317-9db2-279efd1fe0e6,89887982-ef07-4e96-86ea-b40c3fc24409,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
5c6c3692-bf69-42c6-b871-30d483a06eac,89887982-ef07-4e96-86ea-b40c3fc24409,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
75aadbb4-c5ac-44e0-8103-b38122882e62,89887982-ef07-4e96-86ea-b40c3fc24409,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
d63990a4-2ebe-4613-8669-8d92cafdb3c7,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
c1b069f9-6068-43ac-81c9-d395d8756c1a,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
03db6565-edb8-4b0c-878e-f75febfe4be0,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
1836f00e-24cd-41dc-9cda-ad04175fd2eb,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
6ab168a2-eab2-49fd-bea9-f6cf527adcd1,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
f3f5e768-7529-4165-ad6e-5b5d190beee3,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
83807141-e4ce-43b9-a6f6-732f79adc590,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
aed54269-c2e6-44fd-b8b5-fb617c76ae1f,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
53a22317-444e-459e-827f-41ec0abd8eb9,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
ed6ffc43-1e7a-469f-bed1-2c98c249b91e,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
63265735-59b3-49f0-9571-676b5fdc5035,89887982-ef07-4e96-86ea-b40c3fc24409,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
3b880258-b127-49de-a046-531d8e1fbda8,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
d16270a7-c54a-488b-8285-c4f6a0f9a363,89887982-ef07-4e96-86ea-b40c3fc24409,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
bdf4089c-552b-411a-a0f0-5e93a1b48d60,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
6c3197a1-f5ac-478a-ab20-d3043d15b952,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
b6b02229-12ab-4993-a845-3594f04da76e,89887982-ef07-4e96-86ea-b40c3fc24409,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
35173d42-6a38-4427-83b4-f87be0a4b7e6,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
436f879d-dee3-4dd0-97fc-71af290b3e25,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
bec1f4ed-97a1-41b4-ab3d-b2f8cbfc081c,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
130d694a-3b36-40ee-a067-2723ce34963e,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
21ee9374-fcc2-423e-bf0c-5be82a0881c9,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
7941f615-3be9-402a-99e7-a0d097f36bdd,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
3b2a1037-5d6a-4f0f-9a3d-7a15317ba000,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
057d4380-b55c-4f21-b16a-cb828b15249e,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
da05bfd4-4cde-4b38-9208-d65bb6676cee,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
dfbab7c1-e72e-41c3-8e49-fa72a27fb1c9,89887982-ef07-4e96-86ea-b40c3fc24409,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,5","category":null}","1,3,5",,,Notes
661b2784-c151-49f3-afc8-793c7666aa3b,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
1a0089d5-8f43-4682-8434-5ff8c2b9685e,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"ASSEMBLY WELFARE","category":null}",ASSEMBLY WELFARE,,,Area Served
c9ace7a1-cb39-4501-a757-a03094b2c486,7f60bc25-71ff-4473-8470-00b1fb7e14d3,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"OUTDOORS","category":null}",OUTDOORS,,,Location
b010fa5d-7461-4eda-9bdf-09bd3199cd7e,7f60bc25-71ff-4473-8470-00b1fb7e14d3,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"4,800","category":null}","4,800",CFM,,Total CFM
12922249-d044-4c9a-ba7d-e0de5645514a,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"1000","category":null}",1000,CFM,,O.A. CFM (MIN-MAX)
dcf2909c-4973-4251-846b-601fff50d4b0,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
a71c510e-6bc2-40f3-bacf-35c39eec52ef,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
2de6f34a-2e76-4cbb-85be-196bd696a336,7f60bc25-71ff-4473-8470-00b1fb7e14d3,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
aa2efa4a-c74c-4390-90fe-b5a81731ec1c,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
68a65649-8f89-44f5-80b7-8dad78676018,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M404","category":"Fan"}",1/M404,,Fan,Controls Sequence #
45ced41b-b7b2-4f8b-90f0-527b0fa9bc1c,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"2723","category":"Fan"}",2723,RPM,Fan,Fan RPM
32bea101-f682-4f13-bd90-bd00946d7d66,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"2","category":"Fan"}",2,BHP,Fan,Max Fan BHP (Each)
c9b9721f-18d2-4351-a479-ba0c36031bf8,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"2.48","category":"Fan"}",2.48,BHP,Fan,Max Fan BHP (Total)
6618f386-eafb-4d7a-af1e-2d8b0acd1331,7f60bc25-71ff-4473-8470-00b1fb7e14d3,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"2","category":"Fan"}",2,HP,Fan,Fan Motor HP
219e3152-b010-4ae5-a498-3ff4d91720ec,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"3.3","category":"Fan"}",3.3,,Fan,Fan Motor Quantity
3da2b06a-bf73-45bb-9c6d-4288379eed8a,7f60bc25-71ff-4473-8470-00b1fb7e14d3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
aca9ca23-6344-4dae-af86-5c6b2e2bbe81,7f60bc25-71ff-4473-8470-00b1fb7e14d3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
9237c707-e911-4070-8ee3-d663b468f5f1,7f60bc25-71ff-4473-8470-00b1fb7e14d3,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
1f692871-80b5-435d-9712-1bf3f40600d3,7f60bc25-71ff-4473-8470-00b1fb7e14d3,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
f24be916-d6ab-4ba2-a1cb-e540f6ea66c3,7f60bc25-71ff-4473-8470-00b1fb7e14d3,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,800","category":"Cooling Coil"}","4,800",CFM,Cooling Coil,CFM
8961f308-7253-466b-a48a-3fe681f5256b,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"81.3","category":"Cooling Coil"}",81.3,°F,Cooling Coil,Entering Air (DB)
2c485886-4af9-4a4e-9039-984f864d9694,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"66.2","category":"Cooling Coil"}",66.2,°F,Cooling Coil,Entering Air (WB)
4518c753-1c2a-4cfb-855c-fd60e23b2de9,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"55","category":"Cooling Coil"}",55,°F,Cooling Coil,Leaving Air (DB)
2f882f1d-3b36-4fbb-a31a-67b2a359da11,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"54","category":"Cooling Coil"}",54,°F,Cooling Coil,Leaving Air (WB)
d5181539-5afb-4173-977e-4c4e04b0821d,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
2ab97161-926d-4936-bd8c-49f5b6db4f80,7f60bc25-71ff-4473-8470-00b1fb7e14d3,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.71","category":"Cooling Coil"}",0.71,in. water,Cooling Coil,Max Air S.P.D.
439bda73-9ec9-48c0-9c20-32a4e8c07b09,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"25.5","category":"Cooling Coil"}",25.5,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
74f60da7-0cea-48a3-83cd-7c946fd81403,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"7.9","category":"Cooling Coil"}",7.9,FT,Cooling Coil,Max Water PD
6b3f01ac-b491-4de5-9fa7-494dc225088c,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"6 / 10","category":"Cooling Coil"}",6 / 10,,Cooling Coil,Rows/Fins (Per In)
61257f02-7f98-4131-bbcc-e4219c83871f,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,No. of Coils
5fc01fae-6298-44da-a5c2-b6e90b524c73,7f60bc25-71ff-4473-8470-00b1fb7e14d3,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"178.6","category":"Cooling Coil"}",178.6,MBH,Cooling Coil,Total Output (Min. MBH)
24a34556-01d1-4ceb-8db7-ff19b0444748,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"136.3","category":"Cooling Coil"}",136.3,MBH,Cooling Coil,Sens. Output (Min. MBH)
8582c61a-f78e-41a1-8ae6-80eb3223eae9,7f60bc25-71ff-4473-8470-00b1fb7e14d3,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELECTRIC","category":"Preheat Coil"}",ELECTRIC,,Preheat Coil,Type
f4fd3e23-100a-4f48-a300-292a8b3424fb,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2400","category":"Preheat Coil"}",2400,CFM,Preheat Coil,CFM
d110c3d3-fb10-47b9-867d-b83b0534ee05,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"45.2","category":"Preheat Coil"}",45.2,°F,Preheat Coil,Entering Air (DB)
e34a7618-8b4e-4d45-a783-af848d8ca15f,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"55","category":"Preheat Coil"}",55,°F,Preheat Coil,Leaving Air (DB)
4e8a63f5-d713-484e-93d8-7efd00fae934,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"800","category":"Preheat Coil"}",800,FPM,Preheat Coil,Max Face Velocity
5cbe8082-25dd-4640-96a6-74f81cfc9525,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.25","category":"Preheat Coil"}",0.25,in. water,Preheat Coil,Max Air S.P.D.
790fcadf-e62f-425a-8cf1-d6cf55bc6600,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SCR","category":"Preheat Coil"}",SCR,,Preheat Coil,Control
ddbe18e8-c090-422b-9d51-ba63f57c2991,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"7.6","category":"Preheat Coil"}",7.6,kW,Preheat Coil,KW
41e86f85-e7c4-42ff-a04f-2a7cf4456bed,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"26","category":"Preheat Coil"}",26,MBH,Preheat Coil,Total Output (Min. MBH)
605b45db-5b1a-41e3-9ddb-9ed6398cf0bd,7f60bc25-71ff-4473-8470-00b1fb7e14d3,5dd47a25-ede0-4bec-8db9-a2049b8de8b8,Mixing Box,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
8763d57a-100e-4a70-9e09-64aea7d90505,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
45818717-f758-4ae2-8401-d0945e6ea5bf,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
510411c0-ee6f-4e49-ae5e-f67510f2e7a5,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"8","category":"Inlet Section"}",8,,Inlet Section,Pre Filter MERV-A
2e202dd5-9257-475f-a191-98719f5744e5,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
16f6bfe3-c54b-43e2-912d-0c3fe731956c,7f60bc25-71ff-4473-8470-00b1fb7e14d3,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"4\" PLEATED","category":"Inlet Section"}",4" PLEATED,,Inlet Section,Final Filter Type
f130c1bf-9341-41a3-ae0b-49d33bc8e082,7f60bc25-71ff-4473-8470-00b1fb7e14d3,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"13","category":"Inlet Section"}",13,,Inlet Section,Final Filter MERV
5f00deb6-c27c-4a4d-8aee-3152418afff8,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
31adc9fe-90ee-4282-9564-592de1619bec,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"16\"X16\"","category":"Inlet Section"}",16"X16",,Inlet Section,O.A Opening Size (WXH)
4189e6dd-cba2-40c4-96dd-347341b6b2e2,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
a1bdda4a-b8e1-450d-834d-3cb49c74a803,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
b6454371-9f4c-4548-adcd-317028133876,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
496846f8-3ebe-440e-80e7-d9cb50fd4ecb,7f60bc25-71ff-4473-8470-00b1fb7e14d3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
ee4cba42-6c03-4790-a672-fda255c26e7d,7f60bc25-71ff-4473-8470-00b1fb7e14d3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,4,5","category":null}","1,3,4,5",,,Notes
00dd41a5-b627-4d28-ace6-de6c0ff69e18,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
0d3d85ed-1699-44a3-9253-2b75d0638ee6,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
c50e3279-374e-43e9-9af5-568c51a1594a,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
cce25824-a16d-4160-b2d2-e7beaab6e795,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
797ad332-6e88-4864-93ee-702f65fe47f2,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
cb917cfa-cd03-45ad-b907-6e506fb440c0,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
dfbdf2e5-aa13-43a3-b798-491361b45836,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
bf07ed84-6e32-49c0-ba87-2354c8bb01f8,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
24bce81e-5eb7-4161-a214-107f31d3eefa,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
b9eba12a-14d0-4a4d-840c-cfde59af9cbe,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
db16a95d-8253-4302-bdd9-b0319dc6b2b3,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
81af5c64-e7d0-4f04-941a-e9a3385f045e,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
f6aff010-d3b2-4d1e-849f-9a267aeec359,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
b5a2b0f5-b1cd-4826-b186-8fc5c2ce675b,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
f677e54b-784a-4b00-8c57-ec65b10f2a1d,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
d1c50499-e456-431f-bdc6-7684bb4dd9af,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
f1027172-5f62-4c16-a24e-c3337b7cb7a8,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
e4cab32b-c651-4402-b4eb-567e3127b7af,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
f61bd837-1f19-4672-8e6c-442e40d7fe35,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
e7d93e57-92ff-40df-94cd-d0d0dcb0208b,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
7086f666-794f-48ce-b471-916a9d6017c0,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
d46ffe90-cc4d-43c9-b187-348b707da1a0,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
0f2bba7c-ccd5-4dd8-a72f-b2a1f37b3ccf,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
5e760150-80ab-49f0-a901-d095899e6630,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
7fde058b-507a-4a15-a084-91498bf3c119,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
947a3c1f-0970-4429-98cb-38ccc698ba60,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
eeee24d6-a3e7-457e-85b3-4a5d9516c0ab,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
6f271a15-3bd8-464f-b2ba-be0be55fe48c,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
d6f3ee34-dcab-4cdb-8351-0ec927eb6e03,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
373dc931-ffb2-411c-9b04-2e0ee8b92ccc,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
e352faf5-8bb3-4f12-b005-395352dd0bd1,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
18c605fb-7d39-4da6-baa3-934facf50789,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
42115fbf-b5ee-436b-b738-221ee11df9e9,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,5dd47a25-ede0-4bec-8db9-a2049b8de8b8,Mixing Box,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
ba98607c-1536-47ea-9c7c-f0a9857eab1d,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
93e549ca-df51-4790-a7ed-ff282df4ff89,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
37a7d9ae-1c6e-46b2-924e-107ca13ada16,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
