spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
8a2332e3-65db-4a1d-ac08-c02a3d4cb803,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
78029462-8978-4a43-90b7-e29106bc136b,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
f81bd68b-3ae8-467e-98a8-a112ccb855ea,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
1c31c7a0-5ef2-4ab7-982c-8f96f0d183c8,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
53144821-a70a-45dd-b010-f67f0008062f,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
129998fb-866d-4865-bb22-6b4513241572,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
19be1e5a-89c4-4f1c-b0d4-fa20fd7c6c27,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
4be8f430-3601-4c3e-8dbf-a006193ffb16,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
0a5ed3f2-6966-4952-b544-488792e58a34,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
e12d0586-84a0-49c1-a45d-ac4003c04ffd,486f61b1-cd0e-411b-b3ba-ca787b3bdd64,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,6","category":null}","2,6",,,Notes
9a8d155e-892c-4717-aff2-f5149b8cb61c,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
ee46d9d8-f45c-47f3-95c5-b61da802c48e,8381d5e6-6195-49ba-9794-8d146b549b04,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
2f9f2860-d3ef-4781-90cb-ce005968d5cf,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
6a8e55b5-3225-4f62-baa4-cfb96a10a165,8381d5e6-6195-49ba-9794-8d146b549b04,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
72b0d294-0278-45b3-815d-e483f74e6999,8381d5e6-6195-49ba-9794-8d146b549b04,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
c52037b9-3970-4373-a3b1-8dcf1612ac72,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
66c3eece-656e-403b-b467-c462b57c2a35,8381d5e6-6195-49ba-9794-8d146b549b04,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
27bd5fc4-80da-41e1-a8c5-4225b5204f05,8381d5e6-6195-49ba-9794-8d146b549b04,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
92f7daa2-efb9-4dfd-918e-ec9f4d2b8145,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
01cd054e-2f50-49c3-9e8d-9aee66c976f6,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
621ee0a2-15b7-445e-af8f-53f0274fdd1d,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
8e7bdbee-9774-4c21-8fee-0345283dbc5b,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
397310fa-7808-4088-8482-d5bee4de2951,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
d96d1a8c-0a83-4fb6-8b70-808dfb86cfed,8381d5e6-6195-49ba-9794-8d146b549b04,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
19fec2f0-409f-437c-ab14-53fb5ec7f42d,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
6ca72477-742e-4186-be5e-d5807341b473,8381d5e6-6195-49ba-9794-8d146b549b04,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
ef8f50b9-2520-4806-9b92-56e8c6a877f3,8381d5e6-6195-49ba-9794-8d146b549b04,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
7cf8a197-5686-43c5-9d19-2c49323d39dc,8381d5e6-6195-49ba-9794-8d146b549b04,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
5d764662-537f-4cc5-b93d-d08c82eb3189,8381d5e6-6195-49ba-9794-8d146b549b04,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
9281b7bb-8d2d-419d-ae92-7f67f7ce0bad,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
edcd837e-a374-4991-a85f-eeacbf4ad3eb,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
e8d802ff-636f-49eb-ac19-667c192567b3,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
eb555c82-fac0-4084-8057-6f327b817a4d,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
2c827f04-13a1-40d9-adab-c8148e0dc3b7,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
927539a3-72c1-49bc-bc97-335c63f5493d,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
591ffa20-024b-471b-9cbb-620ff987cb70,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
b3748358-7c0e-4008-9b9d-7647e6a4a7fc,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
1668f241-4124-49b5-91b0-42845cac7368,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
87086d68-5ba9-4906-a99a-29dd171efb67,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
84f75b25-c76f-4e6c-8b17-e06e1eaa32ee,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
1b4318ee-ca33-4c70-803d-16966f4ad346,8381d5e6-6195-49ba-9794-8d146b549b04,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
ca080423-4cd8-4d21-8b6c-b9752b11b73a,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
00371fc3-c418-40cb-ac6a-ef7dfe56d2eb,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
f08934f3-bb8f-4765-8226-f5dea2b2a131,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
b9c658d2-8a0e-468a-bfaa-0ea17de0eb4c,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
0108f5c3-e46c-408a-adef-96dd76692f5c,8381d5e6-6195-49ba-9794-8d146b549b04,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
2a3dea82-7e38-4627-b0a3-3a16c3b55c8b,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
4618b732-fedc-416b-8419-16fb072cdac6,8381d5e6-6195-49ba-9794-8d146b549b04,03338b80-a89c-4147-9727-2b3181c88cc5,Filter Configuration,1d806229-3b26-4f12-9823-41b3d47d6ece,V-Bank,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
bcccad73-31ea-477b-93a0-f0a01fa44156,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
ff71465a-5cea-40e9-9b36-cc2306240476,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
2c218324-417d-4bfb-9f13-ab2e5af2be81,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
0a22afc3-98b3-414d-ac92-f7b56fdec6f1,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
5610bc28-654a-4362-9d43-0c2a5f69a332,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
56645e01-9e34-411b-a46a-3aa8d58b326e,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
d49b80ee-f158-4a17-9783-f1aa6ec65ace,8381d5e6-6195-49ba-9794-8d146b549b04,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
c2fcbb62-9e10-47be-aa58-5925eef8d7b0,8381d5e6-6195-49ba-9794-8d146b549b04,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,6","category":null}","2,6",,,Notes
aba12110-f928-4554-b93a-c0788c8bdd0d,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MANUFACTURE","category":null}",MANUFACTURE,,,Area Served
dbd002a5-ef6a-44ce-9ae4-a4db9e415f7a,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MEZZ","category":null}",MEZZ,,,Location
fe3e5420-0dfc-4118-9c5d-763ec7eefb17,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HDT","category":null}",HDT,,,Description
7afebe50-9013-499f-826e-4596291e48a6,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total CFM","unit":"CFM","value":"28,600","category":null}","28,600",CFM,,Total CFM
00c3cef0-0d62-4cc5-bb58-747408b8a211,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (MIN-MAX)","unit":"CFM","value":"5000","category":null}",5000,CFM,,O.A. CFM (MIN-MAX)
743f5f5f-2857-409a-832d-2e33083f3554,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Ambient","unit":null,"value":"105","category":null}",105,,,Ambient
4bb59456-3f8e-41e2-8038-10d96394a99f,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Ext. S.P.","unit":null,"value":"2","category":null}",2,,,Ext. S.P.
0df57a5e-070d-4aa7-a194-0fb5ff4d2b33,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FAN ARRAY","category":"Fan"}",FAN ARRAY,,Fan,Type
7f9c77e0-486e-4675-8d4f-5370d32f265c,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
579828d7-feef-4e3a-951c-0c716311d338,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Controls Sequence #","unit":null,"value":"1/M408","category":"Fan"}",1/M408,,Fan,Controls Sequence #
bac5ade7-7b0c-424a-944e-19256a4fcdc8,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1767","category":"Fan"}",1767,RPM,Fan,Fan RPM
9db07e43-1eaa-47d2-a0f5-0c96a2753ebb,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Each)","unit":"BHP","value":"5","category":"Fan"}",5,BHP,Fan,Max Fan BHP (Each)
88ba6c3f-2b12-40b5-be8d-3d0373d25947,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,,,"{"kind":"flat","type":"Max Fan BHP (Total)","unit":"BHP","value":"5.9","category":"Fan"}",5.9,BHP,Fan,Max Fan BHP (Total)
0946b2d6-81da-402b-82b6-7558e0248ba2,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan Motor HP","unit":"HP","value":"5","category":"Fan"}",5,HP,Fan,Fan Motor HP
76777ec5-5420-4bc7-9b21-58802b03a78e,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Fan Motor Quantity","unit":null,"value":"7.28","category":"Fan"}",7.28,,Fan,Fan Motor Quantity
35680579-7007-401e-aee1-373d1698bfa7,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan"}",460,V,Fan,Voltage
dcfecaa4-f9de-4085-ba89-ef27b1ab2959,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Fan"}",3,,Fan,Phase
3353f2cf-81e6-47ce-a11a-9a2e5beeabda,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Fan"}",60,Hz,Fan,Frequency
0ec76473-ee39-47a1-844e-892b08da1133,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,caf69f4b-f44b-4d89-b0e4-d3e607353101,Chilled Water Cooling Coil,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
0a2f2ec5-b85e-4763-a48e-de7dae9a613c,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"28,600","category":"Cooling Coil"}","28,600",CFM,Cooling Coil,CFM
f3b1ff3b-0883-44af-8189-b467cdb653f7,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (DB)","unit":"°F","value":"84.3","category":"Cooling Coil"}",84.3,°F,Cooling Coil,Entering Air (DB)
cc1a0c2f-fa13-4b2a-860e-7fe8012e3dca,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Air (WB)","unit":"°F","value":"68.7","category":"Cooling Coil"}",68.7,°F,Cooling Coil,Entering Air (WB)
e80b129b-7a9e-4280-a016-aae7389fdf83,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (DB)","unit":"°F","value":"58","category":"Cooling Coil"}",58,°F,Cooling Coil,Leaving Air (DB)
87b817ba-e761-42f0-850f-cf0531fecbad,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Air (WB)","unit":"°F","value":"56","category":"Cooling Coil"}",56,°F,Cooling Coil,Leaving Air (WB)
f56a3506-bc31-4cb9-bc79-7370c3237d7b,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Max Face Velocity","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Velocity
086abe8d-09de-45ae-acd9-ee38e4430261,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Max Air S.P.D.","unit":"in. water","value":"0.51","category":"Cooling Coil"}",0.51,in. water,Cooling Coil,Max Air S.P.D.
65bb9cc9-e2ad-4f6d-8f95-22e2e9a6e303,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM @ 42/56F (14F Temp. Rise)","unit":"GPM","value":"169.3","category":"Cooling Coil"}",169.3,GPM,Cooling Coil,GPM @ 42/56F (14F Temp. Rise)
f57d2b0a-8988-4130-8faf-543bc19497fb,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"16.8","category":"Cooling Coil"}",16.8,FT,Cooling Coil,Max Water PD
db3f4ce9-9386-4425-b564-c6ddd6b26f9c,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Rows/Fins (Per In)","unit":null,"value":"5 / 8","category":"Cooling Coil"}",5 / 8,,Cooling Coil,Rows/Fins (Per In)
1d82d9b2-6892-472b-a797-5c2da2bf8770,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"No. of Coils","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,No. of Coils
e1f21111-3005-4dbd-a978-5824d3a1be8d,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min. MBH)","unit":"MBH","value":"1184.9","category":"Cooling Coil"}",1184.9,MBH,Cooling Coil,Total Output (Min. MBH)
be219226-863d-4c40-86af-933e372821ee,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min. MBH)","unit":"MBH","value":"812.4","category":"Cooling Coil"}",812.4,MBH,Cooling Coil,Sens. Output (Min. MBH)
576dc37b-8fce-4ed2-907c-ed379b632815,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FILTER MIXING","category":"Inlet Section"}",FILTER MIXING,,Inlet Section,Type
036a2c7f-d8d0-4a0a-aa2c-ff635815c797,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Inlets","unit":null,"value":"2","category":"Inlet Section"}",2,,Inlet Section,Inlets
72fb018a-8685-4041-acee-edc0212b5462,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Pre Filter Type","unit":null,"value":"2\" PLEATED","category":"Inlet Section"}",2" PLEATED,,Inlet Section,Pre Filter Type
126a14c0-1e5b-4f01-b082-a7bce4a3e54b,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Pre Filter MERV-A","unit":null,"value":"9","category":"Inlet Section"}",9,,Inlet Section,Pre Filter MERV-A
3046e255-1e90-406e-a81a-c834a76656a6,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Pre Filter Mounting","unit":null,"value":"VERTICAL","category":"Inlet Section"}",VERTICAL,,Inlet Section,Pre Filter Mounting
efc2b2e0-ba89-4656-870a-a93a33b46954,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,03338b80-a89c-4147-9727-2b3181c88cc5,Filter Configuration,1d806229-3b26-4f12-9823-41b3d47d6ece,V-Bank,,,"{"kind":"flat","type":"Final Filter Type","unit":null,"value":"12\" V BANK","category":"Inlet Section"}",12" V BANK,,Inlet Section,Final Filter Type
0d16a0ad-ccf7-4691-bd76-fe3e7c8bac74,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,2af507b1-fc22-48db-bfb3-4e2c9acf0e8e,Filter Efficiency,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"14","category":"Inlet Section"}",14,,Inlet Section,Final Filter MERV
a6a919ca-a628-40b0-96ba-dbca0846bcc1,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"O.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,O.A Dampers
afcae554-e80d-4103-9533-c9f073505844,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"O.A Opening Size (WXH)","unit":null,"value":"40\"X20\"","category":"Inlet Section"}",40"X20",,Inlet Section,O.A Opening Size (WXH)
69705622-4f73-40a1-9d7b-1e3af914024a,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"R.A Dampers","unit":null,"value":"YES","category":"Inlet Section"}",YES,,Inlet Section,R.A Dampers
66d2e76f-372e-4937-9f49-e904cea25144,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"Initial Filt. PD","unit":null,"value":"0.11","category":"Inlet Section"}",0.11,,Inlet Section,Initial Filt. PD
80c1af3b-5f23-4842-90ad-cd6d97f0637f,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Dirty Filter Allowance","unit":"in","value":"1","category":"Inlet Section"}",1,in,Inlet Section,Dirty Filter Allowance
2550a396-3432-4176-b97c-d1d02c4b3c9f,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
af058544-56dc-4e6c-958f-46eb760f89d9,f6241f06-ee52-442b-9eb9-a8fcffa62b7d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,6","category":null}","2,6",,,Notes
f25a2146-889c-4b80-8db0-ab4c3fa3cf9e,f7428019-ddd8-4655-8ab6-c8cc00b18a81,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
5939eb82-60b3-487e-b7d9-114a4b5f7cc6,f7428019-ddd8-4655-8ab6-c8cc00b18a81,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
488768b1-d5fe-47f7-88be-5a79eb9fc3e9,f7428019-ddd8-4655-8ab6-c8cc00b18a81,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
d9718e7f-8c3d-4a28-9c94-6ff575a906c6,f7428019-ddd8-4655-8ab6-c8cc00b18a81,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"75000","category":null}",75000,CFM,,CFM
17f781b8-bade-486d-af80-9c0508a0365e,f7428019-ddd8-4655-8ab6-c8cc00b18a81,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":null}",0.30,"WG,,S.P.
428ecfcd-7461-4fbe-89e3-1c88b9b055a4,f7428019-ddd8-4655-8ab6-c8cc00b18a81,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"33.00","category":null}",33.00,BHP,,Max. BHP
e4910720-e091-4b7f-b7b6-636242ac0cde,f7428019-ddd8-4655-8ab6-c8cc00b18a81,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"40","category":null}",40,HP,,H.P.
42816358-2e38-44af-95b7-f973fc51616d,f7428019-ddd8-4655-8ab6-c8cc00b18a81,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":null}",35,,,Max. Sones
b0f45846-c517-4d3e-bf51-a31df76c6508,f7428019-ddd8-4655-8ab6-c8cc00b18a81,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
c68eda4b-eb3d-4c53-ad88-9bda47884282,f7428019-ddd8-4655-8ab6-c8cc00b18a81,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
a0924b67-eeda-4921-9fa3-cd890c81c2e6,f7428019-ddd8-4655-8ab6-c8cc00b18a81,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
df1c704a-fc7b-4323-a249-7b6b6a7ab2b5,f7428019-ddd8-4655-8ab6-c8cc00b18a81,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
96439cf8-5fd2-42e7-84cc-e7b219def4c3,f7428019-ddd8-4655-8ab6-c8cc00b18a81,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
83229707-765d-40b5-b90d-57f79bb95bd5,bdbff76b-db55-49d9-863b-2fb91d84e8d8,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
8014167d-c6ec-4354-b0c4-0f0f33c0792f,bdbff76b-db55-49d9-863b-2fb91d84e8d8,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
26ba5fd6-bf12-4738-8ee4-b12d65e261a2,bdbff76b-db55-49d9-863b-2fb91d84e8d8,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT (FUTURE)","category":null}",PAINT (FUTURE),,,Service
a2291ee6-0a21-47b6-83f1-b00253148c8f,bdbff76b-db55-49d9-863b-2fb91d84e8d8,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"75000","category":null}",75000,CFM,,CFM
93ff1681-d42e-411e-bce0-e0aabf9931d0,bdbff76b-db55-49d9-863b-2fb91d84e8d8,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":null}",0.30,"WG,,S.P.
6d1ca6c4-04fa-4485-9915-1ea9eaa40b38,bdbff76b-db55-49d9-863b-2fb91d84e8d8,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"33.00","category":null}",33.00,BHP,,Max. BHP
66f5c892-29ac-4350-8581-09a8e7b206ec,bdbff76b-db55-49d9-863b-2fb91d84e8d8,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"40","category":null}",40,HP,,H.P.
ccd7cb9e-1d7d-455c-ba40-90ce381d0438,bdbff76b-db55-49d9-863b-2fb91d84e8d8,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":null}",35,,,Max. Sones
3a97f401-13bf-4437-bcfe-75640988a5df,bdbff76b-db55-49d9-863b-2fb91d84e8d8,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
b9b33242-8114-4c33-b149-a298e60f973f,bdbff76b-db55-49d9-863b-2fb91d84e8d8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
45b34c86-63e7-4e71-b3a8-e8878cb1651f,bdbff76b-db55-49d9-863b-2fb91d84e8d8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
abc9795e-1c73-493a-abbc-fd0c45be596a,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
4164703c-5413-43c8-bda7-76996af9f82f,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
039da136-38e0-45df-bdfc-1865e94ad1d2,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT (FUTURE)","category":null}",PAINT (FUTURE),,,Service
b89fe521-f4a3-4cd7-b6db-fae2188509c3,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"75000","category":null}",75000,CFM,,CFM
482d4595-a077-4988-ad14-47f037dbb7b1,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":null}",0.30,"WG,,S.P.
e7ef8214-ce69-447f-bb8a-ae1e8f1e938d,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"33.00","category":null}",33.00,BHP,,Max. BHP
d49802e5-facb-4b3d-a5a9-8ee5e7dbaa4e,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"40","category":null}",40,HP,,H.P.
f407b02c-ab2a-4d89-8d86-a55bbbd13654,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":null}",35,,,Max. Sones
7a650809-d36b-42f7-826a-7fc895144db7,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
9530fde2-53c3-4b08-8591-705f7d964e3e,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
192ae520-7079-4cc1-8c8c-cca1f1c7617f,13b96e90-c1d8-4a4c-9155-b8045bdab6a4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
fdc9601d-82c0-4d8d-9c0e-34edb9230d47,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
37e2d7e9-63bf-4bf9-b950-3f9c19dd95d1,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
acbc0c43-0b26-4cbd-8783-49a1d5ac3dca,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
e02df087-3a6e-4c98-bd25-702d45945510,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"75000","category":null}",75000,CFM,,CFM
e2569638-8495-4137-b9bc-9ab79f7f26ed,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":null}",0.30,"WG,,S.P.
4f1290fa-0b26-40a5-baa8-160fc68d27d3,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"33.00","category":null}",33.00,BHP,,Max. BHP
0b6fd87d-80f0-4c07-9e9e-62981562a0ad,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"40","category":null}",40,HP,,H.P.
dacffe95-e69b-4302-9e11-0594f2f27afa,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":null}",35,,,Max. Sones
30506e0f-0498-4df1-854b-aa2a81d7fed8,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
4184a222-46d8-4303-b057-cd83586d16b1,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
0a504410-2f48-42f2-b655-451730b700f0,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
d4c2e9c8-388b-43e6-8036-95fee5da20dd,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
f45247ec-9a8a-42a4-95af-f8eba88d2754,0d0f7f82-9518-4ec1-bff7-54a7cf1a1a81,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
661cb60f-bb56-400b-803d-ddb6dc883eb4,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
8e660071-42e3-4973-9bd8-d08b818040ad,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
d7031137-6de2-469e-91a0-051016802981,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
2bfcf49e-f3e5-406d-bcb3-5f30fb2a8796,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"75000","category":null}",75000,CFM,,CFM
ac8af8ed-1089-4c24-8bab-f0508124f5e3,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":null}",0.30,"WG,,S.P.
1da6afe6-735a-4a55-8e1f-cadd1223ba26,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"33.00","category":null}",33.00,BHP,,Max. BHP
ddc6aec4-204b-40f6-9bc1-6fbc32da467b,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"40","category":null}",40,HP,,H.P.
7addcf46-e222-4c78-992a-3fca9c768200,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":null}",35,,,Max. Sones
8841251c-3508-4f35-98a7-ce08531285c6,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
d3ca1e5f-4e60-4caa-b723-9b5a72e2c32d,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
43a1994b-0f5c-4f22-979c-88cc97ea51ab,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
389cb479-e223-451d-b711-e382d3e1e227,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
ba45113f-073a-4ed0-b859-1f47bef694f2,7ac26ff5-6af6-4c3d-abe1-f13f68d7cde0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
681748e5-a008-4ddb-b49c-3fd2bc7d2c03,76b9ca02-6e8c-48d3-a782-6b273006fff3,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
750b34bd-6127-4404-be1b-53e1c9772ffb,76b9ca02-6e8c-48d3-a782-6b273006fff3,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
3ade144f-9b76-4613-b91b-1a7d5f383e0c,76b9ca02-6e8c-48d3-a782-6b273006fff3,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
9988760d-25a2-40f7-bf23-b5584d59eb57,76b9ca02-6e8c-48d3-a782-6b273006fff3,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"75000","category":null}",75000,CFM,,CFM
f6445130-82d3-46d4-8c15-cd236f891d97,76b9ca02-6e8c-48d3-a782-6b273006fff3,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":null}",0.30,"WG,,S.P.
16c25144-68fb-4d07-a22c-08041f882f6e,76b9ca02-6e8c-48d3-a782-6b273006fff3,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"33.00","category":null}",33.00,BHP,,Max. BHP
e6940751-7a57-4d2a-a5d5-e2a65ca438ff,76b9ca02-6e8c-48d3-a782-6b273006fff3,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"40","category":null}",40,HP,,H.P.
23786f92-a426-422e-8ccf-39a3109f259e,76b9ca02-6e8c-48d3-a782-6b273006fff3,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":null}",35,,,Max. Sones
acbfc875-5724-4722-a03d-abee0373bb91,76b9ca02-6e8c-48d3-a782-6b273006fff3,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
27583c08-73e6-4338-819f-bd630c919b94,76b9ca02-6e8c-48d3-a782-6b273006fff3,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
afd70a11-6999-41c7-90d3-a9c118e24036,76b9ca02-6e8c-48d3-a782-6b273006fff3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
b19fbbc9-65b7-4c45-a3dc-caf3f7bf1421,76b9ca02-6e8c-48d3-a782-6b273006fff3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
8202d012-2f6e-4070-b5bc-1f4ca5f36576,76b9ca02-6e8c-48d3-a782-6b273006fff3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
8146bd75-d865-48b2-8665-800bc3886841,4d6fff50-2857-4272-bf12-2abd0faa7fe3,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
c4f091ff-9ca5-4e59-9584-a367330e0339,4d6fff50-2857-4272-bf12-2abd0faa7fe3,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
3c4f83a2-2a39-47a0-8630-a9bbda1f48df,4d6fff50-2857-4272-bf12-2abd0faa7fe3,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
89eaa773-7b23-44b7-93a3-c64bf993f063,4d6fff50-2857-4272-bf12-2abd0faa7fe3,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"75000","category":null}",75000,CFM,,CFM
5b869272-0e4c-44b6-9b2a-08bb437f8ad2,4d6fff50-2857-4272-bf12-2abd0faa7fe3,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":null}",0.30,"WG,,S.P.
a27ff891-af50-49ce-9fca-6fb78a0ee0e2,4d6fff50-2857-4272-bf12-2abd0faa7fe3,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"33.00","category":null}",33.00,BHP,,Max. BHP
e0423a06-a87e-40f6-853b-fb01b499181e,4d6fff50-2857-4272-bf12-2abd0faa7fe3,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"40","category":null}",40,HP,,H.P.
72fb86b0-14b1-414f-b880-b19d6cfd2a0a,4d6fff50-2857-4272-bf12-2abd0faa7fe3,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":null}",35,,,Max. Sones
2c3d889c-e4ee-453b-85d4-d1babf6b569d,4d6fff50-2857-4272-bf12-2abd0faa7fe3,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
ba5523b2-6751-4b0e-baaa-0732bc128330,4d6fff50-2857-4272-bf12-2abd0faa7fe3,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
7bb86c7d-014b-4aee-8e3e-0ada1381d585,4d6fff50-2857-4272-bf12-2abd0faa7fe3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
1c38f26d-1f89-4ef8-aa89-eaf8034a09d3,4d6fff50-2857-4272-bf12-2abd0faa7fe3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
b2bae8f3-e1a7-49c3-b4a9-cbcc6d20402f,4d6fff50-2857-4272-bf12-2abd0faa7fe3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase