spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
6f078fc8-84fc-40ab-9c35-aae385fd4c2f,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"1 CELL","category":null}",1 CELL,,,Description
334dd297-04bd-49d3-b2c4-42f375060943,8c007360-12b5-4525-9ccc-1716c3e8c378,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Capacity","unit":"TONS","value":"1000","category":null}",1000,TONS,,Capacity
b9c4d106-6cb2-4f89-b5d7-0ca227ecbe25,8c007360-12b5-4525-9ccc-1716c3e8c378,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (TOTAL)","unit":"GPM","value":"2785","category":null}",2785,GPM,,GPM (TOTAL)
29571274-c49b-4e9e-a83c-1529c3b216ff,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temp.","unit":"°F","value":"85","category":null}",85,°F,,Leaving Water Temp.
667235fe-d1a2-459e-a742-dd50ed4fff32,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temp.","unit":"°F","value":"95","category":null}",95,°F,,Entering Water Temp.
f6facbcb-116f-4475-af69-250d1425d4d1,8c007360-12b5-4525-9ccc-1716c3e8c378,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"75","category":"Motor"}",75,HP,Motor,HP
c3c998f9-5e17-4ac1-a95a-6d16c19596c8,8c007360-12b5-4525-9ccc-1716c3e8c378,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Motor"}",480,V,Motor,Voltage
3c8629a0-eaa2-48c1-9d15-6446d2db2e11,8c007360-12b5-4525-9ccc-1716c3e8c378,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Motor"}",3,PH,Motor,Phase
bc8702ef-389e-488e-abbb-2808e069ea5d,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MCA
b444eefb-f3e8-41ff-ba3e-83eea99485ea,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MOCP
8f673ad2-da9f-4309-a852-fe22c870d719,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Amb. Design Wet Bulb","unit":"°F","value":"78","category":null}",78,°F,,Amb. Design Wet Bulb
5e4cd0c2-1d99-4151-905e-a756213b436c,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,,,"{"kind":"flat","type":"Basin Heater","unit":"KW/CELL","value":"12","category":null}",12,KW/CELL,,Basin Heater
c1a9c8f7-3735-495e-92a0-b4cf05b989d9,8c007360-12b5-4525-9ccc-1716c3e8c378,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,2c89d7be-d390-43e0-9478-68e798c99d9a,Marley,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARLEY","category":null}",MARLEY,,,Manufacturer
ab71333b-dfb9-4d77-b311-7271409f0084,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"NC8413WAN3","category":null}",NC8413WAN3,,,Model
a9ebbb32-85fb-47b4-9e8b-51675a24f70f,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 4, 5, 6, 7, 8, 9, 10","category":null}","1, 2, 4, 5, 6, 7, 8, 9, 10",,,Notes
1fb5fa20-3bbe-495c-a551-4db19cabc10b,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"1 CELL","category":null}",1 CELL,,,Description
cc1977df-1dd6-407b-bdeb-143b574f97ed,63ad617d-ff02-4802-b4d5-1402b9e32f5c,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Capacity","unit":"TONS","value":"1000","category":null}",1000,TONS,,Capacity
2d44c355-4e08-4bf2-8037-0a1a2effff36,63ad617d-ff02-4802-b4d5-1402b9e32f5c,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (TOTAL)","unit":"GPM","value":"2785","category":null}",2785,GPM,,GPM (TOTAL)
bd177524-719c-4a57-9c67-2140a4991402,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temp.","unit":"°F","value":"85","category":null}",85,°F,,Leaving Water Temp.
48de4abc-452c-47e3-868f-fa7ab584aca8,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temp.","unit":"°F","value":"95","category":null}",95,°F,,Entering Water Temp.
d30d8293-fdbe-474c-963c-0ed62fdd9814,63ad617d-ff02-4802-b4d5-1402b9e32f5c,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"75","category":"Motor"}",75,HP,Motor,HP
46599077-5448-48f9-ad6a-edd95cf6304d,63ad617d-ff02-4802-b4d5-1402b9e32f5c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Motor"}",480,V,Motor,Voltage
c88a86df-7453-437d-87b7-73cc6de40f1c,63ad617d-ff02-4802-b4d5-1402b9e32f5c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Motor"}",3,PH,Motor,Phase
b93f45b4-585b-4073-b0b0-6f4d4e317c54,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MCA
be13b476-11f4-4928-8782-61683d8b2754,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MOCP
3ab31232-d880-4cb6-80f2-780c847d1d3b,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Amb. Design Wet Bulb","unit":"°F","value":"78","category":null}",78,°F,,Amb. Design Wet Bulb
997e75c2-0f45-40a1-9115-8ab6681a8ddc,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,,,"{"kind":"flat","type":"Basin Heater","unit":"KW/CELL","value":"12","category":null}",12,KW/CELL,,Basin Heater
82c33136-6936-4ae3-9ac4-591aca5e85b1,63ad617d-ff02-4802-b4d5-1402b9e32f5c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,2c89d7be-d390-43e0-9478-68e798c99d9a,Marley,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARLEY","category":null}",MARLEY,,,Manufacturer
2cf60ed5-31d8-4a02-9897-0397568d7aa3,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"NC8413WAN3","category":null}",NC8413WAN3,,,Model
866e28bb-f1a5-437f-9cce-166adc421450,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 4, 5, 6, 7, 8, 9, 10","category":null}","1, 2, 4, 5, 6, 7, 8, 9, 10",,,Notes
447d0021-a69a-461b-b9dc-2ea4f6232e16,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"1 CELL","category":null}",1 CELL,,,Description
be6a5950-5140-4f04-8ab5-f3762d59f6ff,bb8f4c4c-a597-4f57-863c-215206bb50a1,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Capacity","unit":"TONS","value":"1000","category":null}",1000,TONS,,Capacity
a38943c0-ae71-40b1-ab46-4c73d998f618,bb8f4c4c-a597-4f57-863c-215206bb50a1,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (TOTAL)","unit":"GPM","value":"2785","category":null}",2785,GPM,,GPM (TOTAL)
9be1a3ec-cc97-442b-b3e1-eccd033a2125,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temp.","unit":"°F","value":"85","category":null}",85,°F,,Leaving Water Temp.
23e56f69-c88d-4c3c-b675-ad95bb5df343,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temp.","unit":"°F","value":"95","category":null}",95,°F,,Entering Water Temp.
6adf6bb4-f9c0-4dcb-a11a-22ae8c8fc9fa,bb8f4c4c-a597-4f57-863c-215206bb50a1,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"75","category":"Motor"}",75,HP,Motor,HP
526ff53f-b5df-47be-9687-d7c7103324f3,bb8f4c4c-a597-4f57-863c-215206bb50a1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Motor"}",480,V,Motor,Voltage
03c5cd09-dd12-49fa-885c-7d853a39397f,bb8f4c4c-a597-4f57-863c-215206bb50a1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Motor"}",3,PH,Motor,Phase
6ed1bfe0-c56d-42c4-8e74-ce57c8cc3aaf,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MCA
e013db50-3bc9-49fd-b040-8769d7776bf2,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MOCP
4d8f15ea-0d47-4295-9208-aeaf33cc5b23,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Amb. Design Wet Bulb","unit":"°F","value":"78","category":null}",78,°F,,Amb. Design Wet Bulb
2cc97265-6b32-48fb-a49d-dc9b269ddf09,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,,,"{"kind":"flat","type":"Basin Heater","unit":"KW/CELL","value":"12","category":null}",12,KW/CELL,,Basin Heater
48842d84-4324-4d02-961f-357041600fe1,bb8f4c4c-a597-4f57-863c-215206bb50a1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,2c89d7be-d390-43e0-9478-68e798c99d9a,Marley,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARLEY","category":null}",MARLEY,,,Manufacturer
aa895bbe-147e-49ea-9f56-1c91e624e211,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"NC8413WAN3","category":null}",NC8413WAN3,,,Model
c5d1e112-0206-4f9b-bc58-ef91d1c0c74b,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 4, 5, 6, 7, 8, 9, 10","category":null}","1, 2, 4, 5, 6, 7, 8, 9, 10",,,Notes
58754dfe-e935-48f2-bad3-7b8970ddf563,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"1 CELL","category":null}",1 CELL,,,Description
fda9890f-c406-44ca-9f71-ecf735642940,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Capacity","unit":"TONS","value":"1000","category":null}",1000,TONS,,Capacity
64cde4f2-e43f-406f-b0ca-5f1a48f19282,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (TOTAL)","unit":"GPM","value":"2785","category":null}",2785,GPM,,GPM (TOTAL)
b719e7f9-05e5-4c40-95c1-3255d2fd0394,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temp.","unit":"°F","value":"85","category":null}",85,°F,,Leaving Water Temp.
a4aa0760-58f2-4afd-a58c-a5bb47be0978,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temp.","unit":"°F","value":"95","category":null}",95,°F,,Entering Water Temp.
33606e5e-3303-406a-91de-d6a06c053694,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"75","category":"Motor"}",75,HP,Motor,HP
1f8cfac5-31a9-4347-9912-8393655d32bd,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Motor"}",480,V,Motor,Voltage
f5842183-2d4f-4b36-ba05-9a5ea10f0785,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Motor"}",3,PH,Motor,Phase
9b4c2df8-841b-45a1-868b-5ab848da9ffa,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MCA
d4e47be8-1fd8-49d4-92c6-b75290992102,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MOCP
7002e909-c625-4ac7-85b6-4d2f4556f958,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Amb. Design Wet Bulb","unit":"°F","value":"78","category":null}",78,°F,,Amb. Design Wet Bulb
cedb1a4a-89df-40af-bacd-82f323f7963b,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,,,"{"kind":"flat","type":"Basin Heater","unit":"KW/CELL","value":"12","category":null}",12,KW/CELL,,Basin Heater
118ab511-ef46-44e8-9623-c696802ac694,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,2c89d7be-d390-43e0-9478-68e798c99d9a,Marley,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARLEY","category":null}",MARLEY,,,Manufacturer
7caf4031-e7f3-4384-8423-78818e9e8cf6,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"NC8413WAN3","category":null}",NC8413WAN3,,,Model
69167cf9-7b12-4bc2-9fad-0a24d4686214,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 4, 5, 6, 7, 8, 9, 10","category":null}","1, 2, 4, 5, 6, 7, 8, 9, 10",,,Notes