spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
6063e2b0-480d-4cea-8696-e5b4248a1777,ed0d4c23-0a84-494d-9a26-4f2539adc312,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
efbd1a70-84c4-4eef-a17e-4fb3c9687065,ed0d4c23-0a84-494d-9a26-4f2539adc312,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"700","category":null}",700,CFM,,Max Airflow
6cca0092-f637-4407-b56b-593670449711,ed0d4c23-0a84-494d-9a26-4f2539adc312,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
49951c22-5a82-4b6d-b53d-35f010aa3fa0,ed0d4c23-0a84-494d-9a26-4f2539adc312,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
56ddd6d3-f02a-463c-ab8f-dddc69e1be4d,ed0d4c23-0a84-494d-9a26-4f2539adc312,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MCA
8d724b97-31ba-404b-8880-32bbea63e9b1,ed0d4c23-0a84-494d-9a26-4f2539adc312,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MOCP
aa971537-a63b-42b1-9d59-cbc0318e4783,ed0d4c23-0a84-494d-9a26-4f2539adc312,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
b5e5a0d1-a539-4853-93c6-6eba78f892b2,ed0d4c23-0a84-494d-9a26-4f2539adc312,,,,,,,"{"kind":"flat","type":"Indoor Unit Model No.","unit":null,"value":"FTXV18A","category":"Reference"}",FTXV18A,,Reference,Indoor Unit Model No.
751be126-08e0-47d4-844b-f48d8b934d22,ed0d4c23-0a84-494d-9a26-4f2539adc312,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-7","category":"Reference"}",1-7,,Reference,Notes
f6d2cd87-6e1b-4211-8f3a-5597f03b146c,8cad2e45-7ab0-41e9-9103-ba69d1820580,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
132082b8-58de-4d4c-9abd-d51e1330a5a1,8cad2e45-7ab0-41e9-9103-ba69d1820580,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"350","category":null}",350,CFM,,Max Airflow
d7b2fea0-ac48-4a90-8420-ba9da30b6289,8cad2e45-7ab0-41e9-9103-ba69d1820580,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
8208f15a-0c44-433c-bb7f-ae035f37e139,8cad2e45-7ab0-41e9-9103-ba69d1820580,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
e3c18e50-088f-45e8-a832-6efd68123a4c,8cad2e45-7ab0-41e9-9103-ba69d1820580,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MCA
d098da0f-9f91-46c0-8782-88291355ce80,8cad2e45-7ab0-41e9-9103-ba69d1820580,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MOCP
ea02a2cd-3ca6-42c8-adb5-071fd770975a,8cad2e45-7ab0-41e9-9103-ba69d1820580,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
a5da91af-fec6-41b8-8911-48e133250204,8cad2e45-7ab0-41e9-9103-ba69d1820580,,,,,,,"{"kind":"flat","type":"Indoor Unit Model No.","unit":null,"value":"FTX09WMVJU9","category":"Reference"}",FTX09WMVJU9,,Reference,Indoor Unit Model No.
7bc1736c-8e23-4168-9bab-19fef1f3510c,8cad2e45-7ab0-41e9-9103-ba69d1820580,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-5","category":"Reference"}",1-5,,Reference,Notes
902afe1b-16e1-4042-bda1-0e82d971df18,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"YARD OFFICE","category":null}",YARD OFFICE,,,Service
e02a3bcb-2e1b-484d-90e2-98bb84878fe4,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Cooling Capacity","unit":"MBH","value":"6.7","category":"Performance"}",6.7,MBH,Performance,Nominal Total Cooling Capacity
e91828e1-73bd-45bd-9854-d8b2287b2a1e,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Heating Capacity","unit":"MBH","value":"2.0","category":"Performance"}",2.0,MBH,Performance,Nominal Total Heating Capacity
802f3316-ea58-4bc3-8294-96c29a3f5f9a,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,,,"{"kind":"flat","type":"Minimum Cooling Efficiency (at ARI Conditions)","unit":"SEER2","value":"14.3","category":"Performance"}",14.3,SEER2,Performance,Minimum Cooling Efficiency (at ARI Conditions)
a250a4a9-74a6-404d-90b8-38d61338b5ee,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,,,"{"kind":"flat","type":"Minimum Heating Efficiency (at ARI Conditions)","unit":"HSPF2","value":"7.5","category":"Performance"}",7.5,HSPF2,Performance,Minimum Heating Efficiency (at ARI Conditions)
fc7ffc53-a84c-4aaf-9300-0b7dab46c8e8,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,f4ea72b5-51ce-4d52-bda0-f3e1c5537228,Refrigerant,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant
27cee72d-4794-4323-b570-cb57317ea58d,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Max Ambient Condition","unit":"DB","value":"105","category":"Operating Conditions"}",105,DB,Operating Conditions,Max Ambient Condition
498946d0-1526-4bf5-b044-f811506d157f,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Min Ambient Condition","unit":"DB","value":"20","category":"Operating Conditions"}",20,DB,Operating Conditions,Min Ambient Condition
ecaee865-ee0c-4e94-9998-828dc4fb0f2b,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
7114ff15-ce25-44fd-94e6-72e16629fab9,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
1ef7d44e-6c48-48c9-99a8-b4db3b43c886,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"8.7","category":"Electrical"}",8.7,A,Electrical,MCA
e3a2a396-6b11-4327-a286-f20aeef7e1a9,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":"Electrical"}",15,A,Electrical,MOCP
966e0a5a-26e7-4412-95b8-c7937105bbac,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
fdd6fd4b-348d-41e9-b35a-9610a71aa82e,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,,,"{"kind":"flat","type":"Outdoor Unit Model No.","unit":null,"value":"RXL09WMVJU9","category":"Reference"}",RXL09WMVJU9,,Reference,Outdoor Unit Model No.
9efe8964-e009-4ba1-b313-e0f10735178c,0f4069c4-aa6f-40bd-9b22-f8cdeb7f8927,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-5","category":"Reference"}",1-5,,Reference,Notes
b4625242-4339-4fc6-8678-d30b8b6ac705,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
aae53ff3-ff65-4862-9e2b-27532e243c22,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"350","category":null}",350,CFM,,Max Airflow
6ccb5170-6db0-499a-ba30-ad16083e88e5,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
0745599c-d5c6-42b9-a900-808bdde67bcc,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
deb31edc-4e90-422a-8483-6ff2d278057b,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MCA
69a2d2ed-24e3-4001-b347-dad2375143a3,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MOCP
e2b2b28e-adcc-4945-884e-47269990173e,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
c96e8f39-dbe9-4d3e-b91d-f1c791635718,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,,,,,,,"{"kind":"flat","type":"Indoor Unit Model No.","unit":null,"value":"FTX09WMVJU9","category":"Reference"}",FTX09WMVJU9,,Reference,Indoor Unit Model No.
7afb660f-ac64-4f59-8b08-43152d5e02e4,4c9c5634-ac6a-48d6-93cf-bc5739bff51f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-5","category":"Reference"}",1-5,,Reference,Notes
afa2f9e7-f5c7-44f0-b6c9-355e41534422,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"YARD RESTROOM","category":null}",YARD RESTROOM,,,Service
e7976bb1-d647-46fc-8dc3-134396fb78fc,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Cooling Capacity","unit":"MBH","value":"6.7","category":"Performance"}",6.7,MBH,Performance,Nominal Total Cooling Capacity
0183cf34-b105-4eb6-b3ec-875d18bd124d,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Heating Capacity","unit":"MBH","value":"2.0","category":"Performance"}",2.0,MBH,Performance,Nominal Total Heating Capacity
7a84ee08-ba81-44d4-bc4d-72861eac757e,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,,,"{"kind":"flat","type":"Minimum Cooling Efficiency (at ARI Conditions)","unit":"SEER2","value":"14.3","category":"Performance"}",14.3,SEER2,Performance,Minimum Cooling Efficiency (at ARI Conditions)
0794ed01-495b-4624-95f0-3ca646264523,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,,,"{"kind":"flat","type":"Minimum Heating Efficiency (at ARI Conditions)","unit":"HSPF2","value":"7.5","category":"Performance"}",7.5,HSPF2,Performance,Minimum Heating Efficiency (at ARI Conditions)
de03d5c1-cd29-472f-8642-20344fdb9f43,b3e09028-a707-4b3b-8e04-5b3af83e0a12,f4ea72b5-51ce-4d52-bda0-f3e1c5537228,Refrigerant,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant
4842c773-1d7c-439e-b36a-cc979a25f492,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Max Ambient Condition","unit":"DB","value":"105","category":"Operating Conditions"}",105,DB,Operating Conditions,Max Ambient Condition
0b752262-a0f2-4d1d-9cd8-5ba7af92d3b8,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Min Ambient Condition","unit":"DB","value":"20","category":"Operating Conditions"}",20,DB,Operating Conditions,Min Ambient Condition
695c0d44-3ec2-4218-a9e7-99dc7e4829dd,b3e09028-a707-4b3b-8e04-5b3af83e0a12,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
f7922cfa-863e-423c-a291-3aec0ead4371,b3e09028-a707-4b3b-8e04-5b3af83e0a12,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
012e89f6-fd73-42ec-a183-494fec9ee897,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"8.7","category":"Electrical"}",8.7,A,Electrical,MCA
7d6ea75d-5802-47cf-a231-a7acafca4242,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":"Electrical"}",15,A,Electrical,MOCP
5499e780-21a2-4820-a571-aaf66e8e01b4,b3e09028-a707-4b3b-8e04-5b3af83e0a12,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
6099da65-6b20-4766-a366-695681c46934,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,,,"{"kind":"flat","type":"Outdoor Unit Model No.","unit":null,"value":"RXL09WMVJU9","category":"Reference"}",RXL09WMVJU9,,Reference,Outdoor Unit Model No.
c20ae78a-5988-41b1-9853-64daeb91f5a5,b3e09028-a707-4b3b-8e04-5b3af83e0a12,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-5","category":"Reference"}",1-5,,Reference,Notes
7a8f4ac7-0fb2-4910-ba9d-fe3143b3df1d,418405e6-926f-4efe-ac21-262555952c61,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"UPS 209","category":null}",UPS 209,,,Service
b5563382-635e-4b0c-93af-58d1b995906f,418405e6-926f-4efe-ac21-262555952c61,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Cooling Capacity","unit":"MBH","value":"20.0","category":"Performance"}",20.0,MBH,Performance,Nominal Total Cooling Capacity
cda69dca-6066-4039-a685-393475e71cac,418405e6-926f-4efe-ac21-262555952c61,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Heating Capacity","unit":"MBH","value":"-","category":"Performance"}",-,MBH,Performance,Nominal Total Heating Capacity
dbbf4ef3-f1ce-44e2-867f-ed7b668ae218,418405e6-926f-4efe-ac21-262555952c61,,,,,,,"{"kind":"flat","type":"Minimum Cooling Efficiency (at ARI Conditions)","unit":"SEER2","value":"14.3","category":"Performance"}",14.3,SEER2,Performance,Minimum Cooling Efficiency (at ARI Conditions)
e28891b5-61a1-4fdb-a465-d7e5a1b4ad35,418405e6-926f-4efe-ac21-262555952c61,,,,,,,"{"kind":"flat","type":"Minimum Heating Efficiency (at ARI Conditions)","unit":"HSPF2","value":"-","category":"Performance"}",-,HSPF2,Performance,Minimum Heating Efficiency (at ARI Conditions)
57de722a-365d-49b8-818a-38d90d191a6c,418405e6-926f-4efe-ac21-262555952c61,f4ea72b5-51ce-4d52-bda0-f3e1c5537228,Refrigerant,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant
d09ac182-e93c-42be-a03f-a9989d04ba36,418405e6-926f-4efe-ac21-262555952c61,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Max Ambient Condition","unit":"DB","value":"105","category":"Operating Conditions"}",105,DB,Operating Conditions,Max Ambient Condition
f4b68181-9791-4726-b178-630d6be43cae,418405e6-926f-4efe-ac21-262555952c61,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Min Ambient Condition","unit":"DB","value":"20","category":"Operating Conditions"}",20,DB,Operating Conditions,Min Ambient Condition
86288a18-5d63-45a9-855a-4042ebfe0ee5,418405e6-926f-4efe-ac21-262555952c61,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
6d822cac-de7b-43e1-ba3c-9d691622e022,418405e6-926f-4efe-ac21-262555952c61,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
c019d7f4-ca9e-4f8d-ad3e-03749829a827,418405e6-926f-4efe-ac21-262555952c61,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"18.8","category":"Electrical"}",18.8,A,Electrical,MCA
1efc9709-737d-4d70-baca-17cf292d4143,418405e6-926f-4efe-ac21-262555952c61,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"20","category":"Electrical"}",20,A,Electrical,MOCP
dc36e26e-052d-4a0a-b4fb-fcaf4279e00f,418405e6-926f-4efe-ac21-262555952c61,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
34133398-cd92-4b48-abf1-abf56a8a6d2d,418405e6-926f-4efe-ac21-262555952c61,,,,,,,"{"kind":"flat","type":"Outdoor Unit Model No.","unit":null,"value":"RXL24WVJUJ9","category":"Reference"}",RXL24WVJUJ9,,Reference,Outdoor Unit Model No.
08a43f2e-db32-41d3-afe4-2c4130521302,418405e6-926f-4efe-ac21-262555952c61,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-6","category":"Reference"}",1-6,,Reference,Notes
996c71ee-c398-4359-9621-d998b0f44244,7a70246e-4d90-438f-b303-fd99533520f4,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
6ca9108b-b314-42df-ba09-8a2a9cfb902e,7a70246e-4d90-438f-b303-fd99533520f4,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"350","category":null}",350,CFM,,Max Airflow
e12e4eac-9b0a-4138-8620-ca4ac3c8c301,7a70246e-4d90-438f-b303-fd99533520f4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
6f9ae9f6-d7d3-4fa8-9765-55ae1957a5df,7a70246e-4d90-438f-b303-fd99533520f4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
19278064-895e-4dbb-83ba-28836e61434a,7a70246e-4d90-438f-b303-fd99533520f4,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MCA
30bbdacd-1ba0-45b9-99ab-a6509e236700,7a70246e-4d90-438f-b303-fd99533520f4,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MOCP
3d42729f-236f-42b3-9a74-38323ad40b30,7a70246e-4d90-438f-b303-fd99533520f4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
2de0a156-2c36-4441-a649-152c96cf31c1,7a70246e-4d90-438f-b303-fd99533520f4,,,,,,,"{"kind":"flat","type":"Indoor Unit Model No.","unit":null,"value":"FTX09WMVJU9","category":"Reference"}",FTX09WMVJU9,,Reference,Indoor Unit Model No.
c3f1007f-4251-4288-b8f4-f710a3e66a13,7a70246e-4d90-438f-b303-fd99533520f4,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-6","category":"Reference"}",1-6,,Reference,Notes
693d87f8-ec7d-4208-afdd-f12c5ff960df,ff4b8966-bea7-43e5-a2d9-96200034d773,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
ed7f6608-e296-4764-aabe-c3948db17b7f,ff4b8966-bea7-43e5-a2d9-96200034d773,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"650","category":null}",650,CFM,,Max Airflow
16a80685-f933-4664-81f2-af648268ee8d,ff4b8966-bea7-43e5-a2d9-96200034d773,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
4e8817ab-4d39-448e-9067-d531e09d97e0,ff4b8966-bea7-43e5-a2d9-96200034d773,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
0f692b91-4bb8-4578-9a04-6eb12c0204c0,ff4b8966-bea7-43e5-a2d9-96200034d773,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MCA
a1c502fc-2a0e-48e4-8861-e2af42cf770c,ff4b8966-bea7-43e5-a2d9-96200034d773,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MOCP
ecf0a66e-aa57-496a-9317-7d99b17f9612,ff4b8966-bea7-43e5-a2d9-96200034d773,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
5503c6c4-e732-4aa8-8246-7bb8f088a49f,ff4b8966-bea7-43e5-a2d9-96200034d773,,,,,,,"{"kind":"flat","type":"Indoor Unit Model No.","unit":null,"value":"FTX24WVJUJ9","category":"Reference"}",FTX24WVJUJ9,,Reference,Indoor Unit Model No.
f9006e6e-aeb3-44e5-921c-854a7c435dcc,ff4b8966-bea7-43e5-a2d9-96200034d773,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-6","category":"Reference"}",1-6,,Reference,Notes
8b5f5900-ea77-4f64-851c-351bc4a36e28,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ELECTRICAL 231A","category":null}",ELECTRICAL 231A,,,Service
aa92904b-925d-4389-8d5e-e7511f671ecb,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Cooling Capacity","unit":"MBH","value":"5.7","category":"Performance"}",5.7,MBH,Performance,Nominal Total Cooling Capacity
c7344c2d-db94-40aa-b47f-fb79e02b3bce,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Total Heating Capacity","unit":"MBH","value":"-","category":"Performance"}",-,MBH,Performance,Nominal Total Heating Capacity
e0bfbe34-6628-4b53-8b24-1a4076463f81,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,,,"{"kind":"flat","type":"Minimum Cooling Efficiency (at ARI Conditions)","unit":"SEER2","value":"14.3","category":"Performance"}",14.3,SEER2,Performance,Minimum Cooling Efficiency (at ARI Conditions)
4d31742d-9431-46b1-8fa2-2af87241d5dd,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,,,"{"kind":"flat","type":"Minimum Heating Efficiency (at ARI Conditions)","unit":"HSPF2","value":"-","category":"Performance"}",-,HSPF2,Performance,Minimum Heating Efficiency (at ARI Conditions)
55e713fe-41a8-4bef-affc-84ee8154c819,20d50f90-a20f-476b-8532-d7a681bbf936,f4ea72b5-51ce-4d52-bda0-f3e1c5537228,Refrigerant,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant
169e13de-42bb-4978-a467-4d5802e301f3,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Max Ambient Condition","unit":"DB","value":"105","category":"Operating Conditions"}",105,DB,Operating Conditions,Max Ambient Condition
b0dcdcc6-51e0-4853-8199-a74007e9403a,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Min Ambient Condition","unit":"DB","value":"20","category":"Operating Conditions"}",20,DB,Operating Conditions,Min Ambient Condition
293fe7cb-9645-414c-8b0e-b5fe740ee8fd,20d50f90-a20f-476b-8532-d7a681bbf936,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
24973888-3794-46d6-8be1-0a52e26b47b6,20d50f90-a20f-476b-8532-d7a681bbf936,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
466e2000-507a-48f9-bc97-bbc0c72ea6cc,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"8.7","category":"Electrical"}",8.7,A,Electrical,MCA
9e3930ce-4223-4301-b87f-0690eee5ef66,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":"Electrical"}",15,A,Electrical,MOCP
f9ca823b-12fa-4077-bf7d-9ad2d4f81e14,20d50f90-a20f-476b-8532-d7a681bbf936,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
50a1f7d6-bf38-4cbf-ab8d-8af66b023c4f,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,,,"{"kind":"flat","type":"Outdoor Unit Model No.","unit":null,"value":"RXL09WMVJU9","category":"Reference"}",RXL09WMVJU9,,Reference,Outdoor Unit Model No.
831b560e-5a96-4979-8ca9-949023273cfc,20d50f90-a20f-476b-8532-d7a681bbf936,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-6","category":"Reference"}",1-6,,Reference,Notes
943f410e-f29e-44ca-b436-51940de1c4e8,f5a93730-a7f4-4047-85e8-5a8669fa1488,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL MOUNTED","category":null}",WALL MOUNTED,,,Type
fa2a396f-47c7-4706-bb85-658b540318ee,f5a93730-a7f4-4047-85e8-5a8669fa1488,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"700","category":null}",700,CFM,,Max Airflow
5518551e-62c0-4742-a27a-cd3a00835976,f5a93730-a7f4-4047-85e8-5a8669fa1488,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
811c0e2b-306e-4983-a7c6-c0d7d61bfb9a,f5a93730-a7f4-4047-85e8-5a8669fa1488,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
3410179d-6ff4-4e64-a888-b1c01f8388aa,f5a93730-a7f4-4047-85e8-5a8669fa1488,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MCA
08404e4e-3d0e-4c87-8d4d-780e4eee0f86,f5a93730-a7f4-4047-85e8-5a8669fa1488,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"FED FROM OUTDOOR","category":null}",FED FROM OUTDOOR,,,MOCP
9937f010-1e7d-4c7f-883e-b3a25671be8d,f5a93730-a7f4-4047-85e8-5a8669fa1488,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"DAIKIN","category":"Reference"}",DAIKIN,,Reference,Manufacturer
a952eb9d-66a1-4855-9559-484bfe0692ed,f5a93730-a7f4-4047-85e8-5a8669fa1488,,,,,,,"{"kind":"flat","type":"Indoor Unit Model No.","unit":null,"value":"FTXV18A","category":"Reference"}",FTXV18A,,Reference,Indoor Unit Model No.
9a4adcbf-f8f0-4d53-aae1-74d346a22420,f5a93730-a7f4-4047-85e8-5a8669fa1488,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-7","category":"Reference"}",1-7,,Reference,Notes