spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
469aa97e-e569-4450-b4b2-4f41cbe9e9bf,08f4e667-20df-46aa-956f-5ae24fa3ff2b,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,056451c2-1e6e-4e93-9df2-1185985cb1f2,Electric Heat,,,"{"kind":"flat","type":"Heater Type","unit":null,"value":"ELECTRIC","category":null}",ELECTRIC,,,Heater Type
0bd5adb2-df61-4929-881d-da9f113b7676,08f4e667-20df-46aa-956f-5ae24fa3ff2b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"2,150","category":null}","2,150",CFM,,Airflow
148b0800-372c-4a18-afb6-ddd305d33b6b,08f4e667-20df-46aa-956f-5ae24fa3ff2b,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Ent Air","unit":"DB","value":"20","category":null}",20,DB,,Ent Air
c0988aa4-d023-404b-8830-ec4cd5bf9211,08f4e667-20df-46aa-956f-5ae24fa3ff2b,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Leav Air","unit":"DB","value":"55","category":null}",55,DB,,Leav Air
301eca44-e9e2-46ef-8ec4-7f695dc742f3,08f4e667-20df-46aa-956f-5ae24fa3ff2b,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"24","category":null}",24,kW,,KW
b2374c4a-abee-4701-b7f1-9970e3c9afc6,08f4e667-20df-46aa-956f-5ae24fa3ff2b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
f494db6e-cf19-44e6-bc3b-16de4e533368,08f4e667-20df-46aa-956f-5ae24fa3ff2b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
df80a1d7-162f-4e19-9bb7-28c26a56a87c,08f4e667-20df-46aa-956f-5ae24fa3ff2b,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":null}",SCR,,,Stages
44cd5b7d-7f58-4d30-9097-8c83298d4a61,08f4e667-20df-46aa-956f-5ae24fa3ff2b,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"30","category":"Duct Dimensions (Inside)"}",30,IN.,Duct Dimensions (Inside),Width
654de84c-7a84-4748-975a-4faf09a9d184,08f4e667-20df-46aa-956f-5ae24fa3ff2b,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"20","category":"Duct Dimensions (Inside)"}",20,IN.,Duct Dimensions (Inside),Height
206ac551-479e-4711-bc65-38156aea0ae0,08f4e667-20df-46aa-956f-5ae24fa3ff2b,,,,,,,"{"kind":"flat","type":"Airflow Interlock Method","unit":null,"value":"AIRFLOW SWITCH","category":null}",AIRFLOW SWITCH,,,Airflow Interlock Method
159e2bfe-73f6-4e1c-9ab5-b123e7ee1315,08f4e667-20df-46aa-956f-5ae24fa3ff2b,,,,,,,"{"kind":"flat","type":"Control Option","unit":null,"value":"DDC","category":null}",DDC,,,Control Option
b88b7124-e73d-4450-84de-a9e8aa74f385,08f4e667-20df-46aa-956f-5ae24fa3ff2b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"NEPTRONIC","category":null}",NEPTRONIC,,,Manufacturer
43d9afeb-c996-4623-acb5-d11249f48515,08f4e667-20df-46aa-956f-5ae24fa3ff2b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
25a8e34a-9f01-4dfb-b5fc-326eb7dd060e,cb86c383-672b-4e7f-bda3-4280bb5e17c4,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,056451c2-1e6e-4e93-9df2-1185985cb1f2,Electric Heat,,,"{"kind":"flat","type":"Heater Type","unit":null,"value":"ELECTRIC","category":null}",ELECTRIC,,,Heater Type
f1da9aca-a242-49a8-9a17-b66355135487,cb86c383-672b-4e7f-bda3-4280bb5e17c4,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"3,700","category":null}","3,700",CFM,,Airflow
bf1e5227-5ef0-4917-b278-2e80a85bb70a,cb86c383-672b-4e7f-bda3-4280bb5e17c4,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Ent Air","unit":"DB","value":"20","category":null}",20,DB,,Ent Air
99efa253-3fa1-4437-a72e-00ed931abf3b,cb86c383-672b-4e7f-bda3-4280bb5e17c4,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Leav Air","unit":"DB","value":"55","category":null}",55,DB,,Leav Air
01f1da94-06fc-4815-bdc7-699b531d31e3,cb86c383-672b-4e7f-bda3-4280bb5e17c4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
3e99a27c-d8ae-4282-8617-380e9ef0f685,cb86c383-672b-4e7f-bda3-4280bb5e17c4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
e30ed1f7-fdad-40b8-9047-2b7c3bd9d523,cb86c383-672b-4e7f-bda3-4280bb5e17c4,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":null}",SCR,,,Stages
0dbdcc95-e744-4503-895c-35baa812f888,cb86c383-672b-4e7f-bda3-4280bb5e17c4,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"36","category":"Duct Dimensions (Inside)"}",36,IN.,Duct Dimensions (Inside),Width
61fe81cc-fc58-46d4-af43-d6f27cd51c43,cb86c383-672b-4e7f-bda3-4280bb5e17c4,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"20","category":"Duct Dimensions (Inside)"}",20,IN.,Duct Dimensions (Inside),Height
721d4041-05c7-4522-abad-960953553720,cb86c383-672b-4e7f-bda3-4280bb5e17c4,,,,,,,"{"kind":"flat","type":"Airflow Interlock Method","unit":null,"value":"AIRFLOW SWITCH","category":null}",AIRFLOW SWITCH,,,Airflow Interlock Method
12774c46-3a46-45cf-8f5c-d981d3dfac47,cb86c383-672b-4e7f-bda3-4280bb5e17c4,,,,,,,"{"kind":"flat","type":"Control Option","unit":null,"value":"DDC","category":null}",DDC,,,Control Option
600a16b1-1d21-4899-8a27-87ea0c9168b2,cb86c383-672b-4e7f-bda3-4280bb5e17c4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"NEPTRONIC","category":null}",NEPTRONIC,,,Manufacturer
e6d23ee6-ea11-48d4-8663-0ce5c9d00915,cb86c383-672b-4e7f-bda3-4280bb5e17c4,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
eaa1cd17-ee8a-4916-81ce-27ff96d94f10,b6d7e754-4a27-47dc-9598-b13e9e80447b,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,056451c2-1e6e-4e93-9df2-1185985cb1f2,Electric Heat,,,"{"kind":"flat","type":"Heater Type","unit":null,"value":"ELECTRIC","category":null}",ELECTRIC,,,Heater Type
719bdf43-37e1-4b59-abd9-7d88b4974acc,b6d7e754-4a27-47dc-9598-b13e9e80447b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"2,450","category":null}","2,450",CFM,,Airflow
f0eaac74-e77a-480f-963b-a587e1da4aba,b6d7e754-4a27-47dc-9598-b13e9e80447b,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Ent Air","unit":"DB","value":"20","category":null}",20,DB,,Ent Air
3f9a67bd-5711-4933-84df-b91b2b05279e,b6d7e754-4a27-47dc-9598-b13e9e80447b,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Leav Air","unit":"DB","value":"55","category":null}",55,DB,,Leav Air
bbc39691-3b08-43d4-8219-804f19da292c,b6d7e754-4a27-47dc-9598-b13e9e80447b,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"27","category":null}",27,kW,,KW
64f78769-9828-428e-9901-13fa6b921a44,b6d7e754-4a27-47dc-9598-b13e9e80447b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
d97b5745-a6e6-41c6-bd53-38944f288684,b6d7e754-4a27-47dc-9598-b13e9e80447b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
56c07153-dec2-4ee5-b0b1-0becf2cd2dfb,b6d7e754-4a27-47dc-9598-b13e9e80447b,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":null}",SCR,,,Stages
dc7ed5c2-a29d-4aa0-8787-bc109d884d47,b6d7e754-4a27-47dc-9598-b13e9e80447b,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"26","category":"Duct Dimensions (Inside)"}",26,IN.,Duct Dimensions (Inside),Width
c52d6cb7-1bf0-4235-90d2-c4298305aacc,b6d7e754-4a27-47dc-9598-b13e9e80447b,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"16","category":"Duct Dimensions (Inside)"}",16,IN.,Duct Dimensions (Inside),Height
b6033f70-6c77-40a2-b911-667906256274,b6d7e754-4a27-47dc-9598-b13e9e80447b,,,,,,,"{"kind":"flat","type":"Airflow Interlock Method","unit":null,"value":"AIRFLOW SWITCH","category":null}",AIRFLOW SWITCH,,,Airflow Interlock Method
02c28168-8ea3-48bf-8e51-0215fb9fd728,b6d7e754-4a27-47dc-9598-b13e9e80447b,,,,,,,"{"kind":"flat","type":"Control Option","unit":null,"value":"DDC","category":null}",DDC,,,Control Option
2ba34784-aab2-49dd-be20-b7c65a1de02c,b6d7e754-4a27-47dc-9598-b13e9e80447b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"NEPTRONIC","category":null}",NEPTRONIC,,,Manufacturer
fd74dbea-d2d1-41ba-9dd9-8807045f19cb,b6d7e754-4a27-47dc-9598-b13e9e80447b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
c12f9917-5c4e-4de0-8eff-44f7923b8d81,33190b59-a650-4c77-9966-734d1a5d87c0,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,056451c2-1e6e-4e93-9df2-1185985cb1f2,Electric Heat,,,"{"kind":"flat","type":"Heater Type","unit":null,"value":"ELECTRIC","category":null}",ELECTRIC,,,Heater Type
42fe146f-fdb5-4dfa-b5f6-2194263a3171,33190b59-a650-4c77-9966-734d1a5d87c0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"1,100","category":null}","1,100",CFM,,Airflow
146255b8-1e73-417e-8114-f04f6cd6e93f,33190b59-a650-4c77-9966-734d1a5d87c0,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Ent Air","unit":"DB","value":"20","category":null}",20,DB,,Ent Air
c0c9363a-2f0c-4c0e-bfb0-1f2b2ad265f0,33190b59-a650-4c77-9966-734d1a5d87c0,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Leav Air","unit":"DB","value":"55","category":null}",55,DB,,Leav Air
e90e1d3b-5421-4d94-9d56-e2cc4ad34174,33190b59-a650-4c77-9966-734d1a5d87c0,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"12","category":null}",12,kW,,KW
9010cb88-cf2c-4fcf-ba44-3d309b4f2a5d,33190b59-a650-4c77-9966-734d1a5d87c0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
d858a630-1415-442e-8452-0d238bbd8348,33190b59-a650-4c77-9966-734d1a5d87c0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
3e8f08ab-98d7-4409-aaea-be375c0f8db7,33190b59-a650-4c77-9966-734d1a5d87c0,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":null}",SCR,,,Stages
5518249b-21e8-4626-928b-e4ed36b8e392,33190b59-a650-4c77-9966-734d1a5d87c0,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"18","category":"Duct Dimensions (Inside)"}",18,IN.,Duct Dimensions (Inside),Width
c3f93a04-697c-4fd3-858e-b2fcdb363902,33190b59-a650-4c77-9966-734d1a5d87c0,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"14","category":"Duct Dimensions (Inside)"}",14,IN.,Duct Dimensions (Inside),Height
df803ed1-1540-4ad9-8002-18a4797d65f3,33190b59-a650-4c77-9966-734d1a5d87c0,,,,,,,"{"kind":"flat","type":"Airflow Interlock Method","unit":null,"value":"AIRFLOW SWITCH","category":null}",AIRFLOW SWITCH,,,Airflow Interlock Method
29bbf4a3-8bd6-48cd-a0da-0967865975c9,33190b59-a650-4c77-9966-734d1a5d87c0,,,,,,,"{"kind":"flat","type":"Control Option","unit":null,"value":"DDC","category":null}",DDC,,,Control Option
b3e7319f-d363-48c4-96fb-acd69b75175e,33190b59-a650-4c77-9966-734d1a5d87c0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"NEPTRONIC","category":null}",NEPTRONIC,,,Manufacturer
b542027b-db19-406c-9700-cb0328eb3849,33190b59-a650-4c77-9966-734d1a5d87c0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
847aec41-b201-41c9-8cc5-8546760ca2bb,f789ecf7-905b-4076-9046-3a6239268465,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,056451c2-1e6e-4e93-9df2-1185985cb1f2,Electric Heat,,,"{"kind":"flat","type":"Heater Type","unit":null,"value":"ELECTRIC","category":null}",ELECTRIC,,,Heater Type
f296b474-8e2c-4921-8f1c-ca65781e1c19,f789ecf7-905b-4076-9046-3a6239268465,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"950","category":null}",950,CFM,,Airflow
502d1d90-1c65-49ae-ade2-9499fcafa2c4,f789ecf7-905b-4076-9046-3a6239268465,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Ent Air","unit":"DB","value":"20","category":null}",20,DB,,Ent Air
23a16f0e-57cd-459b-b9f3-9530a35bb2ac,f789ecf7-905b-4076-9046-3a6239268465,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Leav Air","unit":"DB","value":"55","category":null}",55,DB,,Leav Air
d55a8df9-d2a0-45ca-8625-12e7d4b8eba8,f789ecf7-905b-4076-9046-3a6239268465,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"10","category":null}",10,kW,,KW
2987a919-ee6d-4051-86e7-a1bca3bc157c,f789ecf7-905b-4076-9046-3a6239268465,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
17c2cd59-9753-4fe2-92a6-127c2b702da6,f789ecf7-905b-4076-9046-3a6239268465,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
bc2cea56-a671-4eca-9e79-fb13da1c6982,f789ecf7-905b-4076-9046-3a6239268465,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":null}",SCR,,,Stages
ef0b10bc-6c81-460d-9d53-20bc77bb1e76,f789ecf7-905b-4076-9046-3a6239268465,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"18","category":"Duct Dimensions (Inside)"}",18,IN.,Duct Dimensions (Inside),Width
9465add0-fb73-4573-9d7a-0ab8e5fcfe48,f789ecf7-905b-4076-9046-3a6239268465,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"12","category":"Duct Dimensions (Inside)"}",12,IN.,Duct Dimensions (Inside),Height
3b9f7048-8aeb-4193-8e27-2eabb0f11ffe,f789ecf7-905b-4076-9046-3a6239268465,,,,,,,"{"kind":"flat","type":"Airflow Interlock Method","unit":null,"value":"AIRFLOW SWITCH","category":null}",AIRFLOW SWITCH,,,Airflow Interlock Method
f399d3af-ba5b-4049-a38e-71dad1c1788b,f789ecf7-905b-4076-9046-3a6239268465,,,,,,,"{"kind":"flat","type":"Control Option","unit":null,"value":"DDC","category":null}",DDC,,,Control Option
8a143597-fb03-4a0e-8566-44b107b8ab2a,f789ecf7-905b-4076-9046-3a6239268465,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"NEPTRONIC","category":null}",NEPTRONIC,,,Manufacturer
6cec4e3a-0ef9-404f-bb5c-e1d8e80ee085,f789ecf7-905b-4076-9046-3a6239268465,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
bf139cba-4e1f-4075-9da0-b59f064cf5a4,2b15b207-59d5-43c3-af31-32e9f19632a2,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,056451c2-1e6e-4e93-9df2-1185985cb1f2,Electric Heat,,,"{"kind":"flat","type":"Heater Type","unit":null,"value":"ELECTRIC","category":null}",ELECTRIC,,,Heater Type
0f269c10-9d7f-455a-bd80-c1d0a9ce9243,2b15b207-59d5-43c3-af31-32e9f19632a2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"700","category":null}",700,CFM,,Airflow
82d0b4bf-ac4d-44e3-936c-d0d8e481dfe2,2b15b207-59d5-43c3-af31-32e9f19632a2,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Ent Air","unit":"DB","value":"20","category":null}",20,DB,,Ent Air
19da817b-0f19-48d3-b470-cac977515194,2b15b207-59d5-43c3-af31-32e9f19632a2,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Leav Air","unit":"DB","value":"55","category":null}",55,DB,,Leav Air
43edc955-f0e1-4535-bfb9-fcd26c3e1a02,2b15b207-59d5-43c3-af31-32e9f19632a2,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"8","category":null}",8,kW,,KW
55d35748-377d-42c8-9178-1ab5f2f324b1,2b15b207-59d5-43c3-af31-32e9f19632a2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
e530a2e1-820e-41c0-b9a3-71ead0c300db,2b15b207-59d5-43c3-af31-32e9f19632a2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
9a40e46a-cc0a-43b9-b6b5-02686d066f37,2b15b207-59d5-43c3-af31-32e9f19632a2,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":null}",SCR,,,Stages
4f828dfd-893e-480e-80a8-c2a68ceb4338,2b15b207-59d5-43c3-af31-32e9f19632a2,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"20","category":"Duct Dimensions (Inside)"}",20,IN.,Duct Dimensions (Inside),Width
e214f825-1fc7-4cd9-8fae-389d2a0e9271,2b15b207-59d5-43c3-af31-32e9f19632a2,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"12","category":"Duct Dimensions (Inside)"}",12,IN.,Duct Dimensions (Inside),Height
8ee5b498-904b-4d28-9e08-d97e0d84a30e,2b15b207-59d5-43c3-af31-32e9f19632a2,,,,,,,"{"kind":"flat","type":"Airflow Interlock Method","unit":null,"value":"AIRFLOW SWITCH","category":null}",AIRFLOW SWITCH,,,Airflow Interlock Method
c035e955-51c8-4c27-ae42-d425d3d9ed23,2b15b207-59d5-43c3-af31-32e9f19632a2,,,,,,,"{"kind":"flat","type":"Control Option","unit":null,"value":"DDC","category":null}",DDC,,,Control Option
879e7219-bdc9-4b3e-8030-7ded8ab17be4,2b15b207-59d5-43c3-af31-32e9f19632a2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"NEPTRONIC","category":null}",NEPTRONIC,,,Manufacturer
d3dd7ffb-73f6-4735-9541-5ea9b3f1cc06,2b15b207-59d5-43c3-af31-32e9f19632a2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
f8722a38-49a9-4dd0-9b3a-17ce8b30ed5e,56f0a55b-a5f8-4816-90d6-2b3de0900cf7,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,056451c2-1e6e-4e93-9df2-1185985cb1f2,Electric Heat,,,"{"kind":"flat","type":"Heater Type","unit":null,"value":"ELECTRIC","category":null}",ELECTRIC,,,Heater Type
634dc2fc-7dc6-4de8-aa39-90397b3fe231,56f0a55b-a5f8-4816-90d6-2b3de0900cf7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"1,050","category":null}","1,050",CFM,,Airflow
f99ee100-656b-4645-8c6a-5d63a6da5c33,56f0a55b-a5f8-4816-90d6-2b3de0900cf7,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Ent Air","unit":"DB","value":"20","category":null}",20,DB,,Ent Air
ca6da807-52ea-4275-949d-89088f8b035c,56f0a55b-a5f8-4816-90d6-2b3de0900cf7,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Leav Air","unit":"DB","value":"55","category":null}",55,DB,,Leav Air
ee7ce327-a682-4075-a631-69ee28cc14f0,56f0a55b-a5f8-4816-90d6-2b3de0900cf7,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"12","category":null}",12,kW,,KW
a87d7d43-ce6c-4416-8362-7785c64c4645,56f0a55b-a5f8-4816-90d6-2b3de0900cf7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
091327ba-9011-4e08-8711-cf52479714ab,56f0a55b-a5f8-4816-90d6-2b3de0900cf7,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
928475f1-149a-4e6e-a0e6-12b0350a439d,56f0a55b-a5f8-4816-90d6-2b3de0900cf7,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":null}",SCR,,,Stages
2fe9168b-281b-491a-aa7b-805a068593cc,56f0a55b-a5f8-4816-90d6-2b3de0900cf7,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"14","category":"Duct Dimensions (Inside)"}",14,IN.,Duct Dimensions (Inside),Width
fc8f7e25-4e03-41e0-9c71-7e801686fcd8,56f0a55b-a5f8-4816-90d6-2b3de0900cf7,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"10","category":"Duct Dimensions (Inside)"}",10,IN.,Duct Dimensions (Inside),Height
a0ffdf12-0029-4a49-afb8-76bf1af24b59,56f0a55b-a5f8-4816-90d6-2b3de0900cf7,,,,,,,"{"kind":"flat","type":"Airflow Interlock Method","unit":null,"value":"AIRFLOW SWITCH","category":null}",AIRFLOW SWITCH,,,Airflow Interlock Method
b2693079-0446-4179-a6f2-8207aae99e06,56f0a55b-a5f8-4816-90d6-2b3de0900cf7,,,,,,,"{"kind":"flat","type":"Control Option","unit":null,"value":"DDC","category":null}",DDC,,,Control Option
80099177-6cdc-4718-b56e-9e5a6e0bf976,56f0a55b-a5f8-4816-90d6-2b3de0900cf7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"NEPTRONIC","category":null}",NEPTRONIC,,,Manufacturer
df101ade-0b0c-4efa-a431-7490b62ed705,56f0a55b-a5f8-4816-90d6-2b3de0900cf7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
dbcb7a3f-c1cd-4e8e-abcf-02fb2690a5e3,79507f8f-744e-4597-a4c9-e10291ec2b9a,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,056451c2-1e6e-4e93-9df2-1185985cb1f2,Electric Heat,,,"{"kind":"flat","type":"Heater Type","unit":null,"value":"ELECTRIC","category":null}",ELECTRIC,,,Heater Type
48945283-4ce6-4170-a438-fa82ee3d3269,79507f8f-744e-4597-a4c9-e10291ec2b9a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"800","category":null}",800,CFM,,Airflow
95335bb6-128b-42f4-b506-24b3dc361883,79507f8f-744e-4597-a4c9-e10291ec2b9a,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Ent Air","unit":"DB","value":"20","category":null}",20,DB,,Ent Air
fa543813-d27a-4721-bd5b-7cb60669d0f8,79507f8f-744e-4597-a4c9-e10291ec2b9a,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Leav Air","unit":"DB","value":"55","category":null}",55,DB,,Leav Air
a13a80e4-8613-4df0-be06-55ee35d34d90,79507f8f-744e-4597-a4c9-e10291ec2b9a,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"9","category":null}",9,kW,,KW
5a92601b-6b50-445a-91ab-f90e1ec96731,79507f8f-744e-4597-a4c9-e10291ec2b9a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
549abbf6-2a07-4c2c-ab4b-a7c7b67050b9,79507f8f-744e-4597-a4c9-e10291ec2b9a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
58a039f4-86fc-4e7e-884b-c84f9b628a82,79507f8f-744e-4597-a4c9-e10291ec2b9a,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":null}",SCR,,,Stages
f737318c-c071-4004-add3-ae5eed5bcb2c,79507f8f-744e-4597-a4c9-e10291ec2b9a,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,,,"{"kind":"flat","type":"Width","unit":"IN.","value":"16","category":"Duct Dimensions (Inside)"}",16,IN.,Duct Dimensions (Inside),Width
7d2f038b-5f3d-4c8a-a762-be9176f75302,79507f8f-744e-4597-a4c9-e10291ec2b9a,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"12","category":"Duct Dimensions (Inside)"}",12,IN.,Duct Dimensions (Inside),Height
1e5f749c-2e94-4f2b-819a-f98323fc9f02,79507f8f-744e-4597-a4c9-e10291ec2b9a,,,,,,,"{"kind":"flat","type":"Airflow Interlock Method","unit":null,"value":"AIRFLOW SWITCH","category":null}",AIRFLOW SWITCH,,,Airflow Interlock Method
6c306f93-a8e4-433f-9089-16e740769dd5,79507f8f-744e-4597-a4c9-e10291ec2b9a,,,,,,,"{"kind":"flat","type":"Control Option","unit":null,"value":"DDC","category":null}",DDC,,,Control Option
6661fe9d-dc72-441a-b80c-3740c5c1af71,79507f8f-744e-4597-a4c9-e10291ec2b9a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"NEPTRONIC","category":null}",NEPTRONIC,,,Manufacturer
db22f1bb-0c54-4d23-adb3-c40e493f0fdc,79507f8f-744e-4597-a4c9-e10291ec2b9a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
edb46cba-a426-4bfd-a856-2ade830eb0ee,7923e1f1-7778-4ee8-b206-6f8ec147f42a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
4db44001-d334-41b6-82d2-efac0c1d4e7b,7923e1f1-7778-4ee8-b206-6f8ec147f42a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
bb4a2985-287f-4c0a-9067-073158c69d7c,7923e1f1-7778-4ee8-b206-6f8ec147f42a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
230b551c-4289-46ad-9655-db7c41c43d45,7923e1f1-7778-4ee8-b206-6f8ec147f42a,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
5bce13a8-373b-494b-851a-1672f1248b55,7923e1f1-7778-4ee8-b206-6f8ec147f42a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
3a1a349e-44d8-43ea-833f-6cb623319519,7923e1f1-7778-4ee8-b206-6f8ec147f42a,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
22b4b592-6e2c-4768-b2f1-4d3a72c7c0da,7923e1f1-7778-4ee8-b206-6f8ec147f42a,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
2e7156a8-8118-4a62-9768-bae3f7768a50,7923e1f1-7778-4ee8-b206-6f8ec147f42a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
0e3dd6c6-c2c7-4d94-ac2a-22f3ff9b2e02,3e604dbc-0889-4cc8-9f36-f2374acd5bb8,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
3c8996c9-e685-4f0e-bbfa-9fc433d355e4,3e604dbc-0889-4cc8-9f36-f2374acd5bb8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
39c702d0-2300-4e5a-8bd7-4ef6aa6390f5,3e604dbc-0889-4cc8-9f36-f2374acd5bb8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
30449d6b-42d7-432c-bdf8-a62f036252b4,3e604dbc-0889-4cc8-9f36-f2374acd5bb8,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
5ced0284-84bb-4ace-9715-0900429815ad,3e604dbc-0889-4cc8-9f36-f2374acd5bb8,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
308d0ea6-131e-4892-bca7-dd524da9826b,3e604dbc-0889-4cc8-9f36-f2374acd5bb8,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
5f1f57f4-2f64-4a98-9a17-67de340ab162,3e604dbc-0889-4cc8-9f36-f2374acd5bb8,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
c7806719-ac62-4077-93b0-be04134eed44,3e604dbc-0889-4cc8-9f36-f2374acd5bb8,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
555d10eb-c1b0-4c81-98f2-54294e9f96cb,7f807184-d591-4fe6-872a-cf30a700f64d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
eb28dd72-b430-4565-83d9-ba9c381270d3,7f807184-d591-4fe6-872a-cf30a700f64d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
7094f879-94d7-43e7-9625-2be0b693c6f6,7f807184-d591-4fe6-872a-cf30a700f64d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
f8476bfb-99f4-4436-abde-b5c39d90016a,7f807184-d591-4fe6-872a-cf30a700f64d,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
c3fed30a-fecb-4e3a-b09e-cd92423b2f94,7f807184-d591-4fe6-872a-cf30a700f64d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
2291c927-12a3-4568-a7d8-0f68b337af93,7f807184-d591-4fe6-872a-cf30a700f64d,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
70bea3c3-41a9-4f39-a04e-f2bb656b7ad2,7f807184-d591-4fe6-872a-cf30a700f64d,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
e9eaee45-aa41-4d3a-8337-92a1182ff8e7,7f807184-d591-4fe6-872a-cf30a700f64d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7bb174cd-1124-4343-9422-aabcfaa1e98c,4c64fe7c-e2ab-4b2e-88d0-311da04f9d9a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
fd718da9-8acf-472b-8484-920f2ba85bf4,4c64fe7c-e2ab-4b2e-88d0-311da04f9d9a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
33d77d84-a97c-45db-a0c1-d1c4a5edda4f,4c64fe7c-e2ab-4b2e-88d0-311da04f9d9a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
0872286d-764a-4449-b27a-43999e9d807c,4c64fe7c-e2ab-4b2e-88d0-311da04f9d9a,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
06006895-9646-44e2-8d80-4e1c4a955e58,4c64fe7c-e2ab-4b2e-88d0-311da04f9d9a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
d069501b-afad-4ab0-b76f-3991b0ddb8bc,4c64fe7c-e2ab-4b2e-88d0-311da04f9d9a,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
ce5ffeb5-adcb-4f93-aa12-2f50bb832308,4c64fe7c-e2ab-4b2e-88d0-311da04f9d9a,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
2559991f-deda-4932-8bd4-619752d25aad,4c64fe7c-e2ab-4b2e-88d0-311da04f9d9a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
1dc5a72d-b7f0-423e-b113-f99982d37266,6ab106a3-fab3-46e4-9e4f-74fd8dcf462c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
0b5f74c1-2d67-42ae-8452-2802d3c2d639,6ab106a3-fab3-46e4-9e4f-74fd8dcf462c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
189eab5f-ce65-4a14-a2d9-c5f8b6957e1f,6ab106a3-fab3-46e4-9e4f-74fd8dcf462c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
abc95767-edfd-47c2-99de-cfec253793f0,6ab106a3-fab3-46e4-9e4f-74fd8dcf462c,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
fcfc667d-bc92-44a3-bd64-e98232c60b49,6ab106a3-fab3-46e4-9e4f-74fd8dcf462c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
2a89bcfe-d849-4d75-a055-0c0924ad92a1,6ab106a3-fab3-46e4-9e4f-74fd8dcf462c,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
186dbc59-3540-4aa6-8bdb-bce712e3f2fd,6ab106a3-fab3-46e4-9e4f-74fd8dcf462c,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
d74d554b-fdec-4739-bed2-72a2cfcbb316,6ab106a3-fab3-46e4-9e4f-74fd8dcf462c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
64285a6c-8e81-46d0-8898-9712308615a5,bc24e0fa-b331-490f-85a8-7da01a67e25c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
29cbbda0-34d1-4e2e-9f6e-cafdd0c831db,bc24e0fa-b331-490f-85a8-7da01a67e25c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
a1838b45-d46d-42cd-b26c-25bee0e100da,bc24e0fa-b331-490f-85a8-7da01a67e25c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
39179f8b-eab2-442b-b206-18aff1ecae02,bc24e0fa-b331-490f-85a8-7da01a67e25c,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
0cf9b8d3-82f9-4631-b8f3-a700440a5b33,bc24e0fa-b331-490f-85a8-7da01a67e25c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
a1764c03-3baa-459d-a2d2-f509734c0af4,bc24e0fa-b331-490f-85a8-7da01a67e25c,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
b618f8d6-947e-4aba-a623-523274df171f,bc24e0fa-b331-490f-85a8-7da01a67e25c,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
0c1f9601-1dcf-4b9d-9a5c-8e91caa1e2ae,bc24e0fa-b331-490f-85a8-7da01a67e25c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
909e95d8-47bd-47fb-9c7f-14a0b9a571c4,f4dd79ab-e405-4eb4-b962-4a43d29b9b86,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
c793c505-86d2-43e1-981f-770cb2246e21,f4dd79ab-e405-4eb4-b962-4a43d29b9b86,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
16737cc9-7c45-4a4d-bafc-8c655e8ee383,f4dd79ab-e405-4eb4-b962-4a43d29b9b86,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
37bf2924-523d-4ed7-95c0-49613ae340c3,f4dd79ab-e405-4eb4-b962-4a43d29b9b86,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
d022589d-441b-4b61-b730-456bfd3137f5,f4dd79ab-e405-4eb4-b962-4a43d29b9b86,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
c811395e-72bc-45c7-9793-1566aa3426cf,f4dd79ab-e405-4eb4-b962-4a43d29b9b86,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
4a3b8c9f-011f-4bef-a969-586dcab5fc84,f4dd79ab-e405-4eb4-b962-4a43d29b9b86,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
ca14cece-101b-4735-8917-284b1d9de464,f4dd79ab-e405-4eb4-b962-4a43d29b9b86,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
95458ad2-cbb9-479e-98aa-df896be69c56,2ce3a8d6-a924-402c-9a55-2cb7afa7189e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
130fafe7-3b51-443e-ab80-f3d4011f56ad,2ce3a8d6-a924-402c-9a55-2cb7afa7189e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
994b97bf-0e1f-454c-a34f-2c39e81f741d,2ce3a8d6-a924-402c-9a55-2cb7afa7189e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
13c6d8ce-0152-4c35-bdad-10d3fee37ceb,2ce3a8d6-a924-402c-9a55-2cb7afa7189e,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
c6ed674d-9da4-4dac-8857-18654a78241b,2ce3a8d6-a924-402c-9a55-2cb7afa7189e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
db21d7cf-f3c0-4e50-b8e5-eeaeaa51540e,2ce3a8d6-a924-402c-9a55-2cb7afa7189e,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
90b08f34-e4d5-4e1b-9edf-acafe0bb109c,2ce3a8d6-a924-402c-9a55-2cb7afa7189e,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
adcd2548-8d5a-40b3-8e2b-2e6c6b6fe24e,2ce3a8d6-a924-402c-9a55-2cb7afa7189e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
ee36eb4c-ec42-44bd-b95c-6275423257fe,620558cb-6da1-4f71-b306-b01896c6c407,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"575","category":null}",575,CFM,,CFM
0d84e404-d4fd-4246-8144-5ebb3e5557fb,620558cb-6da1-4f71-b306-b01896c6c407,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
45e1bb45-193d-4160-990b-40bb91e2b690,620558cb-6da1-4f71-b306-b01896c6c407,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
127ea71f-24ac-4574-94b2-34daf6972d1a,620558cb-6da1-4f71-b306-b01896c6c407,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
ede7da03-1943-444d-8623-501ed356c8a5,620558cb-6da1-4f71-b306-b01896c6c407,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
213b0abf-3636-4fc3-9e49-edb9dbeb59b4,620558cb-6da1-4f71-b306-b01896c6c407,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
292c14d3-411c-49d0-abf4-b78c0e7d6b23,620558cb-6da1-4f71-b306-b01896c6c407,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
45ecb445-5713-4d25-8d5e-91965f00be82,620558cb-6da1-4f71-b306-b01896c6c407,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
7e549333-2d42-4a0a-a4c5-d4a72bf8f570,c5501647-5e87-4a3e-93a9-fde3b552cdf7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
2f14f1e3-79d7-4ad8-8e0d-fad7297e93ef,c5501647-5e87-4a3e-93a9-fde3b552cdf7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
f5bf40b3-fbdd-4a0d-b161-bf970cd44f00,c5501647-5e87-4a3e-93a9-fde3b552cdf7,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
6591cc81-4ff0-478f-a118-e56ecdcec10d,c5501647-5e87-4a3e-93a9-fde3b552cdf7,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
452316ec-26b8-492c-b758-2f239a615d85,c5501647-5e87-4a3e-93a9-fde3b552cdf7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
c161f041-95a5-406e-a002-c96907d29669,c5501647-5e87-4a3e-93a9-fde3b552cdf7,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
026f75ba-b156-4ba4-a4b2-7a558d7c8c15,c5501647-5e87-4a3e-93a9-fde3b552cdf7,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
83203a6b-c97c-4431-b5ba-2be6f4bb6e43,c5501647-5e87-4a3e-93a9-fde3b552cdf7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
ed285d29-f072-4184-979b-39e40d00ba21,9cb94749-7ec4-4075-a019-ce71b3dac64d,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
11f839a3-768f-457a-b06a-3b0adb7469ff,9cb94749-7ec4-4075-a019-ce71b3dac64d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
642701b7-af01-4df2-9173-39e2d24fcba6,9cb94749-7ec4-4075-a019-ce71b3dac64d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
52953681-e174-4bce-8160-fb5d4ae8e268,9cb94749-7ec4-4075-a019-ce71b3dac64d,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
e6c42425-98f6-4125-bd27-ae57ce6eff5a,9cb94749-7ec4-4075-a019-ce71b3dac64d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
5a3ec91c-eb19-425c-99fb-212a9a0c1666,9cb94749-7ec4-4075-a019-ce71b3dac64d,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
ca72c02c-58b3-435a-834f-2c1f27632af6,9cb94749-7ec4-4075-a019-ce71b3dac64d,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
384aef8d-48a5-49b2-8099-8e948c258461,9cb94749-7ec4-4075-a019-ce71b3dac64d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
a04221df-3149-42d8-a865-d6155bec566f,d3d2ecac-1d0a-47c1-b41f-75681f950349,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"400","category":null}",400,CFM,,CFM
250619d9-6555-4ae5-9568-26b303fe8212,d3d2ecac-1d0a-47c1-b41f-75681f950349,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Voltage
43354640-2509-4acd-8b55-13cf870d9b3b,d3d2ecac-1d0a-47c1-b41f-75681f950349,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
9d4c6f40-6b40-428d-9b81-9868c8493330,d3d2ecac-1d0a-47c1-b41f-75681f950349,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"3.3","category":"Electrical"}",3.3,KW,Electrical,Power
8fb337dd-9c27-46b2-8d5d-14a2e8ee1f76,d3d2ecac-1d0a-47c1-b41f-75681f950349,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Output","unit":"BTU","value":"11,200","category":null}","11,200",BTU,,Output
dee3bf87-cc4d-4a31-9930-eb6ee2639ff1,d3d2ecac-1d0a-47c1-b41f-75681f950349,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,,,"{"kind":"flat","type":"Temp. Rise","unit":null,"value":"26","category":null}",26,,,Temp. Rise
043d40cc-34a3-470b-9c4b-9b31e4eb6961,d3d2ecac-1d0a-47c1-b41f-75681f950349,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"REDD-I P3PUH03CA1","category":null}",REDD-I P3PUH03CA1,,,Reference
26947442-2a1f-49fe-ac9e-ddcccaf3c331,d3d2ecac-1d0a-47c1-b41f-75681f950349,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes