spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
367a269f-fc04-4d26-919e-8e4f206b33ae,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Description
d923e675-f898-4e27-ac09-959b26fca190,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SZ VAV","category":null}",SZ VAV,,,Control
753eb7b8-2d11-496d-b93a-0b285b59147d,62884525-6f47-4532-9821-9f7adfa8f69c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Max CFM","unit":"CFM","value":"2500","category":null}",2500,CFM,,Total Max CFM
720480dc-79f8-44bd-8835-cf761eadb890,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Min CFM","unit":"CFM","value":"1650","category":null}",1650,CFM,,Total Min CFM
108213de-3b8b-4fd4-8a49-c51c723a5b7a,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (Min-Max)","unit":"CFM","value":"925","category":null}",925,CFM,,O.A. CFM (Min-Max)
14cb129a-a044-4a46-93fe-10310e12cbdd,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"CHILLER PLANT","category":null}",CHILLER PLANT,,,Area Served
1a19d5fb-b0b2-4875-95f7-7921242c471d,62884525-6f47-4532-9821-9f7adfa8f69c,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"\"WG","value":"0.8","category":null}",0.8,"WG,,Ext. S.P.
ddae9d0e-199c-4eaf-a556-e6e34f8a7cf8,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Brake Horsepower","unit":"HP","value":"1.18","category":null}",1.18,HP,,Brake Horsepower
31591306-be46-4679-8028-fc6cfef87dd3,62884525-6f47-4532-9821-9f7adfa8f69c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan Motor"}",460,V,Fan Motor,Voltage
4c762c6a-2025-4d04-b1fd-75741b180c8d,62884525-6f47-4532-9821-9f7adfa8f69c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Fan Motor"}",3,PH,Fan Motor,Phase
45dbe503-81cb-4d41-9e55-30350b2b50a5,62884525-6f47-4532-9821-9f7adfa8f69c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
2da46155-45d3-4a62-b012-0595d6d5d465,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Ent Air (DB)","unit":"F","value":"89.2","category":"Cooling Coil"}",89.2,F,Cooling Coil,Ent Air (DB)
6cc2979b-2c0c-4512-a7ff-9dd0ac8e0307,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Ent Air (WB)","unit":"F","value":"71.1","category":"Cooling Coil"}",71.1,F,Cooling Coil,Ent Air (WB)
50c181b0-96ed-4248-b062-7d1d7340adf5,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Leaving Air (DB)","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,Leaving Air (DB)
fea91579-b988-4afb-970e-f581b5a0916b,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Leaving Air (WB)","unit":"F","value":"54","category":"Cooling Coil"}",54,F,Cooling Coil,Leaving Air (WB)
0968932a-863f-4dcf-812f-4fa8f4ccfc19,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
b5ec1a83-0bab-4e61-bfc9-23a64af57d92,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max Air P.D.","unit":"\"WG","value":"0.3","category":"Cooling Coil"}",0.3,"WG,Cooling Coil,Max Air P.D.
dff93306-5c21-4d29-8585-932f022205bb,62884525-6f47-4532-9821-9f7adfa8f69c,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (42 F EWT)","unit":"GPM","value":"20.1","category":"Cooling Coil"}",20.1,GPM,Cooling Coil,GPM (42 F EWT)
dcc885e0-f590-4c6e-8235-4d080ea4e8e2,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"7.01","category":"Cooling Coil"}",7.01,FT,Cooling Coil,Max Water PD
c98f61aa-caf4-4065-9b83-b7ec889547b5,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Cooling Coil"}",4,,Cooling Coil,Rows
8c2f5f93-abb4-4fef-81ed-c658a7a4227c,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Fins (per FT)","unit":"per FT","value":"16","category":"Cooling Coil"}",16,per FT,Cooling Coil,Fins (per FT)
242389ff-ffe5-4cc6-bfc9-035655013307,62884525-6f47-4532-9821-9f7adfa8f69c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"140.6","category":"Cooling Coil"}",140.6,MBH,Cooling Coil,Total Output (Min)
9f2dfb69-3132-42ef-8a7c-0cf9c56e4ed9,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"92.3","category":"Cooling Coil"}",92.3,MBH,Cooling Coil,Sens. Output (Min)
d8819b19-2683-43d4-a4f2-83f08458f188,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELEC","category":"Heating Coil"}",ELEC,,Heating Coil,Type
4b3ba389-b3ec-4d29-94b5-8f0dabef1c1f,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Position","unit":null,"value":"PRE-HEAT","category":"Heating Coil"}",PRE-HEAT,,Heating Coil,Position
7dafa414-6f75-429c-a66b-a8e5f91fdc4c,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Ent. Air Temp.","unit":"F","value":"44.8","category":"Heating Coil"}",44.8,F,Heating Coil,Ent. Air Temp.
8512f4a1-21bc-4df6-a621-6731599cc690,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Leaving Air Temp.","unit":"F","value":"75","category":"Heating Coil"}",75,F,Heating Coil,Leaving Air Temp.
0641614b-b4e3-4052-8545-bcba5387da3e,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"800","category":"Heating Coil"}",800,FPM,Heating Coil,Max Face Vel
055668bf-8538-4d0f-811d-0fefc8a6975d,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air P.D.","unit":"\"WG","value":"0.5","category":"Heating Coil"}",0.5,"WG,Heating Coil,Air P.D.
f57e439d-d294-4b74-83e4-ce9f45db198a,62884525-6f47-4532-9821-9f7adfa8f69c,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Input KW","unit":"KW","value":"15.9","category":"Heating Coil"}",15.9,KW,Heating Coil,Input KW
ecf8ddd6-05a7-4a55-b99a-130dc7399ad8,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SCR","category":"Heating Coil"}",SCR,,Heating Coil,Control
63b7a45b-6392-46cc-b980-efc510aeb3cd,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Min. Output","unit":"MBH","value":"54.11","category":"Heating Coil"}",54.11,MBH,Heating Coil,Min. Output
7f4514d4-18b0-400b-89ff-223cc0cc4338,62884525-6f47-4532-9821-9f7adfa8f69c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
e83a0685-9457-49f0-b90c-83e442126da2,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"BCHD","category":null}",BCHD,,,Model
1df74652-1661-4239-baa1-caad60393d60,62884525-6f47-4532-9821-9f7adfa8f69c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,6","category":null}","1,2,3,5,6",,,Notes
d1d6274e-ae84-4698-96f0-4853b93a4a0f,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Description
59f96dff-6a35-47fa-93ac-ec9b1466be79,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SZ VAV","category":null}",SZ VAV,,,Control
51cd61e4-3c8d-4783-aeec-989b00eca86b,26567f44-6a33-41a9-987b-b484f6ec9fcc,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Max CFM","unit":"CFM","value":"2500","category":null}",2500,CFM,,Total Max CFM
6c12a694-5b66-4413-95ed-6f9367899864,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Min CFM","unit":"CFM","value":"1650","category":null}",1650,CFM,,Total Min CFM
ae9adbad-33e7-4a50-bfa8-09b79f0a5fd4,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (Min-Max)","unit":"CFM","value":"925","category":null}",925,CFM,,O.A. CFM (Min-Max)
222f9259-edfa-4f2a-bda3-59b4b7feaf21,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"CHILLER PLANT","category":null}",CHILLER PLANT,,,Area Served
78c2555f-3227-40b3-be54-ff124600b4e6,26567f44-6a33-41a9-987b-b484f6ec9fcc,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"\"WG","value":"0.8","category":null}",0.8,"WG,,Ext. S.P.
57f5901a-c0ce-4cc9-bca0-f0ecfd0ec74f,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Brake Horsepower","unit":"HP","value":"1.18","category":null}",1.18,HP,,Brake Horsepower
b76ae8d4-df46-406d-94a6-ed0ba6914fc4,26567f44-6a33-41a9-987b-b484f6ec9fcc,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan Motor"}",460,V,Fan Motor,Voltage
989ec5e7-ed86-423d-a3fa-efbe0f6e1da8,26567f44-6a33-41a9-987b-b484f6ec9fcc,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Fan Motor"}",3,PH,Fan Motor,Phase
67b19e76-f050-427f-9d37-9fa4379cec3e,26567f44-6a33-41a9-987b-b484f6ec9fcc,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
c6317764-a281-400a-9a11-986cbb1b662f,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Ent Air (DB)","unit":"F","value":"89.2","category":"Cooling Coil"}",89.2,F,Cooling Coil,Ent Air (DB)
fa976e15-7ee8-4db9-9f73-1ecf051976fb,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Ent Air (WB)","unit":"F","value":"71.1","category":"Cooling Coil"}",71.1,F,Cooling Coil,Ent Air (WB)
5ec992db-7615-4083-9698-14f48f405a2b,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Leaving Air (DB)","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,Leaving Air (DB)
aa9f23b1-7558-40c1-8c75-82124cd479ed,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Leaving Air (WB)","unit":"F","value":"54","category":"Cooling Coil"}",54,F,Cooling Coil,Leaving Air (WB)
cfdafc06-6c84-46cc-acc2-0cd807c5e323,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
08535471-d9b2-4696-84ef-414c64315167,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max Air P.D.","unit":"\"WG","value":"0.3","category":"Cooling Coil"}",0.3,"WG,Cooling Coil,Max Air P.D.
5ca4993c-e4ca-4381-b51c-5c600eb5fb80,26567f44-6a33-41a9-987b-b484f6ec9fcc,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (42 F EWT)","unit":"GPM","value":"20.1","category":"Cooling Coil"}",20.1,GPM,Cooling Coil,GPM (42 F EWT)
db14b902-4a58-439b-8f94-8b06e3129b1a,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"7.01","category":"Cooling Coil"}",7.01,FT,Cooling Coil,Max Water PD
97410046-923f-4dbb-a8fa-82c6749ea21c,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Cooling Coil"}",4,,Cooling Coil,Rows
707e1504-2567-4556-8420-d3ea9bb95688,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Fins (per FT)","unit":"per FT","value":"16","category":"Cooling Coil"}",16,per FT,Cooling Coil,Fins (per FT)
04796849-a242-4066-a843-7a125da92c48,26567f44-6a33-41a9-987b-b484f6ec9fcc,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"140.6","category":"Cooling Coil"}",140.6,MBH,Cooling Coil,Total Output (Min)
9247af9d-85c3-41e2-a9ed-d27babd36fd9,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"92.3","category":"Cooling Coil"}",92.3,MBH,Cooling Coil,Sens. Output (Min)
b02a9a23-372c-49bd-91f7-29f5c8119c0f,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELEC","category":"Heating Coil"}",ELEC,,Heating Coil,Type
d8c9e808-bd96-48d3-bfef-34e62cf5dfea,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Position","unit":null,"value":"PRE-HEAT","category":"Heating Coil"}",PRE-HEAT,,Heating Coil,Position
5d988e3b-0391-4764-8a76-8e0c82316ce4,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Ent. Air Temp.","unit":"F","value":"44.8","category":"Heating Coil"}",44.8,F,Heating Coil,Ent. Air Temp.
7f583d54-f938-469d-a233-318696699b57,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Leaving Air Temp.","unit":"F","value":"75","category":"Heating Coil"}",75,F,Heating Coil,Leaving Air Temp.
c9ae48a2-f236-4a62-b6c3-ce7141ac63fd,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"800","category":"Heating Coil"}",800,FPM,Heating Coil,Max Face Vel
c9f77d0b-0977-4d60-8d3f-b33b8c628703,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air P.D.","unit":"\"WG","value":"0.5","category":"Heating Coil"}",0.5,"WG,Heating Coil,Air P.D.
dadfe7c0-5d6c-410e-8101-7f89bbf15e48,26567f44-6a33-41a9-987b-b484f6ec9fcc,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Input KW","unit":"KW","value":"15.9","category":"Heating Coil"}",15.9,KW,Heating Coil,Input KW
a4a532e5-0ada-421e-8548-8d06182f0fc6,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SCR","category":"Heating Coil"}",SCR,,Heating Coil,Control
0825970d-98d7-423b-9e47-0fd2ce8a0443,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Min. Output","unit":"MBH","value":"54.11","category":"Heating Coil"}",54.11,MBH,Heating Coil,Min. Output
b0d83239-96c1-4c05-85bf-e2ca035a62d4,26567f44-6a33-41a9-987b-b484f6ec9fcc,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
b3a1aa91-78b6-4d30-9884-b34116422f49,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"BCHD","category":null}",BCHD,,,Model
8a6d52e2-126c-4a97-a368-956924c284bc,26567f44-6a33-41a9-987b-b484f6ec9fcc,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,6","category":null}","1,2,3,5,6",,,Notes
08c21afa-7533-4cd6-b6d9-d1a1d7c5613e,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Description
cacdc1c7-9f4a-4a62-a1af-4b9b3f935614,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SZ VAV","category":null}",SZ VAV,,,Control
44fb9ec5-c346-4026-be14-582506ee38ac,654ec31c-74ee-4f02-9122-35dcc2e38c8d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Max CFM","unit":"CFM","value":"2850","category":null}",2850,CFM,,Total Max CFM
17f716f6-c7e5-4d1a-870f-a9f609b507c7,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Min CFM","unit":"CFM","value":"1425","category":null}",1425,CFM,,Total Min CFM
7ff9a4cd-c166-4a24-87c4-ad2d40b98968,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (Min-Max)","unit":"CFM","value":"100","category":null}",100,CFM,,O.A. CFM (Min-Max)
1c180dc0-b387-4057-8cff-cba12dbfe087,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MFG ELEC 1ST FLOOR","category":null}",MFG ELEC 1ST FLOOR,,,Area Served
56000b27-fc87-48a9-aeeb-61ecf0758196,654ec31c-74ee-4f02-9122-35dcc2e38c8d,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"\"WG","value":"0.8","category":null}",0.8,"WG,,Ext. S.P.
2718e2a5-821e-42bc-9237-ae97eb458b52,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Brake Horsepower","unit":"HP","value":"1.56","category":null}",1.56,HP,,Brake Horsepower
a62358ad-7804-45fd-844f-dd60f0091493,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Min. HP","unit":"HP","value":"2","category":"Fan Motor"}",2,HP,Fan Motor,Min. HP
1b556518-8d9c-4790-9c5c-63f96a4430f0,654ec31c-74ee-4f02-9122-35dcc2e38c8d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan Motor"}",460,V,Fan Motor,Voltage
f2a00096-0f91-4317-89c5-5206e44b7668,654ec31c-74ee-4f02-9122-35dcc2e38c8d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Fan Motor"}",3,PH,Fan Motor,Phase
e69c3003-e4ae-4927-84d7-985ff3db550d,654ec31c-74ee-4f02-9122-35dcc2e38c8d,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
28a40846-1f4e-477c-8de8-a8f762db91a4,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,,,"{"kind":"flat","type":"Ent Air (DB)","unit":"F","value":"76.1","category":"Cooling Coil"}",76.1,F,Cooling Coil,Ent Air (DB)
1bd08393-0a22-4bfb-b78a-34bc6433798c,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,,,"{"kind":"flat","type":"Ent Air (WB)","unit":"F","value":"62.7","category":"Cooling Coil"}",62.7,F,Cooling Coil,Ent Air (WB)
1a63a103-9104-4156-912e-c3339bc9966e,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,,,"{"kind":"flat","type":"Leaving Air (DB)","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,Leaving Air (DB)
1477e124-4764-478d-9be2-a300a367d050,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,,,"{"kind":"flat","type":"Leaving Air (WB)","unit":"F","value":"52","category":"Cooling Coil"}",52,F,Cooling Coil,Leaving Air (WB)
af360750-6a65-45d9-b602-93ceea1292b7,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
92e34f7b-f266-44e9-97c7-99c4f4b06c65,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max Air P.D.","unit":"\"WG","value":"0.3","category":"Cooling Coil"}",0.3,"WG,Cooling Coil,Max Air P.D.
047381e1-a0fc-4b01-821c-c6f78ff2c65b,654ec31c-74ee-4f02-9122-35dcc2e38c8d,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (42 F EWT)","unit":"GPM","value":"12.5","category":"Cooling Coil"}",12.5,GPM,Cooling Coil,GPM (42 F EWT)
0435a03a-c789-438b-a549-4661f523e72b,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"2.99","category":"Cooling Coil"}",2.99,FT,Cooling Coil,Max Water PD
9360933b-7fda-4fff-9c64-63a4e14941e1,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Cooling Coil"}",4,,Cooling Coil,Rows
6134fd14-6573-441d-bae2-1c13c5f6fce8,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,,,"{"kind":"flat","type":"Fins (per FT)","unit":"per FT","value":"16","category":"Cooling Coil"}",16,per FT,Cooling Coil,Fins (per FT)
7b87ed82-d32f-4795-9542-3069498b21f6,654ec31c-74ee-4f02-9122-35dcc2e38c8d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"87.8","category":"Cooling Coil"}",87.8,MBH,Cooling Coil,Total Output (Min)
bfb9c23b-da16-43ea-b6e8-58dc643d2943,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"64.9","category":"Cooling Coil"}",64.9,MBH,Cooling Coil,Sens. Output (Min)
d90da490-f3a4-4322-8398-c50e71e80247,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
3a409a6d-6c52-4260-b50a-2879f525b34d,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"BCHD","category":null}",BCHD,,,Model
ced016c1-9a5c-44a9-a715-ad3b8ab2a602,654ec31c-74ee-4f02-9122-35dcc2e38c8d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,6","category":null}","1,2,3,5,6",,,Notes
2c93aecb-88f5-469b-ac53-767b644ced7a,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Description
70793dd6-a2e9-45c9-a222-f77a0ba1ee7b,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7e3f1f19-6e93-4e2f-a8e3-30279273187b,Variable Speed (VFD),,,"{"kind":"flat","type":"Control","unit":null,"value":"SZ VAV","category":null}",SZ VAV,,,Control
9c71f4a6-3827-4d9a-9297-750eeecb1a55,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Max CFM","unit":"CFM","value":"2850","category":null}",2850,CFM,,Total Max CFM
5276217f-6501-4756-b891-e1c86bca608d,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Min CFM","unit":"CFM","value":"1425","category":null}",1425,CFM,,Total Min CFM
9e05c422-b5af-4a6a-82c9-b8a0065a6ce1,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (Min-Max)","unit":"CFM","value":"100","category":null}",100,CFM,,O.A. CFM (Min-Max)
46b0bfc3-a484-4ad5-b6c4-092d00c26b87,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MFG 2ND FLOOR ELEC 1","category":null}",MFG 2ND FLOOR ELEC 1,,,Area Served
f218fbc5-37cc-4f9a-b761-e5042a0d55ba,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"\"WG","value":"0.8","category":null}",0.8,"WG,,Ext. S.P.
ede9b179-6a59-4722-a520-bbe0714e2dce,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Brake Horsepower","unit":"HP","value":"1.56","category":null}",1.56,HP,,Brake Horsepower
10f44836-608d-494f-9d09-3de055282102,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Min. HP","unit":"HP","value":"2","category":"Fan Motor"}",2,HP,Fan Motor,Min. HP
b23d1d19-dba9-4c18-85d2-13c4a10cef23,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan Motor"}",460,V,Fan Motor,Voltage
31e2e7b8-5297-4272-99dd-814ec245c221,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Fan Motor"}",3,PH,Fan Motor,Phase
2d4f8255-a8fb-40ed-a506-fc55b94cd862,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
59fa1c79-1341-43e5-b107-382944eb5947,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,,,"{"kind":"flat","type":"Ent Air (DB)","unit":"F","value":"76.1","category":"Cooling Coil"}",76.1,F,Cooling Coil,Ent Air (DB)
123b484f-1844-40d7-bdb1-8e1b00486677,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,,,"{"kind":"flat","type":"Ent Air (WB)","unit":"F","value":"62.7","category":"Cooling Coil"}",62.7,F,Cooling Coil,Ent Air (WB)
4abfe6fe-1c8e-4b2d-96be-936c695bcaf0,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,,,"{"kind":"flat","type":"Leaving Air (DB)","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,Leaving Air (DB)
7ba24121-2f11-40ea-8e0e-cde046d83310,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,,,"{"kind":"flat","type":"Leaving Air (WB)","unit":"F","value":"52","category":"Cooling Coil"}",52,F,Cooling Coil,Leaving Air (WB)
2cc5340e-ce42-4288-b28b-d37c78831adf,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
ffe0ef54-20b8-4ab9-be38-197fe8e60406,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max Air P.D.","unit":"\"WG","value":"0.3","category":"Cooling Coil"}",0.3,"WG,Cooling Coil,Max Air P.D.
872d39a6-9d76-48fe-89fd-dffd476d9275,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (42 F EWT)","unit":"GPM","value":"12.5","category":"Cooling Coil"}",12.5,GPM,Cooling Coil,GPM (42 F EWT)
cf9668c5-9b73-42c2-bc29-b4b790af410e,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"2.99","category":"Cooling Coil"}",2.99,FT,Cooling Coil,Max Water PD
fa212a73-9ba4-47d8-b3d5-2463124a6d6b,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Cooling Coil"}",4,,Cooling Coil,Rows
97fddc34-220e-4029-980b-ab98eaacdeab,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,,,"{"kind":"flat","type":"Fins (per FT)","unit":"per FT","value":"16","category":"Cooling Coil"}",16,per FT,Cooling Coil,Fins (per FT)
701008f0-d279-465b-852c-0f201e63c6b4,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"87.8","category":"Cooling Coil"}",87.8,MBH,Cooling Coil,Total Output (Min)
feb3b260-709c-4388-a393-1e88f8106f40,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"64.9","category":"Cooling Coil"}",64.9,MBH,Cooling Coil,Sens. Output (Min)
29584db3-ff74-4ad5-816c-939cebbd94ca,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
f000adb2-7112-4424-ac84-838a2663740c,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"BCHD","category":null}",BCHD,,,Model
e2f12a74-afb7-429e-8d27-e76d68eabf97,12130f5a-787f-4adb-9aaf-9d8ac068a5a5,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,6","category":null}","1,2,3,5,6",,,Notes
5f24dacb-2048-428b-b061-4dad14601596,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Description
44d8e2d3-d04c-4b69-8575-a54934134f76,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SZ VAV","category":null}",SZ VAV,,,Control
9e02a544-bc98-4bef-af7f-d1169bc3ee50,d029d5b5-b26e-4033-9a0b-66a70a90fd59,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Max CFM","unit":"CFM","value":"2000","category":null}",2000,CFM,,Total Max CFM
ba1e3e1d-4fa9-4da0-a335-58a02008dd8a,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"PUMP ROOM","category":null}",PUMP ROOM,,,Area Served
d91dce3d-5e72-4e06-b0f4-24254a8c9d42,d029d5b5-b26e-4033-9a0b-66a70a90fd59,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"\"WG","value":"0.8","category":null}",0.8,"WG,,Ext. S.P.
5c14b597-4496-42e1-9bab-8325fa00f7ab,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Brake Horsepower","unit":"HP","value":"0.66","category":null}",0.66,HP,,Brake Horsepower
8861d4b4-527a-4000-a656-956293dc826b,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Min. HP","unit":"HP","value":"1.5","category":"Fan Motor"}",1.5,HP,Fan Motor,Min. HP
deb0e8f7-de7d-4bba-97d6-7abfcb172dec,d029d5b5-b26e-4033-9a0b-66a70a90fd59,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan Motor"}",460,V,Fan Motor,Voltage
1a4c9e4d-e24c-4b45-971a-71d9f59175e9,d029d5b5-b26e-4033-9a0b-66a70a90fd59,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Fan Motor"}",3,PH,Fan Motor,Phase
e8af3c71-3f8f-4f9e-96e5-7d66a21e4bab,d029d5b5-b26e-4033-9a0b-66a70a90fd59,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
4331b179-2e61-42d9-b69d-2e79e9b9263d,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,,,"{"kind":"flat","type":"Ent Air (DB)","unit":"F","value":"80.3","category":"Cooling Coil"}",80.3,F,Cooling Coil,Ent Air (DB)
12b742e3-4480-46c3-be29-3b92ccc49cef,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,,,"{"kind":"flat","type":"Ent Air (WB)","unit":"F","value":"60.8","category":"Cooling Coil"}",60.8,F,Cooling Coil,Ent Air (WB)
48def236-6a3c-46da-abab-1894551d6361,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,,,"{"kind":"flat","type":"Leaving Air (DB)","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,Leaving Air (DB)
7d68395e-cd5e-473c-9c52-2f3f2a0bdd0f,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,,,"{"kind":"flat","type":"Leaving Air (WB)","unit":"F","value":"51","category":"Cooling Coil"}",51,F,Cooling Coil,Leaving Air (WB)
b214a53e-79be-46af-84e1-76b3233fe646,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
489bd4d0-8311-4a97-866f-79fc439555f9,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max Air P.D.","unit":"\"WG","value":"0.3","category":"Cooling Coil"}",0.3,"WG,Cooling Coil,Max Air P.D.
b7576553-4776-43fd-93fe-ec1d5c8289d2,d029d5b5-b26e-4033-9a0b-66a70a90fd59,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (42 F EWT)","unit":"GPM","value":"22.2","category":"Cooling Coil"}",22.2,GPM,Cooling Coil,GPM (42 F EWT)
7688d25e-fe8a-47dc-9bf9-ddf2d37b3910,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"12.65","category":"Cooling Coil"}",12.65,FT,Cooling Coil,Max Water PD
0ec75988-ff19-4bbf-8dde-3256a7431090,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,Rows
047f6f63-7afc-4bd6-8c8b-d5d87c049177,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,,,"{"kind":"flat","type":"Fins (per FT)","unit":"per FT","value":"16","category":"Cooling Coil"}",16,per FT,Cooling Coil,Fins (per FT)
d48fa143-0e83-4173-8d37-05749a2e31e3,d029d5b5-b26e-4033-9a0b-66a70a90fd59,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"155.4","category":"Cooling Coil"}",155.4,MBH,Cooling Coil,Total Output (Min)
30562159-cde6-4f93-8830-fdfea9696603,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"153.4","category":"Cooling Coil"}",153.4,MBH,Cooling Coil,Sens. Output (Min)
e0c15887-56e8-4492-8082-3a8757c3e85d,d029d5b5-b26e-4033-9a0b-66a70a90fd59,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
0df8c63c-c85e-4e7d-bda2-9b29ec0ecede,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"BCHD","category":null}",BCHD,,,Model
013889e5-cf2f-43a8-8dfc-4edf67f8a235,d029d5b5-b26e-4033-9a0b-66a70a90fd59,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,6","category":null}","1,2,3,5,6",,,Notes
81b6c45e-af91-4f4c-a7bd-c872ae758084,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Description
68555221-1471-4ea5-bb5d-f8da397404d1,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SZ VAV","category":null}",SZ VAV,,,Control
8695a0c4-5e5d-419d-99f9-26659b87cc59,c4fd0385-e170-4dbe-ba29-3f4319a92de6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Max CFM","unit":"CFM","value":"2850","category":null}",2850,CFM,,Total Max CFM
fdb22447-ccd5-470b-85ff-70873d5fd34a,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Min CFM","unit":"CFM","value":"1425","category":null}",1425,CFM,,Total Min CFM
5ebe231a-e5e2-4338-ab24-8fa555e87560,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (Min-Max)","unit":"CFM","value":"100","category":null}",100,CFM,,O.A. CFM (Min-Max)
cd543100-c665-4fa5-97a1-55b72e05f75e,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"PAINT ELEC","category":null}",PAINT ELEC,,,Area Served
15e8987a-6a4f-447a-a504-8370a950e336,c4fd0385-e170-4dbe-ba29-3f4319a92de6,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"\"WG","value":"0.8","category":null}",0.8,"WG,,Ext. S.P.
409681f6-f9e3-44c7-8228-f1f82994fc2a,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Brake Horsepower","unit":"HP","value":"1.56","category":null}",1.56,HP,,Brake Horsepower
97dd187e-2d23-4680-a416-ed5c7d2b7be6,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Min. HP","unit":"HP","value":"2","category":"Fan Motor"}",2,HP,Fan Motor,Min. HP
7c1f57d4-592c-4feb-b985-668c417a195c,c4fd0385-e170-4dbe-ba29-3f4319a92de6,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan Motor"}",460,V,Fan Motor,Voltage
853ecfa9-ce94-4717-82f9-e9c3bb45ca5f,c4fd0385-e170-4dbe-ba29-3f4319a92de6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Fan Motor"}",3,PH,Fan Motor,Phase
07145892-80f6-492c-a774-6b48b46cffbf,c4fd0385-e170-4dbe-ba29-3f4319a92de6,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6e8f6fa5-f58d-4ce1-a699-9f4ed867b0dd,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,,,"{"kind":"flat","type":"Ent Air (DB)","unit":"F","value":"76.1","category":"Cooling Coil"}",76.1,F,Cooling Coil,Ent Air (DB)
e6364741-9d84-4f79-8170-36f8675c07b4,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,,,"{"kind":"flat","type":"Ent Air (WB)","unit":"F","value":"62.7","category":"Cooling Coil"}",62.7,F,Cooling Coil,Ent Air (WB)
3d7b53cb-bc6d-477f-9298-afd2bc72d572,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,,,"{"kind":"flat","type":"Leaving Air (DB)","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,Leaving Air (DB)
b93fe670-8dee-480e-9589-6000ea599abb,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,,,"{"kind":"flat","type":"Leaving Air (WB)","unit":"F","value":"52","category":"Cooling Coil"}",52,F,Cooling Coil,Leaving Air (WB)
c2488400-30c1-4806-9d54-5d0c50cffb42,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
6b88ae25-a8f0-4410-8940-0010a8aad8ac,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max Air P.D.","unit":"\"WG","value":"0.3","category":"Cooling Coil"}",0.3,"WG,Cooling Coil,Max Air P.D.
f6c021ec-cede-4c56-88a7-05dabb2c0e31,c4fd0385-e170-4dbe-ba29-3f4319a92de6,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (42 F EWT)","unit":"GPM","value":"12.5","category":"Cooling Coil"}",12.5,GPM,Cooling Coil,GPM (42 F EWT)
4a956b28-d570-4d25-b361-b9858dc55da8,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"2.99","category":"Cooling Coil"}",2.99,FT,Cooling Coil,Max Water PD
1d4973d8-08d0-4e9c-add9-986dbec728d0,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Cooling Coil"}",4,,Cooling Coil,Rows
30e4cad7-71ad-4b1e-b8d6-0f60f1a9a071,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,,,"{"kind":"flat","type":"Fins (per FT)","unit":"per FT","value":"16","category":"Cooling Coil"}",16,per FT,Cooling Coil,Fins (per FT)
597aa0b9-fc69-4d20-b193-3a20cb00f2d8,c4fd0385-e170-4dbe-ba29-3f4319a92de6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"87.8","category":"Cooling Coil"}",87.8,MBH,Cooling Coil,Total Output (Min)
22d96c8d-3784-4d3c-8dfd-fda2d63b44a2,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"64.9","category":"Cooling Coil"}",64.9,MBH,Cooling Coil,Sens. Output (Min)
ce67b3a4-7587-42cb-8f36-080040296bea,c4fd0385-e170-4dbe-ba29-3f4319a92de6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
05f0cd34-0478-48bf-9f31-3eceb007dee1,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"BCHD","category":null}",BCHD,,,Model
cba6534f-51a6-438a-b339-3623f1a712f4,c4fd0385-e170-4dbe-ba29-3f4319a92de6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,6","category":null}","1,2,3,5,6",,,Notes
9af8e3a5-7636-47c0-aa57-06e35050f246,45881aae-2084-4d36-aa44-b1af863a5932,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Description
dfac75d9-8c20-428f-b746-cfbadb69366d,45881aae-2084-4d36-aa44-b1af863a5932,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7e3f1f19-6e93-4e2f-a8e3-30279273187b,Variable Speed (VFD),,,"{"kind":"flat","type":"Control","unit":null,"value":"SZ VAV","category":null}",SZ VAV,,,Control
dcb10205-b3dc-49ee-bdb0-eca5be43a6cb,45881aae-2084-4d36-aa44-b1af863a5932,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Max CFM","unit":"CFM","value":"3200","category":null}",3200,CFM,,Total Max CFM
635e19da-7a49-4d8b-abbc-ce313094937d,45881aae-2084-4d36-aa44-b1af863a5932,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Min CFM","unit":"CFM","value":"1600","category":null}",1600,CFM,,Total Min CFM
d52a5b77-31e8-4e7e-b0b7-798f9287bbf8,45881aae-2084-4d36-aa44-b1af863a5932,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (Min-Max)","unit":"CFM","value":"300","category":null}",300,CFM,,O.A. CFM (Min-Max)
1c8c719f-6bf8-4e57-a15d-1f38219f7ed2,45881aae-2084-4d36-aa44-b1af863a5932,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"POWDER STORAGE","category":null}",POWDER STORAGE,,,Area Served
d17b0f26-4837-4a49-b89b-1feae8ff7c11,45881aae-2084-4d36-aa44-b1af863a5932,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"\"WG","value":"0.8","category":null}",0.8,"WG,,Ext. S.P.
425dd466-f364-438a-acbb-ff1c165d9a8f,45881aae-2084-4d36-aa44-b1af863a5932,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Brake Horsepower","unit":"HP","value":"2.03","category":null}",2.03,HP,,Brake Horsepower
8319f371-0a97-44de-a7cd-a9d4828bb2c2,45881aae-2084-4d36-aa44-b1af863a5932,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Min. HP","unit":"HP","value":"3","category":"Fan Motor"}",3,HP,Fan Motor,Min. HP
fc726d76-97eb-4464-bbe7-585a715d7a71,45881aae-2084-4d36-aa44-b1af863a5932,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan Motor"}",460,V,Fan Motor,Voltage
6832fb28-4843-4318-b94e-96de9a4be390,45881aae-2084-4d36-aa44-b1af863a5932,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Fan Motor"}",3,PH,Fan Motor,Phase
068f6225-c247-41bd-893a-e59876888a91,45881aae-2084-4d36-aa44-b1af863a5932,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6796ea7a-5f52-40e5-9895-e62e3d17c4a4,45881aae-2084-4d36-aa44-b1af863a5932,9fee54a6-923a-4425-95f2-4abfe00f3457,Entering Dry Bulb Temp,,,,,"{"kind":"flat","type":"Ent Air (DB)","unit":"F","value":"77.8","category":"Cooling Coil"}",77.8,F,Cooling Coil,Ent Air (DB)
82bbccf6-3d35-4bfe-a6b8-933705114596,45881aae-2084-4d36-aa44-b1af863a5932,,,,,,,"{"kind":"flat","type":"Ent Air (WB)","unit":"F","value":"63.8","category":"Cooling Coil"}",63.8,F,Cooling Coil,Ent Air (WB)
44387b4a-572c-49f1-a79b-782ec4306260,45881aae-2084-4d36-aa44-b1af863a5932,da4c4c8e-0a52-4b1d-9b48-047d926c00f1,Leaving Dry Bulb Temp,,,,,"{"kind":"flat","type":"Leaving Air (DB)","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,Leaving Air (DB)
96b0c13f-98cb-4c81-9537-7397015b07a2,45881aae-2084-4d36-aa44-b1af863a5932,,,,,,,"{"kind":"flat","type":"Leaving Air (WB)","unit":"F","value":"52","category":"Cooling Coil"}",52,F,Cooling Coil,Leaving Air (WB)
a686db12-96af-4b56-8323-afcdbf72396f,45881aae-2084-4d36-aa44-b1af863a5932,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
029ac804-8499-493f-a3a6-a58392f21c84,45881aae-2084-4d36-aa44-b1af863a5932,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max Air P.D.","unit":"\"WG","value":"0.3","category":"Cooling Coil"}",0.3,"WG,Cooling Coil,Max Air P.D.
837ba579-12eb-485f-b7a1-fe4c120f98c4,45881aae-2084-4d36-aa44-b1af863a5932,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (42 F EWT)","unit":"GPM","value":"15.7","category":"Cooling Coil"}",15.7,GPM,Cooling Coil,GPM (42 F EWT)
d0bb14fe-b97a-4180-a274-82fa4f638546,45881aae-2084-4d36-aa44-b1af863a5932,277ed343-fe5f-4588-9b10-b8c538b8f117,Water Pressure Drop,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"8.73","category":"Cooling Coil"}",8.73,FT,Cooling Coil,Max Water PD
3e70f739-4166-48b9-998a-07020540cc5c,45881aae-2084-4d36-aa44-b1af863a5932,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Cooling Coil"}",4,,Cooling Coil,Rows
3ead0326-261c-4dec-9bea-dceb7b79d825,45881aae-2084-4d36-aa44-b1af863a5932,,,,,,,"{"kind":"flat","type":"Fins (per FT)","unit":"per FT","value":"16","category":"Cooling Coil"}",16,per FT,Cooling Coil,Fins (per FT)
48843ba6-a176-4150-a660-34f704cbccb0,45881aae-2084-4d36-aa44-b1af863a5932,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"110.1","category":"Cooling Coil"}",110.1,MBH,Cooling Coil,Total Output (Min)
4a270c1e-b88a-4d41-80f2-de36e196afe5,45881aae-2084-4d36-aa44-b1af863a5932,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"78.8","category":"Cooling Coil"}",78.8,MBH,Cooling Coil,Sens. Output (Min)
5e1d76d4-16fb-438f-9d5e-10058f28922d,45881aae-2084-4d36-aa44-b1af863a5932,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELEC","category":"Heating Coil"}",ELEC,,Heating Coil,Type
c7dec746-5334-42f2-969d-dff44b32ef1b,45881aae-2084-4d36-aa44-b1af863a5932,,,,,,,"{"kind":"flat","type":"Position","unit":null,"value":"REHEAT","category":"Heating Coil"}",REHEAT,,Heating Coil,Position
1c1bf8b2-51f8-46bd-863d-661806d51468,45881aae-2084-4d36-aa44-b1af863a5932,9fee54a6-923a-4425-95f2-4abfe00f3457,Entering Dry Bulb Temp,,,,,"{"kind":"flat","type":"Ent. Air Temp.","unit":"F","value":"61.6","category":"Heating Coil"}",61.6,F,Heating Coil,Ent. Air Temp.
45d333ab-52df-45ee-b0d4-f0c0e1636b64,45881aae-2084-4d36-aa44-b1af863a5932,da4c4c8e-0a52-4b1d-9b48-047d926c00f1,Leaving Dry Bulb Temp,,,,,"{"kind":"flat","type":"Leaving Air Temp.","unit":"F","value":"85","category":"Heating Coil"}",85,F,Heating Coil,Leaving Air Temp.
3d1db33a-1b9a-4d68-bf3a-d9ce4f505850,45881aae-2084-4d36-aa44-b1af863a5932,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"800","category":"Heating Coil"}",800,FPM,Heating Coil,Max Face Vel
f3fb89f6-405a-40bd-93d5-fb5d84a5dcf4,45881aae-2084-4d36-aa44-b1af863a5932,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Air P.D.","unit":"\"WG","value":"0.5","category":"Heating Coil"}",0.5,"WG,Heating Coil,Air P.D.
34af1072-d70c-4435-a3fc-7bb28d1e0337,45881aae-2084-4d36-aa44-b1af863a5932,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Input KW","unit":"KW","value":"11.9","category":"Heating Coil"}",11.9,KW,Heating Coil,Input KW
40fccb56-21f0-4906-be52-4d6b3f77be99,45881aae-2084-4d36-aa44-b1af863a5932,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SCR","category":"Heating Coil"}",SCR,,Heating Coil,Control
5ba84dbc-02ca-45d3-ab7b-83777c7b759d,45881aae-2084-4d36-aa44-b1af863a5932,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Min. Output","unit":"MBH","value":"40.7","category":"Heating Coil"}",40.7,MBH,Heating Coil,Min. Output
22c6e7ef-bcc9-4fa8-9cb3-1fd330ad5e1e,45881aae-2084-4d36-aa44-b1af863a5932,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
6c3cc7c8-267a-4afc-b2be-f1e04d2e659b,45881aae-2084-4d36-aa44-b1af863a5932,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"BCHV","category":null}",BCHV,,,Model
c3787fb7-be63-4107-a9e6-8f071e0d3d8b,45881aae-2084-4d36-aa44-b1af863a5932,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,6","category":null}","1,2,3,5,6",,,Notes
f3ece250-1bee-40cb-b836-402fdea8f707,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Description
952428ec-ef1c-4425-ba07-52ba1067de79,8140fb6a-f8bf-44ef-a90e-dfa26293014e,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7e3f1f19-6e93-4e2f-a8e3-30279273187b,Variable Speed (VFD),,,"{"kind":"flat","type":"Control","unit":null,"value":"SZ VAV","category":null}",SZ VAV,,,Control
cae9ac9d-537d-4e84-aaa0-ba83871b4322,8140fb6a-f8bf-44ef-a90e-dfa26293014e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Max CFM","unit":"CFM","value":"2850","category":null}",2850,CFM,,Total Max CFM
b43fe996-4d03-465d-bea1-f3c1fa915e52,8140fb6a-f8bf-44ef-a90e-dfa26293014e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Min CFM","unit":"CFM","value":"1425","category":null}",1425,CFM,,Total Min CFM
a7077265-5dce-4172-adc7-4c1831661bd3,8140fb6a-f8bf-44ef-a90e-dfa26293014e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"O.A. CFM (Min-Max)","unit":"CFM","value":"100","category":null}",100,CFM,,O.A. CFM (Min-Max)
792c8753-7787-4a85-9061-10caa5f7e89f,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"MFG 2ND FLOOR ELEC 2","category":null}",MFG 2ND FLOOR ELEC 2,,,Area Served
cd5b695b-3be9-4305-aca4-175390bd84e0,8140fb6a-f8bf-44ef-a90e-dfa26293014e,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Ext. S.P.","unit":"\"WG","value":"0.8","category":null}",0.8,"WG,,Ext. S.P.
68705e50-357d-45d2-9595-dbe84d9b8f52,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Brake Horsepower","unit":"HP","value":"1.56","category":null}",1.56,HP,,Brake Horsepower
67e69008-b258-4ddc-86e6-bbbc2d8bed56,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Min. HP","unit":"HP","value":"2","category":"Fan Motor"}",2,HP,Fan Motor,Min. HP
6607f2f7-6044-4dca-a943-37be63bbe6b1,8140fb6a-f8bf-44ef-a90e-dfa26293014e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Fan Motor"}",460,V,Fan Motor,Voltage
06c4f692-9810-40ea-9c5a-d57ccf03deea,8140fb6a-f8bf-44ef-a90e-dfa26293014e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Fan Motor"}",3,PH,Fan Motor,Phase
33733552-d752-4cb8-b2bd-147ed376e60c,8140fb6a-f8bf-44ef-a90e-dfa26293014e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CHW","category":"Cooling Coil"}",CHW,,Cooling Coil,Type
6976bf07-8fd2-4985-8224-2e0a7244e07b,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,,,"{"kind":"flat","type":"Ent Air (DB)","unit":"F","value":"76.1","category":"Cooling Coil"}",76.1,F,Cooling Coil,Ent Air (DB)
cbfbdff8-6c36-4edc-8bda-fadd0166f936,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,,,"{"kind":"flat","type":"Ent Air (WB)","unit":"F","value":"62.7","category":"Cooling Coil"}",62.7,F,Cooling Coil,Ent Air (WB)
06a35c6d-0dcd-4758-96da-682d62b3a34e,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,,,"{"kind":"flat","type":"Leaving Air (DB)","unit":"F","value":"55","category":"Cooling Coil"}",55,F,Cooling Coil,Leaving Air (DB)
7b0558cc-a1a3-4cc7-bf68-04c38ac91769,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,,,"{"kind":"flat","type":"Leaving Air (WB)","unit":"F","value":"52","category":"Cooling Coil"}",52,F,Cooling Coil,Leaving Air (WB)
61bbfea0-4594-4dc9-874e-d41afebc5900,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,,,"{"kind":"flat","type":"Max Face Vel","unit":"FPM","value":"500","category":"Cooling Coil"}",500,FPM,Cooling Coil,Max Face Vel
7a5c8712-d523-41d9-8b63-d4e41cbdecfd,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Max Air P.D.","unit":"\"WG","value":"0.3","category":"Cooling Coil"}",0.3,"WG,Cooling Coil,Max Air P.D.
a5e49ca7-3801-4d4a-b210-5cf7c509413e,8140fb6a-f8bf-44ef-a90e-dfa26293014e,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (42 F EWT)","unit":"GPM","value":"12.5","category":"Cooling Coil"}",12.5,GPM,Cooling Coil,GPM (42 F EWT)
ba66d04b-71ed-4508-9aed-403975262ff9,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Max Water PD","unit":"FT","value":"2.99","category":"Cooling Coil"}",2.99,FT,Cooling Coil,Max Water PD
81dd2dec-6a87-47e1-bdb9-2b6ef3ab78c3,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,,,"{"kind":"flat","type":"Rows","unit":null,"value":"4","category":"Cooling Coil"}",4,,Cooling Coil,Rows
c7355e2d-a8eb-4958-9d92-2e244eb58dd9,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,,,"{"kind":"flat","type":"Fins (per FT)","unit":"per FT","value":"16","category":"Cooling Coil"}",16,per FT,Cooling Coil,Fins (per FT)
22adb865-d525-4c36-ac20-a89645ba0dec,8140fb6a-f8bf-44ef-a90e-dfa26293014e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Output (Min)","unit":"MBH","value":"87.8","category":"Cooling Coil"}",87.8,MBH,Cooling Coil,Total Output (Min)
42c3148f-1856-446c-9520-be6d7fe2c8e2,8140fb6a-f8bf-44ef-a90e-dfa26293014e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens. Output (Min)","unit":"MBH","value":"64.9","category":"Cooling Coil"}",64.9,MBH,Cooling Coil,Sens. Output (Min)
9c540eec-b5d1-45a5-b7d9-35b162cffdf3,8140fb6a-f8bf-44ef-a90e-dfa26293014e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,8ecd399b-c6c3-4976-b3f4-b276099cebc0,Daikin,,,"{"kind":"flat","type":"Reference","unit":null,"value":"DAIKIN","category":null}",DAIKIN,,,Reference
72b3addc-e2d4-4081-9708-e5e6aff8501f,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"BCHD","category":null}",BCHD,,,Model
c417db0a-4389-43bf-9e2d-aacea8c60c78,8140fb6a-f8bf-44ef-a90e-dfa26293014e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,6","category":null}","1,2,3,5,6",,,Notes