spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
fc5fa310-ad3f-44be-a1ec-8142adfbe142,9be7de14-f056-4686-9f3e-b2f7014920ce,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
15aa9d0d-d83e-45a7-b7a4-bd1883f5a093,9be7de14-f056-4686-9f3e-b2f7014920ce,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK SQ-70","category":null}",GREENHECK SQ-70,,,Manufacturer & Model
fe5a8c39-87aa-430a-984d-b308e90f0fb3,9be7de14-f056-4686-9f3e-b2f7014920ce,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"YARD RESTROOM","category":null}",YARD RESTROOM,,,Service
b4add28d-c6e4-4214-ba79-417a2bc8740e,9be7de14-f056-4686-9f3e-b2f7014920ce,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"60","category":null}",60,CFM,,CFM
8d42d447-ae3e-4fc1-a56a-9128bd7bc154,9be7de14-f056-4686-9f3e-b2f7014920ce,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.20","category":null}",0.20,"WG,,S.P.
fbe819d1-c59a-44e2-b0ce-c9453d143519,9be7de14-f056-4686-9f3e-b2f7014920ce,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"2","category":null}",2,,,Max. Sones
eec4ee0f-f8a4-4a89-a0a6-de820466c9d3,9be7de14-f056-4686-9f3e-b2f7014920ce,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
6076d8ca-9393-4fc4-88ea-6e896bb7e254,9be7de14-f056-4686-9f3e-b2f7014920ce,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"CONTINUOUS","category":null}",CONTINUOUS,,,Control
514ce2cf-be96-44f8-9194-74a084c08d9e,9be7de14-f056-4686-9f3e-b2f7014920ce,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
329895b2-bd50-49e6-bc88-4dcfe19ed9a7,9be7de14-f056-4686-9f3e-b2f7014920ce,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.12","category":"Motor / Electrical"}",0.12,,Motor / Electrical,Max. BHP
93b633b3-c56b-41d3-bb14-71c119246352,9be7de14-f056-4686-9f3e-b2f7014920ce,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"1/15","category":"Motor / Electrical"}",1/15,HP,Motor / Electrical,H.P.
4b8f7e0b-d201-4baa-80fc-d20aca8df96b,9be7de14-f056-4686-9f3e-b2f7014920ce,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Motor / Electrical"}",120,V,Motor / Electrical,Voltage
4de9622b-2950-492d-963f-8bf345dd0235,9be7de14-f056-4686-9f3e-b2f7014920ce,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Motor / Electrical"}",1,,Motor / Electrical,Phase
41bc9f3c-d608-4d7f-95c3-9384b6b9cebe,7f2bbdea-19c0-4538-b289-1276fd8572bb,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
6c2360e5-fa15-471a-a261-9b61cfcabf17,7f2bbdea-19c0-4538-b289-1276fd8572bb,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK SQ-70","category":null}",GREENHECK SQ-70,,,Manufacturer & Model
29e7ca67-6801-4bcd-9e8a-88cda3bcf658,7f2bbdea-19c0-4538-b289-1276fd8572bb,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"GATE HOUSE RRS","category":null}",GATE HOUSE RRS,,,Service
aa9d2616-a559-44e1-9b7d-af91b59e0def,7f2bbdea-19c0-4538-b289-1276fd8572bb,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"180","category":null}",180,CFM,,CFM
f54df358-f094-428f-8aea-6a0562944209,7f2bbdea-19c0-4538-b289-1276fd8572bb,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.25","category":null}",0.25,"WG,,S.P.
a139ae01-df90-4e7d-aac9-be81ca2302d7,7f2bbdea-19c0-4538-b289-1276fd8572bb,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"4.5","category":null}",4.5,,,Max. Sones
f8ad1ae0-d062-46f7-99c0-39bb98e6e1bf,7f2bbdea-19c0-4538-b289-1276fd8572bb,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
78cb345a-7c69-4f73-88e6-3738c0c6d976,7f2bbdea-19c0-4538-b289-1276fd8572bb,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"CONTINUOUS","category":null}",CONTINUOUS,,,Control
1542270a-aea2-492f-9d3f-2788ca65bf35,7f2bbdea-19c0-4538-b289-1276fd8572bb,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
fe233b0f-e0e2-4b1d-8a17-38f4bbf3861b,7f2bbdea-19c0-4538-b289-1276fd8572bb,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.15","category":"Motor / Electrical"}",0.15,,Motor / Electrical,Max. BHP
29911fc8-150f-417e-b039-3e5d5ca825b6,7f2bbdea-19c0-4538-b289-1276fd8572bb,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"1/15","category":"Motor / Electrical"}",1/15,HP,Motor / Electrical,H.P.
6b1cedd2-2dd5-4d47-b065-fb09290a9ecd,7f2bbdea-19c0-4538-b289-1276fd8572bb,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Motor / Electrical"}",120,V,Motor / Electrical,Voltage
e7849725-0864-4593-8307-1f0b42488387,7f2bbdea-19c0-4538-b289-1276fd8572bb,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Motor / Electrical"}",1,,Motor / Electrical,Phase
85bbb8fc-b23e-4499-afe0-501dc159836f,e1792b71-eaef-42d4-a496-49d008137965,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
330913df-d234-4603-8432-1bf7ee2e3331,e1792b71-eaef-42d4-a496-49d008137965,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK SQ-140-VG","category":null}",GREENHECK SQ-140-VG,,,Manufacturer & Model
17b7e586-33b8-4459-b1dc-ce3d1e11ad45,e1792b71-eaef-42d4-a496-49d008137965,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP OFFICE RETURN","category":null}",XP OFFICE RETURN,,,Service
c1cd80da-8351-4144-b6e2-9e6561280cae,e1792b71-eaef-42d4-a496-49d008137965,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2000","category":"Performance"}",2000,,Performance,CFM
71c528f3-3821-4f13-81a6-609c03bbea70,e1792b71-eaef-42d4-a496-49d008137965,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.80","category":"Performance"}",0.80,"WG,Performance,S.P.
d7ae92e3-d370-4886-a43a-23095e19c04c,e1792b71-eaef-42d4-a496-49d008137965,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"12.9","category":"Performance"}",12.9,,Performance,Max. Sones
50328729-c048-4b00-9271-9cc1fda45dba,e1792b71-eaef-42d4-a496-49d008137965,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.55","category":"Motor/Electrical"}",0.55,,Motor/Electrical,Max. BHP
507449b1-7118-4cf5-9139-1d70349785b0,e1792b71-eaef-42d4-a496-49d008137965,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"3/4","category":"Motor/Electrical"}",3/4,,Motor/Electrical,H.P.
f2d79015-be4c-44ca-b77a-ddac362d92c1,e1792b71-eaef-42d4-a496-49d008137965,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"115/1","category":"Motor/Electrical"}",115/1,,Motor/Electrical,V/PH
93c96fb8-9cd0-49dc-919b-e4a54c9b2d6d,e1792b71-eaef-42d4-a496-49d008137965,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
b0b5e4b1-7685-41da-be91-45dd44e3344e,e1792b71-eaef-42d4-a496-49d008137965,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
a31f4dc5-83ec-4106-8ac4-cafbd7c56226,e1792b71-eaef-42d4-a496-49d008137965,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,4","category":null}","2,4",,,Notes
d5fdbd99-d649-4fbf-85ef-d4e1d3b1280e,dff0c373-7430-49ca-8848-82b757be5b82,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,29fcdf29-6a4a-4d9e-8bf6-69f511eafa13,Propeller,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
11840600-0bb4-4852-beda-f5cf7df52926,dff0c373-7430-49ca-8848-82b757be5b82,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK RBS-3L72","category":null}",GREENHECK RBS-3L72,,,Manufacturer & Model
c233c0af-cb31-4add-8bba-2fcb870f65bb,dff0c373-7430-49ca-8848-82b757be5b82,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
0c9e528c-06f5-4483-9e69-97eb42ce1253,dff0c373-7430-49ca-8848-82b757be5b82,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"75000","category":"Performance"}",75000,,Performance,CFM
9d0ceb76-2cbe-4d88-9511-d67dc29a9497,dff0c373-7430-49ca-8848-82b757be5b82,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":"Performance"}",0.30,"WG,Performance,S.P.
b7c7ed05-c90f-4785-bab1-585a7c8ed611,dff0c373-7430-49ca-8848-82b757be5b82,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"49","category":"Performance"}",49,,Performance,Max. Sones
63e70581-606a-40ed-ba61-902160f7bf67,dff0c373-7430-49ca-8848-82b757be5b82,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"14.30","category":"Motor/Electrical"}",14.30,,Motor/Electrical,Max. BHP
e2f75f70-b2b3-424f-ac55-dd4fdc6c1704,dff0c373-7430-49ca-8848-82b757be5b82,,,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"15","category":"Motor/Electrical"}",15,,Motor/Electrical,H.P.
3d2efcb4-6319-4be2-ac24-f7e997d92e76,dff0c373-7430-49ca-8848-82b757be5b82,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
23b097a4-f8fc-43cd-93cc-346dbeea1246,dff0c373-7430-49ca-8848-82b757be5b82,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
312cafc5-aeef-48ee-9d1c-c5f1fb6cd9bf,dff0c373-7430-49ca-8848-82b757be5b82,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
94b0633b-77d5-432d-a4ee-08d631bd520e,dff0c373-7430-49ca-8848-82b757be5b82,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
0d8066a8-6412-4d8c-97ab-09fc5b062cf9,5e6a5d74-14be-4974-a5d2-97c4a50913cd,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
4151693e-6aac-46b5-9e87-0ae948867422,5e6a5d74-14be-4974-a5d2-97c4a50913cd,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
2c817d9f-bc8f-4d38-b1c6-2ab8088607ad,5e6a5d74-14be-4974-a5d2-97c4a50913cd,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT (FUTURE)","category":null}",PAINT (FUTURE),,,Service
15cf5326-5373-4431-899a-668a5aa9202f,5e6a5d74-14be-4974-a5d2-97c4a50913cd,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"75000","category":"Performance"}",75000,,Performance,CFM
f00bb8ca-5825-48cc-bcc3-3e0076abfd82,5e6a5d74-14be-4974-a5d2-97c4a50913cd,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":"Performance"}",0.30,"WG,Performance,S.P.
0fc873f0-321c-4584-8d85-da0f8da9ff05,5e6a5d74-14be-4974-a5d2-97c4a50913cd,823b0e18-fc4d-4f8a-a9a3-388e2734afa9,Sound Power,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":"Performance"}",35,,Performance,Max. Sones
f05e9ab4-a606-4b83-b1d8-d17b0afe6078,5e6a5d74-14be-4974-a5d2-97c4a50913cd,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"33.00","category":"Motor/Electrical"}",33.00,,Motor/Electrical,Max. BHP
f76fd647-b6fd-4fff-95f5-b5c0ed5d1935,5e6a5d74-14be-4974-a5d2-97c4a50913cd,,,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"40","category":"Motor/Electrical"}",40,,Motor/Electrical,H.P.
9951f4fd-4a69-4866-8da5-b9c90215e6f5,5e6a5d74-14be-4974-a5d2-97c4a50913cd,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
2d8b20b1-14f3-4491-bc49-acfd35c6c725,5e6a5d74-14be-4974-a5d2-97c4a50913cd,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
7e85a323-c3fc-45d9-9681-f41bc53feefe,5e6a5d74-14be-4974-a5d2-97c4a50913cd,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"-","category":null}",-,,,Control
d9a2d10d-6f04-48c5-aec8-679f6172d428,5e6a5d74-14be-4974-a5d2-97c4a50913cd,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"6","category":null}",6,,,Notes
30208cce-e8c3-4feb-9180-40dcd4e68e29,5ed7493e-ab40-490b-a66f-43aaeceac410,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
1db65757-5a8f-4a23-9a6e-fe5696c7e3ed,5ed7493e-ab40-490b-a66f-43aaeceac410,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK SQ-140-VG","category":null}",GREENHECK SQ-140-VG,,,Manufacturer & Model
613c0a70-f160-40de-bf9b-d9f9fdd31304,5ed7493e-ab40-490b-a66f-43aaeceac410,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"WASTE TREATMENT","category":null}",WASTE TREATMENT,,,Service
7dd27c14-561c-444d-8e3c-89bca287b256,5ed7493e-ab40-490b-a66f-43aaeceac410,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2000","category":"Performance"}",2000,,Performance,CFM
581fed92-ceff-4969-829b-2ddfa8b3d68a,5ed7493e-ab40-490b-a66f-43aaeceac410,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.50","category":"Performance"}",0.50,"WG,Performance,S.P.
eceed254-56bc-4e50-9f0a-82d98fb33356,5ed7493e-ab40-490b-a66f-43aaeceac410,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"12","category":"Performance"}",12,,Performance,Max. Sones
8e250233-9331-43fe-9a90-80446626e3ad,5ed7493e-ab40-490b-a66f-43aaeceac410,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.41","category":"Motor/Electrical"}",0.41,,Motor/Electrical,Max. BHP
af807e8c-70e6-4364-a954-f299c8b6de7c,5ed7493e-ab40-490b-a66f-43aaeceac410,,,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"3/4","category":"Motor/Electrical"}",3/4,,Motor/Electrical,H.P.
574f7837-6a09-41dc-a768-9a58d0a655ed,5ed7493e-ab40-490b-a66f-43aaeceac410,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"115/1","category":"Motor/Electrical"}",115/1,,Motor/Electrical,V/PH
f4e4dc5f-ddd0-45f0-b869-81ed5656d26b,5ed7493e-ab40-490b-a66f-43aaeceac410,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
ca3c7ae2-6199-4f79-bcf2-24743bdc2e36,5ed7493e-ab40-490b-a66f-43aaeceac410,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
2266a775-2a64-4917-9ca6-2e9075b44cbb,5ed7493e-ab40-490b-a66f-43aaeceac410,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,4","category":null}","2,4",,,Notes
020dcfc2-82f4-4c44-99ab-75844787e697,f81772bd-c949-4bf3-815e-d6501532e66c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"UPBLAST","category":null}",UPBLAST,,,Type
6798911f-e47c-4543-ae90-d05debece9e7,f81772bd-c949-4bf3-815e-d6501532e66c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"DISHWASHER","category":null}",DISHWASHER,,,Service
c9fcf6a3-60ce-4c4f-a7c9-2d9a36c121f5,f81772bd-c949-4bf3-815e-d6501532e66c,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
d89e3f59-4e9c-43ba-85b2-df4df1b1ba07,f81772bd-c949-4bf3-815e-d6501532e66c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.50","category":null}",0.50,"WG,,S.P.
f75f3ffb-b9e9-417a-a551-bb26fdd033df,edebf510-6fab-456b-9a12-d102f13d8f9d,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":null}",DOWNBLAST,,,Type
c65ae7f1-3da5-4ac6-b9f2-26d8d13dd22e,edebf510-6fab-456b-9a12-d102f13d8f9d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
6232d88c-87a2-4e87-bf99-8ddf57bac878,edebf510-6fab-456b-9a12-d102f13d8f9d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-200-VG","category":null}",G-200-VG,,,Model
802a5dbd-b15d-4718-a3d5-1e03259c52a2,edebf510-6fab-456b-9a12-d102f13d8f9d,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"LOCKERS RR","category":null}",LOCKERS RR,,,Service
fb4d1de1-0ad0-4ab3-b3d0-351b80e6752c,edebf510-6fab-456b-9a12-d102f13d8f9d,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"3400","category":"Performance"}",3400,CFM,Performance,CFM
ae4d53cf-6a15-4bcc-a23b-a840fe9d3b12,edebf510-6fab-456b-9a12-d102f13d8f9d,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.50","category":"Performance"}",0.50,"WG,Performance,S.P.
243278de-6f91-4ad1-baa5-6618f2521363,edebf510-6fab-456b-9a12-d102f13d8f9d,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,cb595672-bf7b-eaa7-9c90-2e2a5e1e663e,Sones,"{"kind":"flat","type":"Max Sones","unit":"Sones","value":"11.1","category":"Performance"}",11.1,Sones,Performance,Max Sones
23fc5898-da49-41b6-bace-b56847090036,edebf510-6fab-456b-9a12-d102f13d8f9d,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"0.62","category":"Motor/Electrical"}",0.62,BHP,Motor/Electrical,Max. BHP
0c8d6a28-657a-49b8-a550-53f780688692,edebf510-6fab-456b-9a12-d102f13d8f9d,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"1","category":"Motor/Electrical"}",1,HP,Motor/Electrical,H.P.
39f0e53a-bdac-4df7-babc-100b5182be44,edebf510-6fab-456b-9a12-d102f13d8f9d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Motor/Electrical"}",460,V,Motor/Electrical,Voltage
5e7f8ec7-dfaa-4e10-9e32-92901b4954a6,edebf510-6fab-456b-9a12-d102f13d8f9d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Motor/Electrical"}",3,PH,Motor/Electrical,Phase
6da17936-8dbb-4829-ae22-386f2b9d5b64,edebf510-6fab-456b-9a12-d102f13d8f9d,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4fc683d5-4c11-463c-a3cb-72d28b707404,edebf510-6fab-456b-9a12-d102f13d8f9d,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
1f3c11e7-0cbe-4548-83a6-b7f2512bbf72,edebf510-6fab-456b-9a12-d102f13d8f9d,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"1","category":null}",1,,,Note
286d1b03-bc93-4bea-a5d1-be2616d4190a,edebf510-6fab-456b-9a12-d102f13d8f9d,,,,,,,"{"kind":"flat","type":"Note Text","unit":null,"value":"PROVIDE MANUFACTURER'S STANDARD MOTOR-RATED SWITCH, 18-IN ROOF CURB WITH TRAY-MOUNTED GRAVITY BACKDRAFT DAMPER, AND BIRD SCREEN.","category":null}","PROVIDE MANUFACTURER'S STANDARD MOTOR-RATED SWITCH, 18-IN ROOF CURB WITH TRAY-MOUNTED GRAVITY BACKDRAFT DAMPER, AND BIRD SCREEN.",,,Note Text
bda645fe-fe2b-4014-bdf0-0e8d8ca22241,9f574aee-9ad3-40a2-bb71-16199857ad69,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"UPBLAST","category":null}",UPBLAST,,,Type
510936b4-8ee0-4551-9e56-2f5a83be4594,9f574aee-9ad3-40a2-bb71-16199857ad69,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"KITCHEN HOOD","category":null}",KITCHEN HOOD,,,Service
29f80240-9f9c-4132-ba36-52ffeecba60c,9f574aee-9ad3-40a2-bb71-16199857ad69,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4200","category":null}",4200,CFM,,CFM
bfa14439-74d2-4d11-9049-2216ae66583f,9f574aee-9ad3-40a2-bb71-16199857ad69,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"1.70","category":null}",1.70,"WG,,S.P.
de0a8048-b7be-4d88-a2a1-47030d326cae,a71e386a-b00f-42f7-8f4e-9227bd009c39,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":null}",DOWNBLAST,,,Type
51bb687b-7870-44d1-bc3c-2a6b2351b1a5,a71e386a-b00f-42f7-8f4e-9227bd009c39,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
80963007-6e14-46d7-a5cf-b6a5d913a030,a71e386a-b00f-42f7-8f4e-9227bd009c39,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-120-VG","category":null}",G-120-VG,,,Model
1080a830-e226-43ec-abee-436e219d2033,a71e386a-b00f-42f7-8f4e-9227bd009c39,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"LOCKERS RR","category":null}",LOCKERS RR,,,Service
0706ac8f-aae2-4f43-b77a-ada58aabab65,a71e386a-b00f-42f7-8f4e-9227bd009c39,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1075","category":"Performance"}",1075,CFM,Performance,CFM
b74e9335-b371-485c-8a13-a6b3c3205e8e,a71e386a-b00f-42f7-8f4e-9227bd009c39,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.50","category":"Performance"}",0.50,"WG,Performance,S.P.
ae07b682-152e-4195-9ca0-bc47294e3b4f,a71e386a-b00f-42f7-8f4e-9227bd009c39,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,cb595672-bf7b-eaa7-9c90-2e2a5e1e663e,Sones,"{"kind":"flat","type":"Max Sones","unit":"Sones","value":"8.7","category":"Performance"}",8.7,Sones,Performance,Max Sones
c279d1f6-69b5-48f5-9306-6ac44c988936,a71e386a-b00f-42f7-8f4e-9227bd009c39,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"0.16","category":"Motor/Electrical"}",0.16,BHP,Motor/Electrical,Max. BHP
07b0cbb7-2e52-4579-a3d2-843300428757,a71e386a-b00f-42f7-8f4e-9227bd009c39,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"1/4","category":"Motor/Electrical"}",1/4,HP,Motor/Electrical,H.P.
890f74d5-89ec-4a2d-aafc-3495466ba637,a71e386a-b00f-42f7-8f4e-9227bd009c39,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Motor/Electrical"}",120,V,Motor/Electrical,Voltage
75d24aae-3ebb-4148-b096-5b18b9f93e58,a71e386a-b00f-42f7-8f4e-9227bd009c39,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Motor/Electrical"}",1,PH,Motor/Electrical,Phase
e7c6ae50-c869-45a1-9242-13f25db8b28e,a71e386a-b00f-42f7-8f4e-9227bd009c39,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
701b3392-60a8-4955-ade2-1f2d9ebe10ce,a71e386a-b00f-42f7-8f4e-9227bd009c39,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
4ddb9c8d-6e71-4987-bafd-f6b0fa899e6b,a71e386a-b00f-42f7-8f4e-9227bd009c39,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"1","category":null}",1,,,Note
8efc7d8b-92bc-404e-87f8-f41299571c16,a71e386a-b00f-42f7-8f4e-9227bd009c39,,,,,,,"{"kind":"flat","type":"Note Text","unit":null,"value":"PROVIDE MANUFACTURER'S STANDARD MOTOR-RATED SWITCH, 18-IN ROOF CURB WITH TRAY-MOUNTED GRAVITY BACKDRAFT DAMPER, AND BIRD SCREEN.","category":null}","PROVIDE MANUFACTURER'S STANDARD MOTOR-RATED SWITCH, 18-IN ROOF CURB WITH TRAY-MOUNTED GRAVITY BACKDRAFT DAMPER, AND BIRD SCREEN.",,,Note Text
0a68de64-9d04-40a2-a445-bcbca6774fec,0c8350e0-5dca-4492-bf6b-bb3d7adb6d82,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"UPBLAST","category":null}",UPBLAST,,,Type
36cd2fda-76b0-41e6-983a-a09489b23571,0c8350e0-5dca-4492-bf6b-bb3d7adb6d82,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"KITCHEN HOOD","category":null}",KITCHEN HOOD,,,Service
e11895a1-dc82-4cb5-9214-124d2d0954bd,0c8350e0-5dca-4492-bf6b-bb3d7adb6d82,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"3500","category":null}",3500,CFM,,CFM
d7ad35f1-1d0a-4daa-91d2-a701b9644ff0,0c8350e0-5dca-4492-bf6b-bb3d7adb6d82,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"1.60","category":null}",1.60,"WG,,S.P.
50756cbf-31b1-4b5b-87da-ef01dfbbde7c,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":null}",DOWNBLAST,,,Type
c3664075-71c4-47af-9551-45530da95dac,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
09ad7612-e32b-4fa5-a190-ad5d48c8bc60,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-095-VG","category":null}",G-095-VG,,,Model
a3f9df29-b50b-4c98-a9fc-103b0fc7abf8,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"LOCBBY RR","category":null}",LOCBBY RR,,,Service
ab5dfb6a-2b06-4fee-899a-84167e04f077,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"910","category":"Performance"}",910,CFM,Performance,CFM
949a3816-9d76-4c40-8409-5a5f422a25e8,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.40","category":"Performance"}",0.40,"WG,Performance,S.P.
c678962f-ba3d-46fe-94a7-d9b62d9c6cc7,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,cb595672-bf7b-eaa7-9c90-2e2a5e1e663e,Sones,"{"kind":"flat","type":"Max Sones","unit":"Sones","value":"7.8","category":"Performance"}",7.8,Sones,Performance,Max Sones
2cc5137e-3713-4e25-8870-72decbd9a7df,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"0.14","category":"Motor/Electrical"}",0.14,BHP,Motor/Electrical,Max. BHP
4f09a9da-710a-4aef-b863-e0cdaa08fb85,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"1/4","category":"Motor/Electrical"}",1/4,HP,Motor/Electrical,H.P.
8dfab0ab-18bc-4c40-af17-0d9f794f40fd,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Motor/Electrical"}",120,V,Motor/Electrical,Voltage
ac13352b-f423-41cb-9737-508eee5b35e1,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Motor/Electrical"}",1,PH,Motor/Electrical,Phase
34b6ac64-1256-4c0f-908b-72c2512ce95e,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
e3a40faf-85df-4d91-8220-888f6ec12c24,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"CONTINUOUS","category":null}",CONTINUOUS,,,Control
9d9066e9-af67-4ed4-b2d7-a9836ca566b7,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"1","category":null}",1,,,Note
44ecddca-33fd-427a-981e-a61032f12424,068ad0f7-ed8b-42f2-a335-6c5ab61025fa,,,,,,,"{"kind":"flat","type":"Note Text","unit":null,"value":"PROVIDE MANUFACTURER'S STANDARD MOTOR-RATED SWITCH, 18-IN ROOF CURB WITH TRAY-MOUNTED GRAVITY BACKDRAFT DAMPER, AND BIRD SCREEN.","category":null}","PROVIDE MANUFACTURER'S STANDARD MOTOR-RATED SWITCH, 18-IN ROOF CURB WITH TRAY-MOUNTED GRAVITY BACKDRAFT DAMPER, AND BIRD SCREEN.",,,Note Text
6d6329dd-2873-4460-8201-f8bf136c6080,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":null}",DOWNBLAST,,,Type
4674c0b4-b5f1-4c1c-a290-102518dd7b87,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
5ac2d0fc-8d42-47ce-82cb-826b9bc225a3,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-095-VG","category":null}",G-095-VG,,,Model
1bf187b7-d2d7-470f-bf5c-37fac02d683c,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"OFFICE RR","category":null}",OFFICE RR,,,Service
b6b3fca6-2270-419d-aad7-cdfc6520ee36,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"850","category":"Performance"}",850,CFM,Performance,CFM
1c9fd8e7-8b83-472b-992b-8083275181d4,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.40","category":"Performance"}",0.40,"WG,Performance,S.P.
a9d723fd-20c6-4a46-9c6b-692a2cd811db,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,cb595672-bf7b-eaa7-9c90-2e2a5e1e663e,Sones,"{"kind":"flat","type":"Max Sones","unit":"Sones","value":"7.0","category":"Performance"}",7.0,Sones,Performance,Max Sones
e298e792-e364-465a-9b76-89929b1053b3,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"0.12","category":"Motor/Electrical"}",0.12,BHP,Motor/Electrical,Max. BHP
8cae3134-aa3c-4a59-bf0f-665c4712f64c,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"1/4","category":"Motor/Electrical"}",1/4,HP,Motor/Electrical,H.P.
b24f9de3-8e33-4d8f-b429-37f6bf7d5a6f,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Motor/Electrical"}",120,V,Motor/Electrical,Voltage
a86333c6-a2cf-4925-8ade-41c37913c21d,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Motor/Electrical"}",1,PH,Motor/Electrical,Phase
6bdb9b0b-42de-42e2-97db-2df69a68bf8c,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
6c36bab9-92bd-4a4c-9fb0-72541a484c17,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
ab776f46-f114-47d7-9ba7-981ee1269947,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"1","category":null}",1,,,Note
c1ee46f4-10c3-4add-8c95-87e0f4b16937,dfa170f0-94cb-4098-aa56-d8a16e5cd9c8,,,,,,,"{"kind":"flat","type":"Note Text","unit":null,"value":"PROVIDE MANUFACTURER'S STANDARD MOTOR-RATED SWITCH, 18-IN ROOF CURB WITH TRAY-MOUNTED GRAVITY BACKDRAFT DAMPER, AND BIRD SCREEN.","category":null}","PROVIDE MANUFACTURER'S STANDARD MOTOR-RATED SWITCH, 18-IN ROOF CURB WITH TRAY-MOUNTED GRAVITY BACKDRAFT DAMPER, AND BIRD SCREEN.",,,Note Text
ff092dc6-c978-4787-b8e1-2d45dea241a8,18089549-fbea-40de-9b5a-09e5673fdc56,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":null}",DOWNBLAST,,,Type
9d3c7018-23fe-4042-b436-e770be565a01,18089549-fbea-40de-9b5a-09e5673fdc56,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
e5d549f3-0656-4fbc-af86-7db3ce401247,18089549-fbea-40de-9b5a-09e5673fdc56,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-070-VG","category":null}",G-070-VG,,,Model
a56c5397-ee3d-43bc-bbdb-530d8bfa7972,18089549-fbea-40de-9b5a-09e5673fdc56,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"HOSPITALITY RR","category":null}",HOSPITALITY RR,,,Service
17522a70-1ae8-46a1-b174-8ad69b43ee25,18089549-fbea-40de-9b5a-09e5673fdc56,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"300","category":"Performance"}",300,CFM,Performance,CFM
e6da6034-ceb8-4f09-b645-f1a5804aa23b,18089549-fbea-40de-9b5a-09e5673fdc56,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":"Performance"}",0.30,"WG,Performance,S.P.
b09dc0eb-7ce1-46f2-8f3d-1b5ce59c9e1d,18089549-fbea-40de-9b5a-09e5673fdc56,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,cb595672-bf7b-eaa7-9c90-2e2a5e1e663e,Sones,"{"kind":"flat","type":"Max Sones","unit":"Sones","value":"6.5","category":"Performance"}",6.5,Sones,Performance,Max Sones
336b0509-7409-4fe0-8bfb-1bbd4fc7c493,18089549-fbea-40de-9b5a-09e5673fdc56,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":"BHP","value":"0.04","category":"Motor/Electrical"}",0.04,BHP,Motor/Electrical,Max. BHP
6336e59d-2990-4353-9b8f-957ee4af1e59,18089549-fbea-40de-9b5a-09e5673fdc56,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"H.P.","unit":"HP","value":"1/10","category":"Motor/Electrical"}",1/10,HP,Motor/Electrical,H.P.
5d72c90f-7f37-4b8b-8c19-d2492cec892e,18089549-fbea-40de-9b5a-09e5673fdc56,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Motor/Electrical"}",120,V,Motor/Electrical,Voltage
59ffd4df-8751-4c7d-9bdb-3f86c0f7541c,18089549-fbea-40de-9b5a-09e5673fdc56,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Motor/Electrical"}",1,PH,Motor/Electrical,Phase
b8030029-13b8-4b76-8211-95c98fb0521e,18089549-fbea-40de-9b5a-09e5673fdc56,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
c0b9da28-7bdf-4bf2-845a-c322a8c32793,18089549-fbea-40de-9b5a-09e5673fdc56,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
c87ef967-34ea-4870-bd2b-e02cf2f86ab0,18089549-fbea-40de-9b5a-09e5673fdc56,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"1","category":null}",1,,,Note
c302d4d4-1c33-4946-9b5b-8775988055d7,18089549-fbea-40de-9b5a-09e5673fdc56,,,,,,,"{"kind":"flat","type":"Note Text","unit":null,"value":"PROVIDE MANUFACTURER'S STANDARD MOTOR-RATED SWITCH, 18-IN ROOF CURB WITH TRAY-MOUNTED GRAVITY BACKDRAFT DAMPER, AND BIRD SCREEN.","category":null}","PROVIDE MANUFACTURER'S STANDARD MOTOR-RATED SWITCH, 18-IN ROOF CURB WITH TRAY-MOUNTED GRAVITY BACKDRAFT DAMPER, AND BIRD SCREEN.",,,Note Text
2d0257bc-b6e3-4a48-a952-f8d9336f0c31,d040a295-ed2f-492a-83a2-59c02eb4805b,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
9840dff1-c6af-423e-a6c8-e8a55f7a0fd6,d040a295-ed2f-492a-83a2-59c02eb4805b,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
57d1ce46-d1ef-4585-85b0-5320a6ef7e54,d040a295-ed2f-492a-83a2-59c02eb4805b,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
757eaadf-58a2-4360-81f4-6720d4613a48,d040a295-ed2f-492a-83a2-59c02eb4805b,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"75000","category":"Performance"}",75000,,Performance,CFM
e01ddfe0-b20d-4ed8-b201-a4c4e5ed9f16,d040a295-ed2f-492a-83a2-59c02eb4805b,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":"Performance"}",0.30,"WG,Performance,S.P.
cba9e4d5-e694-4bfc-9876-03438ef55a70,d040a295-ed2f-492a-83a2-59c02eb4805b,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":"Performance"}",35,,Performance,Max. Sones
29cf46de-26ee-42bc-94c8-1b7a456d5fd5,d040a295-ed2f-492a-83a2-59c02eb4805b,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"33.00","category":"Motor/Electrical"}",33.00,,Motor/Electrical,Max. BHP
4993f43e-2e0f-417a-9220-e5d7b77ae5bc,d040a295-ed2f-492a-83a2-59c02eb4805b,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"40","category":"Motor/Electrical"}",40,,Motor/Electrical,H.P.
4e6d2549-0e34-49cb-bb85-c24d783ca4cc,d040a295-ed2f-492a-83a2-59c02eb4805b,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
a50df912-042e-4514-8cfa-344ff2153296,d040a295-ed2f-492a-83a2-59c02eb4805b,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
179f4dac-a519-4862-8fb1-8d47af897dfe,d040a295-ed2f-492a-83a2-59c02eb4805b,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,bb90abef-7f2b-48e4-bc97-7db648584043,Automatic Speed Control,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
288eded9-bfce-4b8d-aa97-e7c1d00c5eff,d040a295-ed2f-492a-83a2-59c02eb4805b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
27970f62-0ec9-4ba9-9262-2a939d7c83cd,0f5f5aa7-2581-428b-96fb-73990329a4ef,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
b201bc77-908a-4811-b88b-6e9672838346,0f5f5aa7-2581-428b-96fb-73990329a4ef,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK SQ-160-VG","category":null}",GREENHECK SQ-160-VG,,,Manufacturer & Model
aae8e2ea-dac5-409c-b46b-8eca41fef8a8,0f5f5aa7-2581-428b-96fb-73990329a4ef,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"POWDER STORAGE","category":null}",POWDER STORAGE,,,Service
ce265285-f1e8-4429-97d0-15467200f870,0f5f5aa7-2581-428b-96fb-73990329a4ef,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2500","category":"Performance"}",2500,,Performance,CFM
df7b49d1-3986-466d-b3ce-2d1ac51f104e,0f5f5aa7-2581-428b-96fb-73990329a4ef,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.50","category":"Performance"}",0.50,"WG,Performance,S.P.
550c48e7-bd05-41bc-b5e3-7345a2effa0c,0f5f5aa7-2581-428b-96fb-73990329a4ef,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"10.3","category":"Performance"}",10.3,,Performance,Max. Sones
20b214b6-e821-4efb-9da7-11d39a40274d,0f5f5aa7-2581-428b-96fb-73990329a4ef,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.45","category":"Motor/Electrical"}",0.45,,Motor/Electrical,Max. BHP
f36f74a5-0a97-473a-99cf-5d5c16ecff98,0f5f5aa7-2581-428b-96fb-73990329a4ef,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"3/4","category":"Motor/Electrical"}",3/4,,Motor/Electrical,H.P.
8c59b63d-cf8b-4547-9bb9-9475904fd86e,0f5f5aa7-2581-428b-96fb-73990329a4ef,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"115/1","category":"Motor/Electrical"}",115/1,,Motor/Electrical,V/PH
4d0b85b2-90c9-496d-bc76-5bbdc683a5fd,0f5f5aa7-2581-428b-96fb-73990329a4ef,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
e6cdf98f-49bd-4f53-bdba-01ffe4a84c5d,0f5f5aa7-2581-428b-96fb-73990329a4ef,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
5ed4a6c7-334c-493a-86ea-525a0a27724d,0f5f5aa7-2581-428b-96fb-73990329a4ef,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,4","category":null}","2,4",,,Notes
6b053ab0-3617-4c1b-ad62-5fb9256e1f72,65f8b770-426b-4f7c-a727-278255702299,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"NOT USED","category":null}",NOT USED,,,Type
9e35c8c7-ae0b-45d3-8aa6-c4a08fcc8018,7ca6f9be-6106-4c12-94f0-659f8b5d798a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"NOT USED","category":null}",NOT USED,,,Type
4be4dae6-c6be-43cf-bec9-14157d5d264a,4fbe1d38-d493-40ae-868d-fdf33641c244,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
8d44f6b6-7cab-43dd-96c9-4d215ff318bd,4fbe1d38-d493-40ae-868d-fdf33641c244,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
c15cea82-e6ee-4952-a7de-5e37a48b81d1,4fbe1d38-d493-40ae-868d-fdf33641c244,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
1acb5d9f-8f5f-4e4a-8be1-79f2006f0224,4fbe1d38-d493-40ae-868d-fdf33641c244,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
c072571e-7361-4296-930b-1817bab5bd4f,4fbe1d38-d493-40ae-868d-fdf33641c244,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"75000","category":"Performance"}",75000,,Performance,CFM
a7ac7c7e-e53e-4c3f-b4e5-37241e5515ae,4fbe1d38-d493-40ae-868d-fdf33641c244,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":"Performance"}",0.30,"WG,Performance,S.P.
1658e7ca-eb01-48aa-aeb6-b011580cbed1,4fbe1d38-d493-40ae-868d-fdf33641c244,823b0e18-fc4d-4f8a-a9a3-388e2734afa9,Sound Power,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":"Performance"}",35,,Performance,Max. Sones
3ac8528e-c788-47e1-a136-7f9be1fd811c,4fbe1d38-d493-40ae-868d-fdf33641c244,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"33.00","category":"Motor/Electrical"}",33.00,,Motor/Electrical,Max. BHP
b638a584-d0db-48b2-9995-21470e1238f2,4fbe1d38-d493-40ae-868d-fdf33641c244,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"40","category":"Motor/Electrical"}",40,,Motor/Electrical,H.P.
051c9f42-0d17-46fe-ad0c-cf560641caf7,4fbe1d38-d493-40ae-868d-fdf33641c244,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
efd6955c-b5cd-475c-93ad-f6f01dcf4486,4fbe1d38-d493-40ae-868d-fdf33641c244,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,1f80b008-ada1-40d7-97f4-b0cfcd4845b8,Belt Drive Axial,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
80c611f9-698c-40ed-aeb6-2a03790aeed1,4fbe1d38-d493-40ae-868d-fdf33641c244,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
637ec225-fc18-48f0-9bdb-c1d9b1599530,94d81261-06fc-4e30-b34d-1625ccfa6a39,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
fadf7d7d-115c-414b-a750-840940091616,94d81261-06fc-4e30-b34d-1625ccfa6a39,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK SQ-120-VG","category":null}",GREENHECK SQ-120-VG,,,Manufacturer & Model
8d6343ce-d71d-4435-a5f1-dcde5c810f7e,94d81261-06fc-4e30-b34d-1625ccfa6a39,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"WELFARE ASSEMBLY","category":null}",WELFARE ASSEMBLY,,,Service
1a41bdcf-0967-488b-9f8c-4886ddecb414,94d81261-06fc-4e30-b34d-1625ccfa6a39,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1250","category":"Performance"}",1250,,Performance,CFM
33ce0634-6030-445b-a010-66d86c113a9c,94d81261-06fc-4e30-b34d-1625ccfa6a39,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.80","category":"Performance"}",0.80,"WG,Performance,S.P.
