spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
1c9419a8-e265-4c7c-b750-86f2be8d548a,94d81261-06fc-4e30-b34d-1625ccfa6a39,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"12.3","category":"Performance"}",12.3,,Performance,Max. Sones
dc213f3a-c989-44bc-bcec-48c00681bc30,94d81261-06fc-4e30-b34d-1625ccfa6a39,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.33","category":"Motor/Electrical"}",0.33,,Motor/Electrical,Max. BHP
44adca00-68e7-4fbf-b0e1-71c53d6f654d,94d81261-06fc-4e30-b34d-1625ccfa6a39,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"1/2","category":"Motor/Electrical"}",1/2,,Motor/Electrical,H.P.
ae21daf9-372d-4c58-978c-963098d08030,94d81261-06fc-4e30-b34d-1625ccfa6a39,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"115/1","category":"Motor/Electrical"}",115/1,,Motor/Electrical,V/PH
8769e7c1-b561-4fcf-acc3-329d43a6991c,94d81261-06fc-4e30-b34d-1625ccfa6a39,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
52f60690-00fc-400e-8d11-051fffb1b728,94d81261-06fc-4e30-b34d-1625ccfa6a39,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC INTERLOCK AHU-24","category":null}",DDC INTERLOCK AHU-24,,,Control
b61b0099-a168-440b-8726-8062d9a96401,94d81261-06fc-4e30-b34d-1625ccfa6a39,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
fadcba2d-1fd7-4b36-b40a-6ed62d1028e5,69bdf8e4-1f2c-404f-b4de-4ab9cbaa27c9,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":null}",DOWNBLAST,,,Type
eac897bc-c652-4b01-b6b7-1fc2f0d825ee,69bdf8e4-1f2c-404f-b4de-4ab9cbaa27c9,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK G-120-VG","category":null}",GREENHECK G-120-VG,,,Manufacturer & Model
34bdd1b2-9b55-4905-bd16-49ee59b1ad98,69bdf8e4-1f2c-404f-b4de-4ab9cbaa27c9,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"WELFARE MFG","category":null}",WELFARE MFG,,,Service
141670e5-ad5a-4c40-8b3a-429e58793dae,69bdf8e4-1f2c-404f-b4de-4ab9cbaa27c9,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1300","category":"Performance"}",1300,,Performance,CFM
7bc70140-8587-43e9-8199-825d9a3b7879,69bdf8e4-1f2c-404f-b4de-4ab9cbaa27c9,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.80","category":"Performance"}",0.80,"WG,Performance,S.P.
188e2974-dc59-4bea-b73e-e11eda1b2954,69bdf8e4-1f2c-404f-b4de-4ab9cbaa27c9,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"12.3","category":"Performance"}",12.3,,Performance,Max. Sones
56c6879d-ceb4-438b-9d6a-43f10243fde8,69bdf8e4-1f2c-404f-b4de-4ab9cbaa27c9,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.31","category":"Motor/Electrical"}",0.31,,Motor/Electrical,Max. BHP
8fd98376-90a4-4c15-9d28-acc9049d4b07,69bdf8e4-1f2c-404f-b4de-4ab9cbaa27c9,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"1/2","category":"Motor/Electrical"}",1/2,,Motor/Electrical,H.P.
b2f58f19-48c5-4e3b-98db-4ddd0a434e66,69bdf8e4-1f2c-404f-b4de-4ab9cbaa27c9,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"115/1","category":"Motor/Electrical"}",115/1,,Motor/Electrical,V/PH
0bbe23f6-d1c0-4974-b61d-aba879b3a3fb,69bdf8e4-1f2c-404f-b4de-4ab9cbaa27c9,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
0d8e14ec-85e1-470d-b598-75672e9a8899,69bdf8e4-1f2c-404f-b4de-4ab9cbaa27c9,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC - INTERLOCK AHU-25","category":null}",DDC - INTERLOCK AHU-25,,,Control
c5f35350-a1b3-49e3-a338-d064b72fb964,69bdf8e4-1f2c-404f-b4de-4ab9cbaa27c9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
d28d0c1e-3885-46f6-84c8-335a227a5db8,8501f25c-600a-42b5-a095-77caa3b403b3,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
bc8d1808-9629-4ed3-9763-71832bfb910d,8501f25c-600a-42b5-a095-77caa3b403b3,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK SQ-16-M2-VG","category":null}",GREENHECK SQ-16-M2-VG,,,Manufacturer & Model
ce5d9487-0389-4907-8d4e-c25b477377d4,8501f25c-600a-42b5-a095-77caa3b403b3,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"EMERGENCY CHILLER VENT","category":null}",EMERGENCY CHILLER VENT,,,Service
9474e419-3a64-4abe-922f-a813f5ead74c,8501f25c-600a-42b5-a095-77caa3b403b3,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"4500","category":"Performance"}",4500,,Performance,CFM
39470c16-59b2-45ff-bcf5-883037e89b29,8501f25c-600a-42b5-a095-77caa3b403b3,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.50","category":"Performance"}",0.50,"WG,Performance,S.P.
1788d4a1-10f1-4cd3-8d12-d638cc3977be,8501f25c-600a-42b5-a095-77caa3b403b3,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"15.4","category":"Performance"}",15.4,,Performance,Max. Sones
ade50b99-6b76-4c63-b7ca-828e67ffedd6,8501f25c-600a-42b5-a095-77caa3b403b3,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.80","category":"Motor/Electrical"}",0.80,,Motor/Electrical,Max. BHP
37e44c11-6774-4e13-804a-2623dcabbe1b,8501f25c-600a-42b5-a095-77caa3b403b3,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"2","category":"Motor/Electrical"}",2,,Motor/Electrical,H.P.
6f503bdd-80d1-4af2-a74e-c22810fe5af6,8501f25c-600a-42b5-a095-77caa3b403b3,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
0c653993-1eee-424b-b656-9f99df0b985e,8501f25c-600a-42b5-a095-77caa3b403b3,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
bce1ea73-39ee-46f8-b6de-d982d7d805dc,8501f25c-600a-42b5-a095-77caa3b403b3,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
623e956c-0aab-4542-828a-bf166403b1c6,8501f25c-600a-42b5-a095-77caa3b403b3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,4","category":null}","2,4",,,Notes
958aafe1-3973-4d40-85db-cbf0754f5e93,3ad95075-b9ab-435e-8524-c9843bb531c6,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
e6d4279f-0a92-4335-99da-1b3dd82e2ca4,3ad95075-b9ab-435e-8524-c9843bb531c6,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK SQ-140HP-VG","category":null}",GREENHECK SQ-140HP-VG,,,Manufacturer & Model
52441e6d-a20c-49cd-b629-cf82d7c5aa60,3ad95075-b9ab-435e-8524-c9843bb531c6,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP CLEAN ROOM","category":null}",XP CLEAN ROOM,,,Service
a732693d-2e0f-4231-9bcd-755596ac4fe1,3ad95075-b9ab-435e-8524-c9843bb531c6,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1000","category":"Performance"}",1000,,Performance,CFM
3e1e6ea4-f3bb-4a4c-9b82-fcd0397a0523,3ad95075-b9ab-435e-8524-c9843bb531c6,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"1.20","category":"Performance"}",1.20,"WG,Performance,S.P.
e48de1ff-fd69-4c22-8f36-d904c863920a,3ad95075-b9ab-435e-8524-c9843bb531c6,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"13.1","category":"Performance"}",13.1,,Performance,Max. Sones
dbbc849c-37ef-42e7-8208-b19466fe2e39,3ad95075-b9ab-435e-8524-c9843bb531c6,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.40","category":"Motor/Electrical"}",0.40,,Motor/Electrical,Max. BHP
9c31dc5c-6019-47e0-9d6a-e89d624de670,3ad95075-b9ab-435e-8524-c9843bb531c6,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"1","category":"Motor/Electrical"}",1,,Motor/Electrical,H.P.
d7521386-7560-4b50-81a8-e023e1f7587d,3ad95075-b9ab-435e-8524-c9843bb531c6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
e0773266-0268-4124-a7ca-3ec8f9401190,3ad95075-b9ab-435e-8524-c9843bb531c6,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
36953a29-b24f-4c5a-8204-a07d9c8a8da1,3ad95075-b9ab-435e-8524-c9843bb531c6,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
6af41c71-460f-45a4-b5df-74f3a208f310,3ad95075-b9ab-435e-8524-c9843bb531c6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,4","category":null}","2,4",,,Notes
aec3448c-684b-4b9c-b92a-d869eef1095d,f4b19866-2909-408e-a08e-f6b90f10c441,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"UTILITY SET","category":null}",UTILITY SET,,,Type
579bccc3-af27-4fe8-829c-130e383864f0,f4b19866-2909-408e-a08e-f6b90f10c441,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK USF-12-B7","category":null}",GREENHECK USF-12-B7,,,Manufacturer & Model
d8e754e8-ecfa-4537-a47c-7c011394b3e6,f4b19866-2909-408e-a08e-f6b90f10c441,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP - WELD CAPTURE","category":null}",XP - WELD CAPTURE,,,Service
4de1ceaf-89b0-422f-a0ad-236732b6b0dc,f4b19866-2909-408e-a08e-f6b90f10c441,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1000","category":"Performance"}",1000,,Performance,CFM
77a41782-6159-474b-8981-0cd38e1d55a3,f4b19866-2909-408e-a08e-f6b90f10c441,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"1.90","category":"Performance"}",1.90,"WG,Performance,S.P.
7d648df7-1bb3-4641-95d5-60a58d5cdd70,f4b19866-2909-408e-a08e-f6b90f10c441,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"20","category":"Performance"}",20,,Performance,Max. Sones
683f1ae6-1ecb-4c5a-8e5d-4b692d59e856,f4b19866-2909-408e-a08e-f6b90f10c441,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.55","category":"Motor/Electrical"}",0.55,,Motor/Electrical,Max. BHP
814c816d-bacc-4d55-a633-fd128172adb7,f4b19866-2909-408e-a08e-f6b90f10c441,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"3/4","category":"Motor/Electrical"}",3/4,,Motor/Electrical,H.P.
1d421cd6-3192-415b-a2d4-0926d0052aa8,f4b19866-2909-408e-a08e-f6b90f10c441,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"115/1","category":"Motor/Electrical"}",115/1,,Motor/Electrical,V/PH
8305e112-15b8-4425-9b3c-99ad028fad39,f4b19866-2909-408e-a08e-f6b90f10c441,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
83cdd4cf-73f4-4fea-a8e1-21dec1635cf0,f4b19866-2909-408e-a08e-f6b90f10c441,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SWITCH","category":null}",SWITCH,,,Control
3237b574-ec6f-4d22-af2c-b64bf59cff65,f4b19866-2909-408e-a08e-f6b90f10c441,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,7,8","category":null}","2,7,8",,,Notes
dce658e5-f2f0-4a0a-89cf-e232e81acb6b,10c67a89-170c-4725-b807-bab6fcb2572f,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"UTILITY SET","category":null}",UTILITY SET,,,Type
a3ed10fb-a43e-48b4-8654-677b273804ac,10c67a89-170c-4725-b807-bab6fcb2572f,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK USF-12-B7","category":null}",GREENHECK USF-12-B7,,,Manufacturer & Model
87926701-631e-4baf-b2ed-cbedb7f65b72,10c67a89-170c-4725-b807-bab6fcb2572f,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP - WELD CAPTURE","category":null}",XP - WELD CAPTURE,,,Service
d679c1c6-ca5c-45f9-8093-2b3e2f5e774e,10c67a89-170c-4725-b807-bab6fcb2572f,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1000","category":"Performance"}",1000,,Performance,CFM
0d47fe98-32df-4201-9e37-6c001c193bab,10c67a89-170c-4725-b807-bab6fcb2572f,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"1.90","category":"Performance"}",1.90,"WG,Performance,S.P.
f62e70a0-29e7-481b-8950-709f5062e296,10c67a89-170c-4725-b807-bab6fcb2572f,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"20","category":"Performance"}",20,,Performance,Max. Sones
00883642-67ef-417d-823d-bfc92c797908,10c67a89-170c-4725-b807-bab6fcb2572f,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.55","category":"Motor/Electrical"}",0.55,,Motor/Electrical,Max. BHP
4b1de5a0-67d8-4447-9fc2-ebbab114d2a7,10c67a89-170c-4725-b807-bab6fcb2572f,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"3/4","category":"Motor/Electrical"}",3/4,,Motor/Electrical,H.P.
2b759be0-de4c-4b21-ac08-2fdc299148b0,10c67a89-170c-4725-b807-bab6fcb2572f,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"115/1","category":"Motor/Electrical"}",115/1,,Motor/Electrical,V/PH
354a3daa-26f6-460f-9da8-927f350d24b8,10c67a89-170c-4725-b807-bab6fcb2572f,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
cdd13627-d682-459a-8fc3-4cbce869f9e8,10c67a89-170c-4725-b807-bab6fcb2572f,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,7f921791-5721-43d0-a1b5-1425d5281b49,Single Speed,,,"{"kind":"flat","type":"Control","unit":null,"value":"SWITCH","category":null}",SWITCH,,,Control
995514b2-fdf0-4b3d-ac1e-5222c21c984b,10c67a89-170c-4725-b807-bab6fcb2572f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,7,8","category":null}","2,7,8",,,Notes
09588562-731e-401b-ab82-1f2914a3c683,d31186e1-82d8-4fc6-ab04-6d4b0435ccc9,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOWNBLAST","category":null}",DOWNBLAST,,,Type
84127ccd-63d2-4d1d-8e9f-69b220f9d97a,d31186e1-82d8-4fc6-ab04-6d4b0435ccc9,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK G-095-VG","category":null}",GREENHECK G-095-VG,,,Manufacturer & Model
310ff92b-42bf-438c-9739-3f2e9d5bab10,d31186e1-82d8-4fc6-ab04-6d4b0435ccc9,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"UPS 244","category":null}",UPS 244,,,Service
e2862a93-6470-469e-8e9d-4f1bba7195e5,d31186e1-82d8-4fc6-ab04-6d4b0435ccc9,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"250","category":"Performance"}",250,,Performance,CFM
94e11d67-a3e9-49a2-bbb3-dcc6d929c120,d31186e1-82d8-4fc6-ab04-6d4b0435ccc9,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.50","category":"Performance"}",0.50,"WG,Performance,S.P.
81824575-f897-4510-852a-fdfe24ae7f72,d31186e1-82d8-4fc6-ab04-6d4b0435ccc9,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"20","category":"Performance"}",20,,Performance,Max. Sones
1d760ca3-034a-495e-b4fa-ca9bd3e5a937,d31186e1-82d8-4fc6-ab04-6d4b0435ccc9,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.06","category":"Motor/Electrical"}",0.06,,Motor/Electrical,Max. BHP
3eeced55-b17b-461f-a097-6a8186431577,d31186e1-82d8-4fc6-ab04-6d4b0435ccc9,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"1/6","category":"Motor/Electrical"}",1/6,,Motor/Electrical,H.P.
429a62e6-45c1-4fab-94b0-e9c046c18895,d31186e1-82d8-4fc6-ab04-6d4b0435ccc9,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"115/1","category":"Motor/Electrical"}",115/1,,Motor/Electrical,V/PH
d4b6cf74-1456-47af-82f8-b9c073346050,d31186e1-82d8-4fc6-ab04-6d4b0435ccc9,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
9f8d59f5-8d61-4e12-8831-2a833ec688de,d31186e1-82d8-4fc6-ab04-6d4b0435ccc9,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"CONTINUOUS","category":null}",CONTINUOUS,,,Control
66a473cb-2b81-4a9a-95b8-1aa413c96ae0,d31186e1-82d8-4fc6-ab04-6d4b0435ccc9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
ce86e8ef-e9f1-4e65-96ad-8d8cc77a506c,a0e2e20a-792f-41b1-bd5c-117e43ade230,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"MIXED FLOW INLINE","category":null}",MIXED FLOW INLINE,,,Type
dd807f92-d15d-41df-9153-e4a3a19ba16f,a0e2e20a-792f-41b1-bd5c-117e43ade230,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK MSX-P124-H32-MF","category":null}",GREENHECK MSX-P124-H32-MF,,,Manufacturer & Model
3c547107-d6e2-40f5-9ed3-ed792e54234d,a0e2e20a-792f-41b1-bd5c-117e43ade230,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CA MAKEUP","category":null}",CA MAKEUP,,,Service
de481c08-fc1b-4aa0-9988-6d10c5c5ee6e,a0e2e20a-792f-41b1-bd5c-117e43ade230,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"10000","category":"Performance"}",10000,,Performance,CFM
cbd977bf-b66c-4fb1-a101-2e75e99d8ffd,a0e2e20a-792f-41b1-bd5c-117e43ade230,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"1.00","category":"Performance"}",1.00,"WG,Performance,S.P.
202c61fb-4fec-4f5b-83cc-2ba7b52efc47,a0e2e20a-792f-41b1-bd5c-117e43ade230,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"22","category":"Performance"}",22,,Performance,Max. Sones
7407eaeb-e461-42a2-8906-d22d33a0e8ec,a0e2e20a-792f-41b1-bd5c-117e43ade230,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"2.80","category":"Motor/Electrical"}",2.80,,Motor/Electrical,Max. BHP
5763d64d-f817-4c82-812c-8e72dc8786f4,a0e2e20a-792f-41b1-bd5c-117e43ade230,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"5","category":"Motor/Electrical"}",5,,Motor/Electrical,H.P.
998e87e4-39c2-4ae9-95ea-434843fa96af,a0e2e20a-792f-41b1-bd5c-117e43ade230,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
5826c8fa-9b72-49b5-b212-8633b9ffa917,a0e2e20a-792f-41b1-bd5c-117e43ade230,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
0b51277a-c19c-4372-9f01-c162b30b080c,a0e2e20a-792f-41b1-bd5c-117e43ade230,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
2421c367-5582-4ca7-ae41-ca0944373280,a0e2e20a-792f-41b1-bd5c-117e43ade230,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,4,9","category":null}","2,4,9",,,Notes
2b62809b-5e68-4282-bea6-9e75368b9e0a,a6d2cecc-24ef-4ba8-a8ce-2599b9f0ca19,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
ef12d594-66bb-4e73-9d7b-6731f49d6154,a6d2cecc-24ef-4ba8-a8ce-2599b9f0ca19,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK TBI-CA-5L60","category":null}",GREENHECK TBI-CA-5L60,,,Manufacturer & Model
a90ba90e-d2be-4b97-81dd-2891f960fd6d,a6d2cecc-24ef-4ba8-a8ce-2599b9f0ca19,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT (FUTURE)","category":null}",PAINT (FUTURE),,,Service
53e86cea-53fd-4308-adac-4784905526b2,a6d2cecc-24ef-4ba8-a8ce-2599b9f0ca19,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"75000","category":"Performance"}",75000,,Performance,CFM
e104eee2-1f9f-415d-b2a4-41cc4b950c76,a6d2cecc-24ef-4ba8-a8ce-2599b9f0ca19,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":"Performance"}",0.30,"WG,Performance,S.P.
684dae86-060b-4170-ab13-513de5196574,a6d2cecc-24ef-4ba8-a8ce-2599b9f0ca19,823b0e18-fc4d-4f8a-a9a3-388e2734afa9,Sound Power,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"35","category":"Performance"}",35,,Performance,Max. Sones
ab51accc-9055-4835-bf5e-6d299ae282cf,a6d2cecc-24ef-4ba8-a8ce-2599b9f0ca19,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"33.00","category":"Motor/Electrical"}",33.00,,Motor/Electrical,Max. BHP
8946691d-2a47-48ae-8ee7-14bce7a561c8,a6d2cecc-24ef-4ba8-a8ce-2599b9f0ca19,,,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"40","category":"Motor/Electrical"}",40,,Motor/Electrical,H.P.
1aa01e17-ef22-4bae-84e6-a191ca31ab8d,a6d2cecc-24ef-4ba8-a8ce-2599b9f0ca19,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
005a404f-3ea7-4402-8234-b99eea9501d0,a6d2cecc-24ef-4ba8-a8ce-2599b9f0ca19,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
a543b48d-fbc7-482a-a60e-f49f41a2fbd2,a6d2cecc-24ef-4ba8-a8ce-2599b9f0ca19,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"-","category":null}",-,,,Control
d1760d03-3dda-4a1a-8fe8-6e5c069b5803,a6d2cecc-24ef-4ba8-a8ce-2599b9f0ca19,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"6","category":null}",6,,,Notes
a0d5f73b-7662-46aa-9845-0039e70fef8b,6b1bb027-fd81-4d05-8ca8-adcead6bf6c0,,,,,,,"{"kind":"flat","type":"UPBLAST","unit":null,"category":null}",,,,UPBLAST
dcffeea9-98fe-47fb-bf1d-a9b52331a09e,6b1bb027-fd81-4d05-8ca8-adcead6bf6c0,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK CUE-240-B-VGD","category":null}",GREENHECK CUE-240-B-VGD,,,Manufacturer & Model
53a00cbe-8e06-4a06-85d2-455f2c5fca98,6b1bb027-fd81-4d05-8ca8-adcead6bf6c0,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CHILLER PLANT","category":null}",CHILLER PLANT,,,Service
3948031b-d46c-43dd-a2a5-e17c91a0ff31,6b1bb027-fd81-4d05-8ca8-adcead6bf6c0,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"4500","category":"Performance"}",4500,,Performance,CFM
49820a84-8579-43af-be8b-04cbb873d530,6b1bb027-fd81-4d05-8ca8-adcead6bf6c0,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"1.20","category":"Performance"}",1.20,"WG,Performance,S.P.
6e6f9c4a-7791-4e1d-a0e9-52db0e7d1060,6b1bb027-fd81-4d05-8ca8-adcead6bf6c0,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"15.9","category":"Performance"}",15.9,,Performance,Max. Sones
3746deab-64cf-43a3-89eb-fd3d43af0cdc,6b1bb027-fd81-4d05-8ca8-adcead6bf6c0,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"1.63","category":"Motor/Electrical"}",1.63,,Motor/Electrical,Max. BHP
68dfe0ec-786f-47e1-81b3-2afac7049e9a,6b1bb027-fd81-4d05-8ca8-adcead6bf6c0,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"5","category":"Motor/Electrical"}",5,,Motor/Electrical,H.P.
a1cc6944-37b6-48de-b843-281e70b8d500,6b1bb027-fd81-4d05-8ca8-adcead6bf6c0,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
bab8f05a-9a16-46fe-ad22-bd40339ffca8,6b1bb027-fd81-4d05-8ca8-adcead6bf6c0,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
c110ab71-e87b-4cd4-a8c0-cc5fcff714f3,6b1bb027-fd81-4d05-8ca8-adcead6bf6c0,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
dd9e28e9-a918-464e-beff-c177a424965a,6b1bb027-fd81-4d05-8ca8-adcead6bf6c0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
80a57599-2c7c-4d9e-8b80-ab253010d5e0,291714e2-de32-4cc1-b036-1f3b699b9c33,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
3e1f0df8-9e9e-4efa-9231-c771c775d99a,291714e2-de32-4cc1-b036-1f3b699b9c33,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK SQ-140-VG","category":null}",GREENHECK SQ-140-VG,,,Manufacturer & Model
ad0552c8-e6d6-4bc5-b990-47ddf7e59225,291714e2-de32-4cc1-b036-1f3b699b9c33,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"WASTE TREATMENT","category":null}",WASTE TREATMENT,,,Service
42f1e09c-4019-4792-9213-04e3de3f920c,291714e2-de32-4cc1-b036-1f3b699b9c33,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2000","category":"Performance"}",2000,,Performance,CFM
3de84b66-2947-4c0f-8f2b-4b3cd8a5049b,291714e2-de32-4cc1-b036-1f3b699b9c33,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.50","category":"Performance"}",0.50,"WG,Performance,S.P.
63712ee0-ff5a-42cf-a505-cecc8dc975c1,291714e2-de32-4cc1-b036-1f3b699b9c33,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"12","category":"Performance"}",12,,Performance,Max. Sones
19bf2178-c4d9-4aed-9304-99e0eedde2a0,291714e2-de32-4cc1-b036-1f3b699b9c33,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.41","category":"Motor/Electrical"}",0.41,,Motor/Electrical,Max. BHP
1112f484-d9a3-4443-a585-8be01184afe3,291714e2-de32-4cc1-b036-1f3b699b9c33,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"3/4","category":"Motor/Electrical"}",3/4,,Motor/Electrical,H.P.
ce210c96-5d2b-4ac7-9ce4-e9c1d7dec072,291714e2-de32-4cc1-b036-1f3b699b9c33,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"115/1","category":"Motor/Electrical"}",115/1,,Motor/Electrical,V/PH
565345f5-28f7-4f75-9089-9472b7d5708b,291714e2-de32-4cc1-b036-1f3b699b9c33,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
8bc611a4-fcfe-45e6-b121-d8917ffacbbb,291714e2-de32-4cc1-b036-1f3b699b9c33,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
2397250b-2a0c-4e17-bb71-a81a4e98e7b9,291714e2-de32-4cc1-b036-1f3b699b9c33,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,4","category":null}","2,4",,,Notes
c9236f01-68c2-45db-9dea-41d98f80c957,33c00dac-62f3-4ace-aaee-07898988c6cb,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"UTILITY SET","category":null}",UTILITY SET,,,Type
a6f9bac7-d2c1-4233-8700-8d68d94c2020,33c00dac-62f3-4ace-aaee-07898988c6cb,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK USF-12-B6","category":null}",GREENHECK USF-12-B6,,,Manufacturer & Model
38ef8c05-1147-478e-8761-1fbbc6b576ea,33c00dac-62f3-4ace-aaee-07898988c6cb,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP - VEHICLE EXHAUST","category":null}",XP - VEHICLE EXHAUST,,,Service
e9940b73-63a5-4a8c-8e51-46fa0ae1369c,33c00dac-62f3-4ace-aaee-07898988c6cb,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1200","category":"Performance"}",1200,,Performance,CFM
6ee9a948-ddda-4947-8451-8a47a8af3527,33c00dac-62f3-4ace-aaee-07898988c6cb,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"3.50","category":"Performance"}",3.50,"WG,Performance,S.P.
dd35ec48-8a76-4ef6-bc15-707baf639059,33c00dac-62f3-4ace-aaee-07898988c6cb,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"24","category":"Performance"}",24,,Performance,Max. Sones
1ba36810-0eb2-48a6-9c33-369c29bcdb0d,33c00dac-62f3-4ace-aaee-07898988c6cb,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.96","category":"Motor/Electrical"}",0.96,,Motor/Electrical,Max. BHP
7e905d1b-885f-4c69-a42c-96242665b11e,33c00dac-62f3-4ace-aaee-07898988c6cb,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"1.5","category":"Motor/Electrical"}",1.5,,Motor/Electrical,H.P.
2854f050-da8a-40d3-8e0c-dd60c1be4ad4,33c00dac-62f3-4ace-aaee-07898988c6cb,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
9fd407db-03ef-4474-8b28-1c20a5e27c69,33c00dac-62f3-4ace-aaee-07898988c6cb,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
66aceaa7-d4cb-489f-9cda-bda969f5a2e9,33c00dac-62f3-4ace-aaee-07898988c6cb,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SWITCH","category":null}",SWITCH,,,Control
524e3aec-5335-4b0e-bf72-6c3d722255f7,33c00dac-62f3-4ace-aaee-07898988c6cb,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,7,8","category":null}","2,7,8",,,Notes
36f00044-33c3-4d5a-af6a-afa50558807d,22c87885-e11d-4837-ac5d-7941fb24dc4b,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"UTILITY SET","category":null}",UTILITY SET,,,Type
8c18775b-1750-46f0-8485-2fcdc0f5374b,22c87885-e11d-4837-ac5d-7941fb24dc4b,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK USF-12-B6","category":null}",GREENHECK USF-12-B6,,,Manufacturer & Model
2c3a6296-536c-4a40-b752-f167aad47139,22c87885-e11d-4837-ac5d-7941fb24dc4b,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP - VEHICLE EXHAUST","category":null}",XP - VEHICLE EXHAUST,,,Service
14589c91-5221-4f32-83d4-5f6d20f81b66,22c87885-e11d-4837-ac5d-7941fb24dc4b,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"600","category":"Performance"}",600,,Performance,CFM
e3e308e0-515b-4be4-a0c5-7481606e0302,22c87885-e11d-4837-ac5d-7941fb24dc4b,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"3.50","category":"Performance"}",3.50,"WG,Performance,S.P.
beb127cf-352d-4239-97be-ec2d5f4556c9,22c87885-e11d-4837-ac5d-7941fb24dc4b,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"23","category":"Performance"}",23,,Performance,Max. Sones
1e201890-b572-4801-bf76-bcd723172763,22c87885-e11d-4837-ac5d-7941fb24dc4b,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.48","category":"Motor/Electrical"}",0.48,,Motor/Electrical,Max. BHP
d8239c43-f543-428d-964f-c2ab09000b6c,22c87885-e11d-4837-ac5d-7941fb24dc4b,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"1.5","category":"Motor/Electrical"}",1.5,,Motor/Electrical,H.P.
f4210133-2a46-4779-af58-53a628ed6e6b,22c87885-e11d-4837-ac5d-7941fb24dc4b,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
0dd2c5a4-4cb0-456d-ae64-c346d61fdabc,22c87885-e11d-4837-ac5d-7941fb24dc4b,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
c754b260-91e1-4883-82cb-53297f4cbd89,22c87885-e11d-4837-ac5d-7941fb24dc4b,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SWITCH","category":null}",SWITCH,,,Control
639a26b5-49a0-43e6-b8bf-a983ccea2449,22c87885-e11d-4837-ac5d-7941fb24dc4b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,5,7,8","category":null}","2,5,7,8",,,Notes
9a328d8a-b249-4c1c-90c0-789f9454bf3e,f67077b2-b2d2-425e-b65b-5cbe9698a1ca,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"UTILITY SET","category":null}",UTILITY SET,,,Type
5c7c0b16-ffb1-4626-abff-2efa742c5589,f67077b2-b2d2-425e-b65b-5cbe9698a1ca,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK USF-12-B6","category":null}",GREENHECK USF-12-B6,,,Manufacturer & Model
f597c7fc-47f9-4d03-ae18-5dee4ddd4b30,f67077b2-b2d2-425e-b65b-5cbe9698a1ca,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP - VEHICLE EXHAUST","category":null}",XP - VEHICLE EXHAUST,,,Service
aa51e7c2-97e4-4f86-a78c-ef0e27acae20,f67077b2-b2d2-425e-b65b-5cbe9698a1ca,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1200","category":"Performance"}",1200,,Performance,CFM
adec20ce-dce1-483e-b489-3858ecca0a4a,f67077b2-b2d2-425e-b65b-5cbe9698a1ca,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"3.50","category":"Performance"}",3.50,"WG,Performance,S.P.
c828fa73-8fe1-4528-b7e7-c50f886e50f7,f67077b2-b2d2-425e-b65b-5cbe9698a1ca,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"24","category":"Performance"}",24,,Performance,Max. Sones
b7317b94-fd43-4da4-b317-227ce6ea2a95,f67077b2-b2d2-425e-b65b-5cbe9698a1ca,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.96","category":"Motor/Electrical"}",0.96,,Motor/Electrical,Max. BHP
2655f6ad-4c0d-469c-a9fe-21b349412fa5,f67077b2-b2d2-425e-b65b-5cbe9698a1ca,,,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"1.5","category":"Motor/Electrical"}",1.5,,Motor/Electrical,H.P.
00c578da-8796-431c-874e-f101fb387d7d,f67077b2-b2d2-425e-b65b-5cbe9698a1ca,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
790e02db-ea9e-46ca-a3ea-6ee90e9a61ab,f67077b2-b2d2-425e-b65b-5cbe9698a1ca,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
791f2040-e2bf-4241-8d2f-72e88d6971cb,f67077b2-b2d2-425e-b65b-5cbe9698a1ca,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SWITCH","category":null}",SWITCH,,,Control
05f257a6-7071-4ed5-9f9d-898f92cde214,f67077b2-b2d2-425e-b65b-5cbe9698a1ca,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,5,7,8","category":null}","2,5,7,8",,,Notes
1ab3a5fd-c689-4f87-91cc-4c3ef327cf02,bd05afa7-885b-4ef4-a389-dacc36e861cd,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"UTILITY SET","category":null}",UTILITY SET,,,Type
41079d1e-15e9-49b2-bd5b-d4ffabe49d10,bd05afa7-885b-4ef4-a389-dacc36e861cd,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK USF-12-B6","category":null}",GREENHECK USF-12-B6,,,Manufacturer & Model
4aeebee1-fcb0-43b6-88fa-a44707522f4a,bd05afa7-885b-4ef4-a389-dacc36e861cd,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP - VEHICLE EXHAUST","category":null}",XP - VEHICLE EXHAUST,,,Service
dd1ff5d9-faf6-445c-9c5e-5e01b8d76b11,bd05afa7-885b-4ef4-a389-dacc36e861cd,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"600","category":"Performance"}",600,,Performance,CFM
462a14d6-013d-4dbd-98df-233770b5fb5c,bd05afa7-885b-4ef4-a389-dacc36e861cd,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"3.50","category":"Performance"}",3.50,"WG,Performance,S.P.
8ad6a38f-9cf1-4f51-b578-1dee426efe33,bd05afa7-885b-4ef4-a389-dacc36e861cd,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"23","category":"Performance"}",23,,Performance,Max. Sones
60ad11b5-dcdb-410b-b880-f31c11a71f69,bd05afa7-885b-4ef4-a389-dacc36e861cd,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.48","category":"Motor/Electrical"}",0.48,,Motor/Electrical,Max. BHP
e03796c2-e66a-4647-a52f-4849202481c4,bd05afa7-885b-4ef4-a389-dacc36e861cd,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"1.5","category":"Motor/Electrical"}",1.5,,Motor/Electrical,H.P.
a5feab60-88cc-45e8-a0b9-b41ecd282b2f,bd05afa7-885b-4ef4-a389-dacc36e861cd,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
d8a64ad8-f94c-4d69-867c-378cd57e3737,bd05afa7-885b-4ef4-a389-dacc36e861cd,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
2b1a00d2-412a-496e-91e8-9a7b4278d7ec,bd05afa7-885b-4ef4-a389-dacc36e861cd,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SWITCH","category":null}",SWITCH,,,Control
96c5a975-f11c-46fa-bb5f-fc58a30a023b,bd05afa7-885b-4ef4-a389-dacc36e861cd,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,7,8","category":null}","2,7,8",,,Notes
a3076595-f342-47c9-9750-5f1690d311ec,2723dc58-06c4-4866-a6bb-ceb8910bd55e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"UTILITY SET","category":null}",UTILITY SET,,,Type
640113b5-88f9-4825-b114-64fe7a8742b4,2723dc58-06c4-4866-a6bb-ceb8910bd55e,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK USF-12-B6","category":null}",GREENHECK USF-12-B6,,,Manufacturer & Model
10f379a2-2e47-4a03-95c5-1eaa7c863b93,2723dc58-06c4-4866-a6bb-ceb8910bd55e,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP - VEHICLE EXHAUST","category":null}",XP - VEHICLE EXHAUST,,,Service
a07cc6be-c400-45ff-9344-b1d5c86b17fd,2723dc58-06c4-4866-a6bb-ceb8910bd55e,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"600","category":"Performance"}",600,,Performance,CFM
315b319a-a49e-4522-ad8f-f356f0e8f819,2723dc58-06c4-4866-a6bb-ceb8910bd55e,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"3.50","category":"Performance"}",3.50,"WG,Performance,S.P.
a4aee742-1a7f-41ef-9d03-ae63b975839b,2723dc58-06c4-4866-a6bb-ceb8910bd55e,,,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"23","category":"Performance"}",23,,Performance,Max. Sones
61da83a5-7cc6-4007-a188-76dd89769c13,2723dc58-06c4-4866-a6bb-ceb8910bd55e,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.48","category":"Motor/Electrical"}",0.48,,Motor/Electrical,Max. BHP
8780a380-ac10-4de1-9971-cb4026d74eaf,2723dc58-06c4-4866-a6bb-ceb8910bd55e,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"1.5","category":"Motor/Electrical"}",1.5,,Motor/Electrical,H.P.
7142e151-030d-485e-8629-d2f3ac960254,2723dc58-06c4-4866-a6bb-ceb8910bd55e,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
ca07ded0-7b59-42c0-8504-3afcb6bd8015,2723dc58-06c4-4866-a6bb-ceb8910bd55e,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
a8526d46-1902-4da0-aef6-d46c40bb1bc1,2723dc58-06c4-4866-a6bb-ceb8910bd55e,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SWITCH","category":null}",SWITCH,,,Control
422b08b7-75bc-4652-9202-30d810a4a01c,2723dc58-06c4-4866-a6bb-ceb8910bd55e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,7,8","category":null}","2,7,8",,,Notes
29d12252-775f-4222-854f-13710590d7b1,62b4d1d4-66fd-4eaa-b7b3-6f545f5dd72d,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"UTILITY SET","category":null}",UTILITY SET,,,Type
3a69b532-6e59-4080-9d5b-cbb7710c417d,62b4d1d4-66fd-4eaa-b7b3-6f545f5dd72d,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK USF-12-B6","category":null}",GREENHECK USF-12-B6,,,Manufacturer & Model
9a827550-45b5-4c5e-9b65-c38c4fac6ca0,62b4d1d4-66fd-4eaa-b7b3-6f545f5dd72d,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP - VEHICLE EXHAUST","category":null}",XP - VEHICLE EXHAUST,,,Service
b71c605f-5f74-4936-8807-3d8ccaf49e5b,62b4d1d4-66fd-4eaa-b7b3-6f545f5dd72d,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"600","category":"Performance"}",600,,Performance,CFM
89f95350-a53b-4af1-8384-f2a8fa56d7e1,62b4d1d4-66fd-4eaa-b7b3-6f545f5dd72d,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"3.50","category":"Performance"}",3.50,"WG,Performance,S.P.
d13f8be3-5dad-465b-a38f-aab88fa394cd,62b4d1d4-66fd-4eaa-b7b3-6f545f5dd72d,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"23","category":"Performance"}",23,,Performance,Max. Sones
7d87009b-8df4-4d81-b713-4a8fe6feacf7,62b4d1d4-66fd-4eaa-b7b3-6f545f5dd72d,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"0.48","category":"Motor/Electrical"}",0.48,,Motor/Electrical,Max. BHP
dc04f354-b66d-48fd-be22-48bb443fe8cd,62b4d1d4-66fd-4eaa-b7b3-6f545f5dd72d,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"1.5","category":"Motor/Electrical"}",1.5,,Motor/Electrical,H.P.
9907255f-2539-47f5-9bbe-58dd932b8a0c,62b4d1d4-66fd-4eaa-b7b3-6f545f5dd72d,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
59e13ab8-bef8-489d-b0f3-49670fbabd37,62b4d1d4-66fd-4eaa-b7b3-6f545f5dd72d,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
7eab2ecb-2800-484a-8081-280d3528191f,62b4d1d4-66fd-4eaa-b7b3-6f545f5dd72d,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SWITCH","category":null}",SWITCH,,,Control
44edb38a-8854-4cf3-a1ba-f3f0362dc5ea,62b4d1d4-66fd-4eaa-b7b3-6f545f5dd72d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,7,8","category":null}","2,7,8",,,Notes
fe3444d1-d850-4035-ad97-3ff312137c29,feff8579-be84-443f-9ad0-ca4b0c88c688,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,29fcdf29-6a4a-4d9e-8bf6-69f511eafa13,Propeller,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
52070f83-d81d-44f1-bae4-bd52604ba1c9,feff8579-be84-443f-9ad0-ca4b0c88c688,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK RBS-3L72","category":null}",GREENHECK RBS-3L72,,,Manufacturer & Model
3dec4be5-5002-4cae-8d65-d4c0f791f239,feff8579-be84-443f-9ad0-ca4b0c88c688,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
6a875e86-d7e4-4de7-8dd8-629cc71c7a73,feff8579-be84-443f-9ad0-ca4b0c88c688,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"75000","category":"Performance"}",75000,,Performance,CFM
6b7b0fa2-c3af-4792-a4fc-54162bd2a5ef,feff8579-be84-443f-9ad0-ca4b0c88c688,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":"Performance"}",0.30,"WG,Performance,S.P.
a9e8a918-0e92-4b60-b04a-9f6ea0015282,feff8579-be84-443f-9ad0-ca4b0c88c688,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"49","category":"Performance"}",49,,Performance,Max. Sones
05b4b115-5fd7-4318-8d0a-2d0fb5b98b3e,feff8579-be84-443f-9ad0-ca4b0c88c688,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"14.30","category":"Motor/Electrical"}",14.30,,Motor/Electrical,Max. BHP
658e264c-4911-4187-9d50-0574fa1b6f38,feff8579-be84-443f-9ad0-ca4b0c88c688,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"H.P.","unit":null,"value":"15","category":"Motor/Electrical"}",15,,Motor/Electrical,H.P.
d3bf3457-f37f-4204-97e3-37ea1fce1eb4,feff8579-be84-443f-9ad0-ca4b0c88c688,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Motor/Electrical"}",460/3,,Motor/Electrical,V/PH
bf594282-032c-4f4c-9327-a84c021ec333,feff8579-be84-443f-9ad0-ca4b0c88c688,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":null}",BELT,,,Drive
3c0992d4-356c-43ef-bcbc-e34de9cc1511,feff8579-be84-443f-9ad0-ca4b0c88c688,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"DDC","category":null}",DDC,,,Control
a591cbad-e93a-4bbe-b98b-adf4924a7d98,feff8579-be84-443f-9ad0-ca4b0c88c688,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
2422cb07-2b8e-44e0-9279-85fad88c00ab,d54669ec-8b71-471d-85f8-49fccbcaf750,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,29fcdf29-6a4a-4d9e-8bf6-69f511eafa13,Propeller,,,"{"kind":"flat","type":"Type","unit":null,"value":"HOODED PROP","category":null}",HOODED PROP,,,Type
aa7bf73f-1ecf-4772-87dd-67a16ba5cfba,d54669ec-8b71-471d-85f8-49fccbcaf750,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"GREENHECK RBS-3L72","category":null}",GREENHECK RBS-3L72,,,Manufacturer & Model
40445d8c-4e89-4696-a000-4fbcb96b4af7,d54669ec-8b71-471d-85f8-49fccbcaf750,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"PAINT","category":null}",PAINT,,,Service
e2a4379a-9c0e-42cf-bc92-12b84a20d0b5,d54669ec-8b71-471d-85f8-49fccbcaf750,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"75000","category":"Performance"}",75000,,Performance,CFM
5b768011-bdf7-4518-8850-38fe0d45b6c3,d54669ec-8b71-471d-85f8-49fccbcaf750,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"\"WG","value":"0.30","category":"Performance"}",0.30,"WG,Performance,S.P.
64e1c75c-58d7-4db1-8d8c-9242cc7cd56e,d54669ec-8b71-471d-85f8-49fccbcaf750,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Max. Sones","unit":null,"value":"49","category":"Performance"}",49,,Performance,Max. Sones
529895f8-41be-4a34-ad5f-f3d84ba3cab5,d54669ec-8b71-471d-85f8-49fccbcaf750,,,,,,,"{"kind":"flat","type":"Max. BHP","unit":null,"value":"14.30","category":"Motor/Electrical"}",14.30,,Motor/Electrical,Max. BHP
