spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
d109cb6d-acc7-4bc1-87d4-a0d2e0a11f55,074f5bff-41e7-4b56-afe7-99d1c799b735,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONDENSATE","category":null}",CONDENSATE,,,Service
6305e3f4-da50-4934-867b-851972fd0664,074f5bff-41e7-4b56-afe7-99d1c799b735,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,351fad2f-08fd-4d89-85ea-d188aef1c9df,Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"VERTICAL CENTRIFUGAL","category":null}",VERTICAL CENTRIFUGAL,,,Type
bf62d58d-0e11-4652-9824-aacd2bcb474b,074f5bff-41e7-4b56-afe7-99d1c799b735,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"2.5","category":null}",2.5,GPM,,GPM
ded54239-16c3-4958-96ff-cfc8d59d3433,074f5bff-41e7-4b56-afe7-99d1c799b735,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Head","unit":"FT","value":"35","category":null}",35,FT,,Head
96d8e594-55f9-4d5f-a6df-b77542750759,074f5bff-41e7-4b56-afe7-99d1c799b735,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Tank Capacity","unit":"GAL","value":"1","category":null}",1,GAL,,Tank Capacity
7bde2a4f-ae9c-46a7-ad18-777b0f50c0ec,074f5bff-41e7-4b56-afe7-99d1c799b735,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LITTLE GIANT","category":null}",LITTLE GIANT,,,Manufacturer
11ced180-f003-419d-98fa-68b3e825b68c,074f5bff-41e7-4b56-afe7-99d1c799b735,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCL-45ULS","category":null}",VCL-45ULS,,,Model
7701c7f8-f34c-4e1f-a5b9-c67f355ca6ec,074f5bff-41e7-4b56-afe7-99d1c799b735,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4","category":null}","1,2,3,4",,,Notes
e8488ec4-6ac2-41ba-9672-7fedd3f2c054,074f5bff-41e7-4b56-afe7-99d1c799b735,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/5","category":"Electrical"}",1/5,HP,Electrical,HP
b989e722-fc18-40e4-ab73-41f5c177b6ec,074f5bff-41e7-4b56-afe7-99d1c799b735,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
afc4a8ff-ffb5-45d7-9c2a-f8b417986ddd,074f5bff-41e7-4b56-afe7-99d1c799b735,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
4194e8f0-5fc2-48da-847b-3df582795b4e,4503e663-db2d-4e95-bd94-5258ef0817cf,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONDENSATE","category":null}",CONDENSATE,,,Service
f50ec51e-e138-4c07-a983-9b467f55c28a,4503e663-db2d-4e95-bd94-5258ef0817cf,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,351fad2f-08fd-4d89-85ea-d188aef1c9df,Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"VERTICAL CENTRIFUGAL","category":null}",VERTICAL CENTRIFUGAL,,,Type
be856c19-55b7-40d7-9e11-408cb99f2efa,4503e663-db2d-4e95-bd94-5258ef0817cf,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"2.5","category":null}",2.5,GPM,,GPM
c318e7f8-028c-44d3-a03c-1c58c6329de1,4503e663-db2d-4e95-bd94-5258ef0817cf,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Head","unit":"FT","value":"35","category":null}",35,FT,,Head
278e88f6-1029-475b-90ad-5134878133e5,4503e663-db2d-4e95-bd94-5258ef0817cf,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Tank Capacity","unit":"GAL","value":"1","category":null}",1,GAL,,Tank Capacity
3414efab-a16c-46bd-97f7-723a80c807f4,4503e663-db2d-4e95-bd94-5258ef0817cf,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LITTLE GIANT","category":null}",LITTLE GIANT,,,Manufacturer
3b3faa5b-4c8b-430c-a604-6d94c97186f7,4503e663-db2d-4e95-bd94-5258ef0817cf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCL-45ULS","category":null}",VCL-45ULS,,,Model
88f57ef9-ccea-45d1-b28a-1f88813517e7,4503e663-db2d-4e95-bd94-5258ef0817cf,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4","category":null}","1,2,3,4",,,Notes
db22261a-f25d-4050-8f8a-654058d9819d,4503e663-db2d-4e95-bd94-5258ef0817cf,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/5","category":"Electrical"}",1/5,HP,Electrical,HP
df345d66-237a-4eb4-83d0-73080e1464ae,4503e663-db2d-4e95-bd94-5258ef0817cf,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
a2d9d2bc-c1e0-494a-80c4-046f23adc4f5,4503e663-db2d-4e95-bd94-5258ef0817cf,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
3d46f582-0376-4013-a026-6239c7ce9828,20d5e997-f6fb-48cd-81de-468112fce947,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONDENSATE","category":null}",CONDENSATE,,,Service
70fd2615-4185-4c9a-8099-1afc7f244a5c,20d5e997-f6fb-48cd-81de-468112fce947,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,351fad2f-08fd-4d89-85ea-d188aef1c9df,Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"VERTICAL CENTRIFUGAL","category":null}",VERTICAL CENTRIFUGAL,,,Type
263787de-89b7-4aed-8b8b-9ce894e09a4d,20d5e997-f6fb-48cd-81de-468112fce947,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"2.5","category":null}",2.5,GPM,,GPM
7b212b80-e57a-480f-a229-553f7ffc2f59,20d5e997-f6fb-48cd-81de-468112fce947,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Head","unit":"FT","value":"35","category":null}",35,FT,,Head
106cda71-8dd7-4963-8d09-4917c7334147,20d5e997-f6fb-48cd-81de-468112fce947,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Tank Capacity","unit":"GAL","value":"1","category":null}",1,GAL,,Tank Capacity
5e9cb498-2c4b-42b6-b17c-4271ecf1a9c7,20d5e997-f6fb-48cd-81de-468112fce947,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LITTLE GIANT","category":null}",LITTLE GIANT,,,Manufacturer
22756109-8c05-4279-aeb5-54be0f5eec5b,20d5e997-f6fb-48cd-81de-468112fce947,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCL-45ULS","category":null}",VCL-45ULS,,,Model
d6fd3179-7a99-4868-91e5-2b993b4220f6,20d5e997-f6fb-48cd-81de-468112fce947,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4","category":null}","1,2,3,4",,,Notes
2e1bd806-cf3a-44eb-98bc-53618e5b16eb,20d5e997-f6fb-48cd-81de-468112fce947,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/5","category":"Electrical"}",1/5,HP,Electrical,HP
bb71d3eb-8254-4294-a2f5-b5c2eeaba0c8,20d5e997-f6fb-48cd-81de-468112fce947,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
d51127d6-21b7-4007-974c-d42190018030,20d5e997-f6fb-48cd-81de-468112fce947,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
4b4d36c6-8597-405a-a67d-7aeb579dda6b,cff897f4-4506-43d7-83b6-b5f77419c169,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"CONDENSATE","category":null}",CONDENSATE,,,Service
0527132a-e739-41e3-98f6-ecc73f882cb0,cff897f4-4506-43d7-83b6-b5f77419c169,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,351fad2f-08fd-4d89-85ea-d188aef1c9df,Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"VERTICAL CENTRIFUGAL","category":null}",VERTICAL CENTRIFUGAL,,,Type
99713539-06de-4873-9dec-2021ae7f8ccb,cff897f4-4506-43d7-83b6-b5f77419c169,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"2.5","category":null}",2.5,GPM,,GPM
481cecc4-47ce-4721-b99d-00aea820b517,cff897f4-4506-43d7-83b6-b5f77419c169,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Head","unit":"FT","value":"35","category":null}",35,FT,,Head
61fce75d-0e22-4582-a637-f6f2de6db889,cff897f4-4506-43d7-83b6-b5f77419c169,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Tank Capacity","unit":"GAL","value":"1","category":null}",1,GAL,,Tank Capacity
96cd592e-c7b3-4612-b81c-eb75b5b89954,cff897f4-4506-43d7-83b6-b5f77419c169,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LITTLE GIANT","category":null}",LITTLE GIANT,,,Manufacturer
4cdfa43c-9cba-4353-a4f8-465d58cdc7ac,cff897f4-4506-43d7-83b6-b5f77419c169,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"VCL-45ULS","category":null}",VCL-45ULS,,,Model
848aa431-ff4b-49e1-90af-57896632b331,cff897f4-4506-43d7-83b6-b5f77419c169,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4","category":null}","1,2,3,4",,,Notes
20b9a573-1964-4451-be4c-203af843e11b,cff897f4-4506-43d7-83b6-b5f77419c169,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/5","category":"Electrical"}",1/5,HP,Electrical,HP
1d543adc-3042-4060-8b07-4eea3be2ee09,cff897f4-4506-43d7-83b6-b5f77419c169,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
c1928fcd-43e5-4458-9d1a-8db88827cffc,cff897f4-4506-43d7-83b6-b5f77419c169,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase