spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
0df1195a-2e4f-487f-8dce-5852299e6a94,a35186dd-e01a-4041-817c-fbba58686267,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2,940","category":null}","2,940",CFM,,CFM
185cd009-dbde-42d7-aa69-b3878df5258f,a35186dd-e01a-4041-817c-fbba58686267,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"6","category":null}",6,SF,,Min. Free Area
53567103-ec84-4345-9913-30e734115862,a35186dd-e01a-4041-817c-fbba58686267,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
75f94267-9643-4f44-bedb-f85b789f2aad,a35186dd-e01a-4041-817c-fbba58686267,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AD-2","category":null}",AD-2,,,Service
be0060a9-c0bd-4e45-b0f6-2576ac55e4bf,a35186dd-e01a-4041-817c-fbba58686267,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGR","category":null}",GREENHECK FGR,,,Reference
eae5dceb-017e-49e1-97cf-a5a983523d00,a35186dd-e01a-4041-817c-fbba58686267,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"30","category":"Throat LxW"}",30,",Throat LxW,Length
101bead8-fae0-40d0-927c-965f2abf6c21,a35186dd-e01a-4041-817c-fbba58686267,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"28","category":"Throat LxW"}",28,",Throat LxW,Width
da66d672-a682-43f6-907e-e39280102629,a35186dd-e01a-4041-817c-fbba58686267,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"123","category":null}",123,LBS,,Weight
8ce250b4-4672-4df5-898d-fcda46879292,a35186dd-e01a-4041-817c-fbba58686267,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3","category":null}",3,,,Notes
e15981ba-a217-42fa-9a8a-bd7375068274,6890d97e-dbf2-4b41-b39d-859c08e71e5c,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"200","category":null}",200,CFM,,CFM
b920560a-2707-47fa-80f7-3a6d5fbe07a7,6890d97e-dbf2-4b41-b39d-859c08e71e5c,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"0.5","category":null}",0.5,SF,,Min. Free Area
a31b41a7-41cd-470a-93d1-cf85c43452cf,6890d97e-dbf2-4b41-b39d-859c08e71e5c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
7f4b13b5-e909-408f-bd06-e4625a89acbd,6890d97e-dbf2-4b41-b39d-859c08e71e5c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK GSRI","category":null}",GREENHECK GSRI,,,Reference
b4d5838f-3c47-47a3-b4e8-02d633939931,6890d97e-dbf2-4b41-b39d-859c08e71e5c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"23","category":null}",23,LBS,,Weight
fc6aa1e6-c8a9-4709-861e-aa8a2fca1d9c,6890d97e-dbf2-4b41-b39d-859c08e71e5c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"FCU-3 & 4","category":null}",FCU-3 & 4,,,Service
c1e39a17-36bf-46b7-9214-11e89fd751d2,6890d97e-dbf2-4b41-b39d-859c08e71e5c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Throat Diameter","unit":"\"","value":"8","category":null}",8,",,Throat Diameter
db6f78f0-581a-46b4-94e6-851e6f069c32,6890d97e-dbf2-4b41-b39d-859c08e71e5c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
3c89ebce-d7bc-4c28-81ff-3a99082bea00,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3","category":null}",3,,,Notes
e7cf3ad1-46cd-40f2-931b-adea909e29d2,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"8,904","category":null}","8,904",CFM,,CFM
7887912e-0c2e-42f9-b011-8644285958fa,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"14","category":null}",14,SF,,Min. Free Area
7d92a301-2187-468e-8134-fe43b8542077,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.09","category":null}",0.09,WG,,Max. S.P. Drop
6738e6e2-f741-4e75-97d0-7b7aa322b567,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"40","category":"Throat LxW"}",40,",Throat LxW,Length
5bc17666-09c1-4f6d-ab07-556438465df9,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"52","category":"Throat LxW"}",52,",Throat LxW,Width
fd28b56c-8ca9-4f18-ad5e-c3a3c309df58,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"218","category":null}",218,LBS,,Weight
e1893561-3858-45fd-82e5-9b2773004245,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AC-2","category":null}",AC-2,,,Service
4a574de7-d51c-4c55-acb5-2e9e1e0ed56e,f0ee1fa1-1d50-43ed-a5ea-4d8918b07fbb,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGR","category":null}",GREENHECK FGR,,,Reference
101bc685-4b52-49a0-b05d-a9d2a43e7813,235103ff-8289-4fa8-97dc-ee45208583dc,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2,450","category":null}","2,450",CFM,,CFM
9e0d2a42-998a-4946-a386-91f84a902421,235103ff-8289-4fa8-97dc-ee45208583dc,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"5.0","category":null}",5.0,SF,,Min. Free Area
6879ae7f-517f-4c9b-b0ba-a7e0ada7c870,235103ff-8289-4fa8-97dc-ee45208583dc,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
2d42632c-0509-4376-b7bf-dd343b3ab03a,235103ff-8289-4fa8-97dc-ee45208583dc,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"22","category":"Throat LxW"}",22,",Throat LxW,Length
91acef6e-4e1e-4437-ac7c-b15f87444ec0,235103ff-8289-4fa8-97dc-ee45208583dc,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"32","category":"Throat LxW"}",32,",Throat LxW,Width
5dec2322-017e-4262-8575-38a79d808d6e,235103ff-8289-4fa8-97dc-ee45208583dc,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"115","category":null}",115,LBS,,Weight
89706720-575d-479b-b484-2f6373b7d989,235103ff-8289-4fa8-97dc-ee45208583dc,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
f7d033be-d3d3-428b-a740-12312a78e03b,235103ff-8289-4fa8-97dc-ee45208583dc,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-03","category":null}",AHU-03,,,Service
5fd08ce3-9585-471f-a3ca-71eb20f67c14,235103ff-8289-4fa8-97dc-ee45208583dc,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
20643964-dbb4-48d6-b91c-d19a3cc9caef,ccafdca6-13ea-4839-87b2-b1268b6b9972,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,300","category":null}","4,300",CFM,,CFM
afd6fe95-5283-4816-989f-e2f233adbccc,ccafdca6-13ea-4839-87b2-b1268b6b9972,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"9.0","category":null}",9.0,SF,,Min. Free Area
cd44fdc2-7a07-45e0-9e76-d64931f07413,ccafdca6-13ea-4839-87b2-b1268b6b9972,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
afb87be7-1980-42c2-baef-05383474caed,ccafdca6-13ea-4839-87b2-b1268b6b9972,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-02","category":null}",AHU-02,,,Service
4510ea27-bc70-4547-9509-ac17ef99a464,ccafdca6-13ea-4839-87b2-b1268b6b9972,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"30","category":"Throat LxW"}",30,",Throat LxW,Length
ae02be10-aeb1-4292-8a94-76ca457b0f9e,ccafdca6-13ea-4839-87b2-b1268b6b9972,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"42","category":"Throat LxW"}",42,",Throat LxW,Width
95fb9678-5d7e-4ad7-929e-cd2eb1d8e36a,ccafdca6-13ea-4839-87b2-b1268b6b9972,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"160","category":null}",160,LBS,,Weight
73bae583-0602-4d20-a2e7-19b43e860ec9,ccafdca6-13ea-4839-87b2-b1268b6b9972,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
e80ce662-969a-49d2-87ab-9eff26baaa6f,ccafdca6-13ea-4839-87b2-b1268b6b9972,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
05a7d659-5fb7-4c46-8f18-867fdb5693b6,acf93e11-246d-4cd3-8744-5f2e7805459a,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,400","category":null}","1,400",CFM,,CFM
a6288b71-1536-4d9d-932c-efb9768073b2,acf93e11-246d-4cd3-8744-5f2e7805459a,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"3.0","category":null}",3.0,SF,,Min. Free Area
95fce269-b08a-4d74-b082-fd5066e277d6,acf93e11-246d-4cd3-8744-5f2e7805459a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
02c278fd-2fa2-4a3a-b388-e18a3754eff6,acf93e11-246d-4cd3-8744-5f2e7805459a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
9c828587-d597-402c-8d1e-dc01f9428014,acf93e11-246d-4cd3-8744-5f2e7805459a,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"16","category":"Throat LxW"}",16,",Throat LxW,Length
def79055-d632-4a30-915f-034f5206fb27,acf93e11-246d-4cd3-8744-5f2e7805459a,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"26","category":"Throat LxW"}",26,",Throat LxW,Width
b28b7aff-bd75-4203-9b2c-2faaf558815c,acf93e11-246d-4cd3-8744-5f2e7805459a,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"82","category":null}",82,LBS,,Weight
a7de8a81-b6e8-403a-b349-7bec1ca3e93b,acf93e11-246d-4cd3-8744-5f2e7805459a,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-05","category":null}",AHU-05,,,Service
f43beb80-0db5-4fa1-ac03-aaee18e2dc10,acf93e11-246d-4cd3-8744-5f2e7805459a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
1293d6d9-9b39-4623-9c4d-971a459d60c6,c8f96908-aa61-4d9e-bd59-8b2d80579238,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"700","category":null}",700,CFM,,CFM
2fafdbf1-3d66-4b55-9e24-93318635816e,c8f96908-aa61-4d9e-bd59-8b2d80579238,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"1.0","category":null}",1.0,SF,,Min. Free Area
ecbe6b1d-a600-4826-9cfc-2464257a3360,c8f96908-aa61-4d9e-bd59-8b2d80579238,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
9199b161-f6f3-481b-bd10-b381f63a682d,c8f96908-aa61-4d9e-bd59-8b2d80579238,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-06","category":null}",AHU-06,,,Service
7f630c20-301e-4bfa-9eaa-5dae231c1a12,c8f96908-aa61-4d9e-bd59-8b2d80579238,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
a7da53f6-eeca-4a13-9a36-ba6effee8a28,c8f96908-aa61-4d9e-bd59-8b2d80579238,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"14","category":"Throat LxW"}",14,",Throat LxW,Length
61b6e690-9df1-41f2-a8a9-e280c96c65a9,c8f96908-aa61-4d9e-bd59-8b2d80579238,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"14","category":"Throat LxW"}",14,",Throat LxW,Width
9e1eda81-2ac7-4a4b-865d-225c227847d0,c8f96908-aa61-4d9e-bd59-8b2d80579238,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"56","category":null}",56,LBS,,Weight
69ed8e31-e031-4841-b052-11cb130a6ebd,c8f96908-aa61-4d9e-bd59-8b2d80579238,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
5cace557-dd9f-42ef-92cc-bba17e1e1340,401bad52-c41c-4878-ab9c-5e6df61570b3,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"700","category":null}",700,CFM,,CFM
80fa874a-90b4-41f8-8c55-595dfd2b826d,401bad52-c41c-4878-ab9c-5e6df61570b3,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"1.0","category":null}",1.0,SF,,Min. Free Area
fe3736a5-0861-4d45-9fc5-8abb21d084f4,401bad52-c41c-4878-ab9c-5e6df61570b3,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
4e1eeb1b-8114-44ad-996a-9222a2122612,401bad52-c41c-4878-ab9c-5e6df61570b3,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-11","category":null}",AHU-11,,,Service
21f9a3fe-5c10-4655-b022-78b473348c02,401bad52-c41c-4878-ab9c-5e6df61570b3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
37efb129-9dd5-48d2-80f8-c700d6c7c1df,401bad52-c41c-4878-ab9c-5e6df61570b3,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"14","category":"Throat LxW"}",14,",Throat LxW,Length
bd3f8e96-c027-4c1b-9266-84181984b768,401bad52-c41c-4878-ab9c-5e6df61570b3,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"14","category":"Throat LxW"}",14,",Throat LxW,Width
13218821-e4e7-41e7-897e-71f24a3aa28f,401bad52-c41c-4878-ab9c-5e6df61570b3,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"56","category":null}",56,LBS,,Weight
b6858ce3-4396-4c2d-9dba-b0ad24eaeea9,401bad52-c41c-4878-ab9c-5e6df61570b3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
efd2581e-3b69-40a7-aa42-226905e35a17,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"800","category":null}",800,CFM,,CFM
eb29365f-8468-49e6-b432-4b647422e85b,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"2.0","category":null}",2.0,SF,,Min. Free Area
ba37db2a-1014-4951-a574-8170f6ac28de,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
cd4daa4f-ce44-4018-89fd-7a25e69b5564,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
5c1fe208-99c8-496f-a32c-7c0121c64642,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"14","category":"Throat LxW"}",14,",Throat LxW,Length
cac94f44-981c-4eb7-9069-e9fb6e4cd5dc,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"16","category":"Throat LxW"}",16,",Throat LxW,Width
f055af97-b4b3-42f5-8370-0c4c53c26ccb,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"61","category":null}",61,LBS,,Weight
d539c6d5-0951-4ea5-b54f-1b3466b6fc61,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-12","category":null}",AHU-12,,,Service
e90342f1-c1b6-4174-b6ec-e186b6dd4067,d39ea5c4-b2ad-4d09-81f9-06117edeeb33,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
3a46cb91-728e-4fde-8826-e3c0b1697d4a,c33d438b-a82c-490a-9430-99491ce0030d,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"18,000","category":null}","18,000",CFM,,CFM
b69e1b55-ce54-4b36-913c-c20f055c8330,c33d438b-a82c-490a-9430-99491ce0030d,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"36","category":null}",36,SF,,Min. Free Area
66c68fdc-07b6-4bcd-a5de-3c7e2359852a,c33d438b-a82c-490a-9430-99491ce0030d,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
c828d5f7-4e27-430e-b52c-17d0ad75a568,c33d438b-a82c-490a-9430-99491ce0030d,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ASSEMBLY","category":null}",ASSEMBLY,,,Service
878f1d67-f11b-45ea-87d3-fbfcce21d8a4,c33d438b-a82c-490a-9430-99491ce0030d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGR","category":null}",GREENHECK FGR,,,Reference
b165027c-2cb2-4db9-be44-9fc7db0b6e0a,c33d438b-a82c-490a-9430-99491ce0030d,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"72","category":"Throat LxW"}",72,",Throat LxW,Length
793b2e4a-a695-418f-96ef-238087545adf,c33d438b-a82c-490a-9430-99491ce0030d,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"72","category":"Throat LxW"}",72,",Throat LxW,Width
84b928ce-ab95-449a-a3f9-23e0c89520c9,c33d438b-a82c-490a-9430-99491ce0030d,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"451","category":null}",451,LBS,,Weight
e5fa14bf-fc75-4a93-bb32-bf8b21006ed7,c33d438b-a82c-490a-9430-99491ce0030d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
0c7385e2-f3b1-4871-9d36-609f98a7c62c,cc71f11a-bf33-43a1-a0b0-20c474419ce2,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"100","category":null}",100,CFM,,CFM
7cc28e6a-2b68-418c-ae39-22c392db6998,cc71f11a-bf33-43a1-a0b0-20c474419ce2,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"0.5","category":null}",0.5,SF,,Min. Free Area
78c42d9b-d198-48a7-ad1f-be069e907ba1,cc71f11a-bf33-43a1-a0b0-20c474419ce2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.01","category":null}",0.01,WG,,Max. S.P. Drop
73655753-064c-4372-870e-1bd9d4f554e3,cc71f11a-bf33-43a1-a0b0-20c474419ce2,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"FCU-8","category":null}",FCU-8,,,Service
9cae8bca-1405-44c0-92ae-713c5f7e16d5,cc71f11a-bf33-43a1-a0b0-20c474419ce2,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK GSRI","category":null}",GREENHECK GSRI,,,Reference
c71dafb3-1a85-4ad9-940f-d73d3079c08c,cc71f11a-bf33-43a1-a0b0-20c474419ce2,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Throat Diameter","unit":"\"","value":"8","category":null}",8,",,Throat Diameter
7a8195d9-6cd7-428d-8f7c-7a6472703884,cc71f11a-bf33-43a1-a0b0-20c474419ce2,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"23","category":null}",23,LBS,,Weight
40e8863b-7242-4690-a690-539fdbcdc1ab,cc71f11a-bf33-43a1-a0b0-20c474419ce2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
a70e6283-6320-491d-833b-2e46c38c8a06,57091cb8-33ed-47d3-b664-c75f6c7acec4,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"150","category":null}",150,CFM,,CFM
97b5ee3d-6be0-417c-a7ee-733f415014da,57091cb8-33ed-47d3-b664-c75f6c7acec4,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"0.5","category":null}",0.5,SF,,Min. Free Area
bc4646f1-5979-4767-b970-adfa6639a2a0,57091cb8-33ed-47d3-b664-c75f6c7acec4,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.01","category":null}",0.01,WG,,Max. S.P. Drop
7cb3d642-205b-46a4-80ff-f9632af8f7d2,57091cb8-33ed-47d3-b664-c75f6c7acec4,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"FCU-7","category":null}",FCU-7,,,Service
1cff9c5e-52f3-4d73-8a30-c4a65326d082,57091cb8-33ed-47d3-b664-c75f6c7acec4,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"23","category":null}",23,LBS,,Weight
1f4b8132-7092-4687-b4d3-6f0214e4d4fc,57091cb8-33ed-47d3-b664-c75f6c7acec4,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK GSRI","category":null}",GREENHECK GSRI,,,Reference
372c2e17-2e03-4cab-bc66-72a959d5bd99,57091cb8-33ed-47d3-b664-c75f6c7acec4,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Throat Diameter","unit":"\"","value":"8","category":null}",8,",,Throat Diameter
bf1d228f-a17c-407a-bec0-f085dace69af,57091cb8-33ed-47d3-b664-c75f6c7acec4,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
b0468061-e53b-47bc-b5d5-bf5bfac832af,db433233-1259-48c5-bcff-c582e2cfee38,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
2ecd4183-40b9-406c-841d-8c7bcdb049fc,db433233-1259-48c5-bcff-c582e2cfee38,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
231d16f3-b091-44f7-9a45-f2aa4c837b3d,db433233-1259-48c5-bcff-c582e2cfee38,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
de24e04f-fa02-40c4-a73d-4565c003c185,db433233-1259-48c5-bcff-c582e2cfee38,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
2b17e0fa-2b53-446f-bc6f-3f46755bf83f,db433233-1259-48c5-bcff-c582e2cfee38,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
1c2c6339-ef8a-4e90-8015-694acb739b4e,7751dc0d-4a4d-47ec-a226-c88152fc2e43,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
3b25d521-6643-4a7e-a10b-9ed9a98a6a49,7751dc0d-4a4d-47ec-a226-c88152fc2e43,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
7965570b-ac21-4c43-b0b7-467ecd33f363,7751dc0d-4a4d-47ec-a226-c88152fc2e43,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
58bc3261-847a-48c9-aaf3-8c141d741c49,7751dc0d-4a4d-47ec-a226-c88152fc2e43,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
c38aa6fd-f380-4391-a27d-6dd2d94f64a5,7751dc0d-4a4d-47ec-a226-c88152fc2e43,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
db5b4dab-a2f1-447c-acac-c6d8cc65665a,53ebab36-8130-4413-9f2a-2328a9a85b44,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
94166869-a1ae-4f9e-8f13-fa62bc8b3a8d,53ebab36-8130-4413-9f2a-2328a9a85b44,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
77294e10-fd7a-4e46-90c6-ebfdab56ae21,53ebab36-8130-4413-9f2a-2328a9a85b44,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
f965dd15-b4dc-4181-a3bf-32d5c217a6db,53ebab36-8130-4413-9f2a-2328a9a85b44,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
d17407f2-8251-47fc-a5ad-fe90e3b12de7,53ebab36-8130-4413-9f2a-2328a9a85b44,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
dc27464f-302f-49c2-9902-c4e96376745c,9ca47104-03a6-4261-a7fe-ef49696ea9f6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
a538897e-78ff-4631-9086-26fb9659c3c2,9ca47104-03a6-4261-a7fe-ef49696ea9f6,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
40f58fb7-fa56-4d54-b6f3-1e26b0b79fc3,9ca47104-03a6-4261-a7fe-ef49696ea9f6,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
b78312fb-1bb2-47e6-9ac5-ab67608fc9f5,9ca47104-03a6-4261-a7fe-ef49696ea9f6,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
33dcb044-4a71-4b92-887a-aacede802119,9ca47104-03a6-4261-a7fe-ef49696ea9f6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
a4df2100-5a1b-4c7b-b5b9-a870eb41e8e9,c95cc368-f202-4ae3-82ac-9b8e8d237a40,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"350","category":null}",350,CFM,,CFM
6ce43dab-0ac6-4564-ba2d-867419f80351,c95cc368-f202-4ae3-82ac-9b8e8d237a40,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"1.0","category":null}",1.0,SF,,Min. Free Area
4eb61952-137e-45ac-bb02-c6612f3930c8,c95cc368-f202-4ae3-82ac-9b8e8d237a40,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
e3126506-ccb7-48d6-8357-eaa7a5239ea9,c95cc368-f202-4ae3-82ac-9b8e8d237a40,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-01","category":null}",AHU-01,,,Service
7f64e1c5-cda6-46cc-b371-4a375bbdf134,c95cc368-f202-4ae3-82ac-9b8e8d237a40,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"10","category":"Throat LxW"}",10,",Throat LxW,Length
c7413045-8cde-4143-9ddc-69eaa7853969,c95cc368-f202-4ae3-82ac-9b8e8d237a40,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"10","category":"Throat LxW"}",10,",Throat LxW,Width
7651ab4d-1862-4008-b1d8-0792be0adee3,c95cc368-f202-4ae3-82ac-9b8e8d237a40,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"50","category":null}",50,LBS,,Weight
344f7346-30b2-4815-9aa3-26aa01858827,c95cc368-f202-4ae3-82ac-9b8e8d237a40,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
ac4bbd3c-6d51-4e3a-a4a8-ef4a7ba85d1a,c95cc368-f202-4ae3-82ac-9b8e8d237a40,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
4a7908c4-7b79-4ea4-93e6-10190a523c8d,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2,940","category":null}","2,940",CFM,,CFM
fa81ada3-90bf-4d34-96b8-093c76f1eb2a,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"6","category":null}",6,SF,,Min. Free Area
9005343d-08d7-4319-b0b2-e9ddcc52ad68,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
9f6aed4b-0e7e-4d3f-a981-bce14844e915,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGR","category":null}",GREENHECK FGR,,,Reference
98b1ab10-d0bd-40de-940c-25baf7540eab,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"30","category":"Throat LxW"}",30,",Throat LxW,Length
2b988f09-dec7-467e-8f9e-7e59f6c41cd9,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"28","category":"Throat LxW"}",28,",Throat LxW,Width
2afbca2e-ef7d-47a8-bdfb-7540b1959e13,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"123","category":null}",123,LBS,,Weight
e2e09f87-f574-462c-89be-76e5ba23fa3a,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AD-1","category":null}",AD-1,,,Service
53b1bd0d-8943-485e-8add-b7e056749298,c6e640fa-4ee4-4492-b16b-4beb2eb297e8,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3","category":null}",3,,,Notes
f834234a-756b-4992-93ff-cb4f2b2c140f,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,050","category":null}","1,050",CFM,,CFM
59975652-b9e5-408f-a6a5-baa40a3184eb,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"2.0","category":null}",2.0,SF,,Min. Free Area
92c00bd4-a369-4492-8d51-0388009fcd15,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.05","category":null}",0.05,WG,,Max. S.P. Drop
50b5dfe3-03cb-4128-b4a3-2ef852b3c964,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-10","category":null}",AHU-10,,,Service
ca0a199b-e857-4352-88f7-bc499549ec81,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
76311f27-a4de-4d2c-b59a-06e5e94b06f0,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"16","category":"Throat LxW"}",16,",Throat LxW,Length
6af654ea-d74f-4594-8063-b71d314b1e84,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"20","category":"Throat LxW"}",20,",Throat LxW,Width
a55734b1-2724-409f-a632-fe8e18b1e50d,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"68","category":null}",68,LBS,,Weight
3bd365b1-e533-46cb-9480-f681cec6d496,8a89879b-d0a7-4f96-9581-6acdd2a3a5a7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
3a797250-440c-487b-8ec4-b309f86020e9,12db80f8-dc9d-4d7b-ba4d-5455c7f850b3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
f356e7c7-13ad-485b-8288-a8eae9211fc8,12db80f8-dc9d-4d7b-ba4d-5455c7f850b3,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
59d477a5-74cf-4d31-9003-2e686e8b4955,12db80f8-dc9d-4d7b-ba4d-5455c7f850b3,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
e08964b4-f7d0-44a2-aa65-b0abea7912f3,12db80f8-dc9d-4d7b-ba4d-5455c7f850b3,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
44177f86-c70a-4504-abf2-67497fa06848,12db80f8-dc9d-4d7b-ba4d-5455c7f850b3,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
f9b13939-10d7-44fa-a334-4c178aa00279,1b289ffc-8dc5-415e-8587-739295cebfc6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
b3588ed1-26fd-465d-8ede-30eaa8ecf527,1b289ffc-8dc5-415e-8587-739295cebfc6,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
103c18e8-3915-423a-8482-2b30a7466232,1b289ffc-8dc5-415e-8587-739295cebfc6,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
8eb0731f-6a63-4777-83e5-d9c5b4e2d5b6,1b289ffc-8dc5-415e-8587-739295cebfc6,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
699252b4-69df-4754-89f4-bde1152e5642,1b289ffc-8dc5-415e-8587-739295cebfc6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
b53f6574-3f1d-4e47-aaab-2e5e90d4be37,0ac95556-7e49-4735-8a80-bc30b54a5203,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"950","category":null}",950,CFM,,CFM
98eb0505-0404-4da7-bf39-946ef70db6d4,0ac95556-7e49-4735-8a80-bc30b54a5203,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"2.0","category":null}",2.0,SF,,Min. Free Area
178e7da6-8ca1-47b3-83fe-7076d4b43415,0ac95556-7e49-4735-8a80-bc30b54a5203,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
91a24847-6ad0-43ac-9635-c19afbe935ee,0ac95556-7e49-4735-8a80-bc30b54a5203,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"14","category":"Throat LxW"}",14,",Throat LxW,Length
ee3c10f6-22de-4142-9646-c2bd26584d58,0ac95556-7e49-4735-8a80-bc30b54a5203,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"20","category":"Throat LxW"}",20,",Throat LxW,Width
37588250-58d6-4357-bec2-8d8966347919,0ac95556-7e49-4735-8a80-bc30b54a5203,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"63","category":null}",63,LBS,,Weight
27133d9e-be47-49fa-b7ad-a9d0f608a43f,0ac95556-7e49-4735-8a80-bc30b54a5203,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-09","category":null}",AHU-09,,,Service
e438a197-8863-42d2-b4de-f8acf4f5c33d,0ac95556-7e49-4735-8a80-bc30b54a5203,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
f57327f0-bbb6-4cc1-919d-a35e7550963c,0ac95556-7e49-4735-8a80-bc30b54a5203,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
c9fe3fe1-07d9-4c3b-986d-7f23caf96ef0,4e15067a-ae9b-4a86-abcd-c5e0850fb3dc,61fb03d9-ca9b-4bee-9010-d88c17d2fb0b,Exhaust Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
bb66abe3-8597-4e1d-947f-9e7050324e1b,4e15067a-ae9b-4a86-abcd-c5e0850fb3dc,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"210","category":null}",210,LBS,,Weight
5dee13d7-0170-4478-8d8c-04125bc456df,4e15067a-ae9b-4a86-abcd-c5e0850fb3dc,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
1c4e4521-b548-45f6-92a0-884da73a929e,4e15067a-ae9b-4a86-abcd-c5e0850fb3dc,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"CAR-MON TSR-S36-6\"","category":null}",CAR-MON TSR-S36-6",,,Manufacturer & Model
e6ca9f7a-8229-4b2f-ba5b-095b4c6126ba,4e15067a-ae9b-4a86-abcd-c5e0850fb3dc,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"XP","category":null}",XP,,,Service
fa7f501f-e9dc-44cc-8dd3-29662f7bb14a,edcb57fb-f667-489b-b41f-a4b890c1c0bc,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"100","category":null}",100,CFM,,CFM
abd496d7-e7f0-4257-9c0f-5b28ed94f11d,edcb57fb-f667-489b-b41f-a4b890c1c0bc,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"0.5","category":null}",0.5,SF,,Min. Free Area
6ff18f3c-77e8-47b8-8a55-636ff02fabca,edcb57fb-f667-489b-b41f-a4b890c1c0bc,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.01","category":null}",0.01,WG,,Max. S.P. Drop
c0221f49-858b-4335-a86b-2f1c3ed263a2,edcb57fb-f667-489b-b41f-a4b890c1c0bc,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"23","category":null}",23,LBS,,Weight
4eb6af4b-8a10-461d-b788-6ea8678b767a,edcb57fb-f667-489b-b41f-a4b890c1c0bc,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"FCU-5","category":null}",FCU-5,,,Service
ef60a16d-817b-4efd-bd98-fb4dcb0cf59e,edcb57fb-f667-489b-b41f-a4b890c1c0bc,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK GSRI","category":null}",GREENHECK GSRI,,,Reference
dfb58a4f-cf8b-4b9c-9860-e5ea4d2d70b1,edcb57fb-f667-489b-b41f-a4b890c1c0bc,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Throat Diameter","unit":"\"","value":"8","category":null}",8,",,Throat Diameter
12dd4aa8-02d1-474d-b263-50ae42c0d41b,edcb57fb-f667-489b-b41f-a4b890c1c0bc,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
feb87570-7fe7-4ba0-8d83-923f32b1478e,2f954b54-1b58-485a-847d-f206adb8d82e,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,650","category":null}","1,650",CFM,,CFM
a7ce11de-4be6-409a-85ee-0f6d0ba3aabe,2f954b54-1b58-485a-847d-f206adb8d82e,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"3.0","category":null}",3.0,SF,,Min. Free Area
9b10d5f2-204e-4e41-bd6c-2b5746fea9c9,2f954b54-1b58-485a-847d-f206adb8d82e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
7d417681-463e-4f28-9d18-9678279e47ff,2f954b54-1b58-485a-847d-f206adb8d82e,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"20","category":"Throat LxW"}",20,",Throat LxW,Length
e8e11ddc-1648-476f-9631-7140123210b8,2f954b54-1b58-485a-847d-f206adb8d82e,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"24","category":"Throat LxW"}",24,",Throat LxW,Width
1738423f-76b2-4eb9-bee3-531fa0f15390,2f954b54-1b58-485a-847d-f206adb8d82e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"88","category":null}",88,LBS,,Weight
0bc71b11-8cd5-4fd3-bc1e-656a33ebe360,2f954b54-1b58-485a-847d-f206adb8d82e,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"AHU-13","category":null}",AHU-13,,,Service
5cf4f72a-5a27-4580-a606-1da35074515b,2f954b54-1b58-485a-847d-f206adb8d82e,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGI","category":null}",GREENHECK FGI,,,Reference
c5150abe-874d-402e-8497-d3b3fbfa5622,2f954b54-1b58-485a-847d-f206adb8d82e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
f653b070-e8fb-4f69-aba1-ddd9e1516ff5,2ba91dc0-c0aa-4a98-964b-c3250456241d,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"18,000","category":null}","18,000",CFM,,CFM
f6d7b057-fc09-43df-a309-9d09eeddcbd3,2ba91dc0-c0aa-4a98-964b-c3250456241d,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"36","category":null}",36,SF,,Min. Free Area
1b2d7216-fc49-42ae-b3e3-d994443b7df0,2ba91dc0-c0aa-4a98-964b-c3250456241d,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
bbec0fbf-cba3-4c93-8af0-c1c3b3e88a2a,2ba91dc0-c0aa-4a98-964b-c3250456241d,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"72","category":"Throat LxW"}",72,",Throat LxW,Length
fdfffa42-f84b-4c78-a180-74f9ad37698f,2ba91dc0-c0aa-4a98-964b-c3250456241d,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"72","category":"Throat LxW"}",72,",Throat LxW,Width
29f5b9eb-2e4f-4407-953b-1b7402ffb001,2ba91dc0-c0aa-4a98-964b-c3250456241d,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"451","category":null}",451,LBS,,Weight
8b3a3e45-a370-4c2c-a5cc-0f9ee76695ac,2ba91dc0-c0aa-4a98-964b-c3250456241d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
69010d8c-1021-47af-8b58-6690ab985b21,2ba91dc0-c0aa-4a98-964b-c3250456241d,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ASSEMBLY","category":null}",ASSEMBLY,,,Service
3b46464b-8927-4ed0-b461-6b834f68303d,2ba91dc0-c0aa-4a98-964b-c3250456241d,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"GREENHECK FGR","category":null}",GREENHECK FGR,,,Reference
41d4169c-2002-44ca-ab14-0deaab3d105c,dbd07bd3-6e73-47b3-977c-50d371515a4b,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,100","category":null}","1,100",CFM,,CFM
18f707ea-a826-4c0e-80b4-ec36bd2dd3fa,dbd07bd3-6e73-47b3-977c-50d371515a4b,56509fcb-6e6c-43c1-8521-f3cc4923865e,Free Area,,,,,"{"kind":"flat","type":"Min. Free Area","unit":"SF","value":"2.0","category":null}",2.0,SF,,Min. Free Area
d04c4a2a-9d99-4d84-9236-5db7e989d460,dbd07bd3-6e73-47b3-977c-50d371515a4b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max. S.P. Drop","unit":"WG","value":"0.06","category":null}",0.06,WG,,Max. S.P. Drop
6fadb5b4-9daf-49da-b791-8f39c5830f19,dbd07bd3-6e73-47b3-977c-50d371515a4b,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"\"","value":"16","category":"Throat LxW"}",16,",Throat LxW,Length
b893b907-316b-4fbf-9554-f7af229fa5ad,dbd07bd3-6e73-47b3-977c-50d371515a4b,cc4503ac-3761-46ad-8235-325191dea98f,Width,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Width","unit":"\"","value":"20","category":"Throat LxW"}",20,",Throat LxW,Width
