package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,86b12faf-63b9-463e-a2f1-9a0c4514ceef,8ceee4ce-fd8e-42c4-bb3f-fcf0067cf9e5,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Capacity","unit":"CFM","value":"2300","category":null}",2300,CFM,,Capacity
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,991c4cae-2ee4-43c9-834f-425f7d850b80,8ceee4ce-fd8e-42c4-bb3f-fcf0067cf9e5,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"9","category":null}",9,KW,,Power
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,559bae2a-e061-470f-9085-2367dc3adf5a,8ceee4ce-fd8e-42c4-bb3f-fcf0067cf9e5,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1,550","category":null}","1,550",LBS,,Weight
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,ac768802-7700-426c-9d1c-1046d1bed1cd,8ceee4ce-fd8e-42c4-bb3f-fcf0067cf9e5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,7e6412dd-6058-4685-9b3b-600622c42493,Kaeser,,,"{"kind":"flat","type":"MFGR. and Model","unit":null,"value":"KAESER - TG780","category":null}",KAESER - TG780,,,MFGR. and Model
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,b589dc52-a5e9-4670-9de0-26bbcd285f87,8ceee4ce-fd8e-42c4-bb3f-fcf0067cf9e5,,,,,,,"{"kind":"flat","type":"Dewpoint","unit":"F","value":"38","category":null}",38,F,,Dewpoint
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,eaf2eb9b-49a7-4115-9a8c-1751e326941c,8ceee4ce-fd8e-42c4-bb3f-fcf0067cf9e5,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet/Poulet Pipe Size","unit":"IN","value":"6","category":null}",6,IN,,Inlet/Poulet Pipe Size
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,66ca50cc-d6bf-431f-8790-c97345ca9f14,8ceee4ce-fd8e-42c4-bb3f-fcf0067cf9e5,,,,,,,"{"kind":"flat","type":"Voltage/Phase/Hz","unit":null,"value":"480/3/60","category":null}",480/3/60,,,Voltage/Phase/Hz
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,41f970d6-d00c-4aa6-b085-3b62d5cc79e0,9b510f0b-e96f-4fa5-9cf5-eaa808347d42,f0c9ea29-179f-4805-80a7-86c1a6497727,Pressure,,,de128099-e2b7-499c-9096-06b94c3552ad,Pounds per Square Inch,"{"kind":"flat","type":"Pressure","unit":"PSI","value":"110","category":null}",110,PSI,,Pressure
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,45337b8f-e47c-42eb-be92-6f39ff399fd3,9b510f0b-e96f-4fa5-9cf5-eaa808347d42,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,0fac7e1f-4675-e0bb-5b6b-79b87a31af03,A-weighted Decibels,"{"kind":"flat","type":"Sound Level","unit":"dB(A)","value":"74","category":null}",74,dB(A),,Sound Level
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,5d85d1de-bead-4bd5-a8f5-10b8b0b82795,9b510f0b-e96f-4fa5-9cf5-eaa808347d42,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Speed","unit":"RPM","value":"3600","category":"Electric"}",3600,RPM,Electric,Speed
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,39899aa6-a4ef-4a60-8bc7-734694ec3107,9b510f0b-e96f-4fa5-9cf5-eaa808347d42,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"LBS","value":"4,500","category":"General"}","4,500",LBS,General,Operating Weight
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,d027327d-5536-4443-abd4-4626026419fb,9b510f0b-e96f-4fa5-9cf5-eaa808347d42,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,7e6412dd-6058-4685-9b3b-600622c42493,Kaeser,,,"{"kind":"flat","type":"MFGR. and Model","unit":null,"value":"KAESER - CSD 175","category":"General"}",KAESER - CSD 175,,General,MFGR. and Model
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,503b511d-7d69-460c-a531-bce4cc54ba75,9b510f0b-e96f-4fa5-9cf5-eaa808347d42,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CONSTANT SPEED","category":null}",CONSTANT SPEED,,,Type
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,a2e0c8e0-f732-4298-a3a8-bcff28afd348,9b510f0b-e96f-4fa5-9cf5-eaa808347d42,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Free Air Delivery","unit":"CFM","value":"675","category":null}",675,CFM,,Free Air Delivery
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,7aa66d69-ae70-42b6-b2e6-ab4dbcc46879,9b510f0b-e96f-4fa5-9cf5-eaa808347d42,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Free Air Delivery","unit":"CFM","value":"N/A","category":null}",N/A,CFM,,Min Free Air Delivery
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,5d3772f9-69dd-4fea-a021-30ac752dda6d,9b510f0b-e96f-4fa5-9cf5-eaa808347d42,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Discharge Pipe Size","unit":"IN","value":"2.5","category":null}",2.5,IN,,Discharge Pipe Size
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,c08b9d91-4877-489c-8a06-c6d0e99ed384,9b510f0b-e96f-4fa5-9cf5-eaa808347d42,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling Air Flow","unit":"CFM","value":"8,915","category":null}","8,915",CFM,,Cooling Air Flow
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,45bccdce-ad43-4ac6-93db-dad61a4049aa,9b510f0b-e96f-4fa5-9cf5-eaa808347d42,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Air","unit":"°F","value":"115","category":null}",115,°F,,Ambient Air
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,d6dd836a-63c8-4023-878a-a430859c4c5d,9b510f0b-e96f-4fa5-9cf5-eaa808347d42,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"125","category":"Electric"}",125,HP,Electric,Motor
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,12d50aa0-047e-4bcc-bcef-d718fb265b03,9b510f0b-e96f-4fa5-9cf5-eaa808347d42,,,,,,,"{"kind":"flat","type":"Voltage/Phase/Hz","unit":null,"value":"480/3/60","category":"Electric"}",480/3/60,,Electric,Voltage/Phase/Hz
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,3f82563c-bae8-4249-b27c-63c145c6f122,9b510f0b-e96f-4fa5-9cf5-eaa808347d42,,,,,,,"{"kind":"flat","type":"Min. O.A. Temp. to Condenser","unit":null,"value":"40","category":"General"}",40,,General,Min. O.A. Temp. to Condenser
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,e260dfe8-868c-4128-aa67-2987983f2ac4,a17e824b-b54c-4a4c-aa9c-dab1d6ec5b7f,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Size","unit":"GAL","value":"1550","category":null}",1550,GAL,,Size
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,62b5ddf2-dc43-4478-a4e5-b563f77b12a3,a17e824b-b54c-4a4c-aa9c-dab1d6ec5b7f,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2,750","category":null}","2,750",LBS,,Weight
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,a1a1050c-9fd3-4e80-b728-a774d3cc0f45,a17e824b-b54c-4a4c-aa9c-dab1d6ec5b7f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,7e6412dd-6058-4685-9b3b-600622c42493,Kaeser,,,"{"kind":"flat","type":"MFGR. and Model","unit":null,"value":"KAESER","category":null}",KAESER,,,MFGR. and Model
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,b3d1dfb8-479a-4a38-aab8-5a061fe4b5b7,a9b0a1cd-c095-43f8-83df-756625b464ab,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CONSTANT SPEED","category":null}",CONSTANT SPEED,,,Type
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,711fa80b-48c9-4878-9c1f-2eef8358f2c8,a9b0a1cd-c095-43f8-83df-756625b464ab,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Free Air Delivery","unit":"CFM","value":"675","category":null}",675,CFM,,Free Air Delivery
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,56f98bab-8ae9-4753-b8e7-84fb90bf8453,a9b0a1cd-c095-43f8-83df-756625b464ab,b102ba58-bcee-4904-942a-dfb895074b7c,Discharge Pressure,,,de128099-e2b7-499c-9096-06b94c3552ad,Pounds per Square Inch,"{"kind":"flat","type":"Pressure","unit":"PSI","value":"110","category":null}",110,PSI,,Pressure
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,679b3852-10af-4919-898a-6d5fe009d8f7,a9b0a1cd-c095-43f8-83df-756625b464ab,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,0fac7e1f-4675-e0bb-5b6b-79b87a31af03,A-weighted Decibels,"{"kind":"flat","type":"Sound Level","unit":"dB(A)","value":"74","category":null}",74,dB(A),,Sound Level
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,208cbe65-8281-4ac1-b2cd-4535783dc849,a9b0a1cd-c095-43f8-83df-756625b464ab,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"125","category":"Electric"}",125,HP,Electric,Motor
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,d5448a4b-9403-4aeb-80ab-df008953ef97,a9b0a1cd-c095-43f8-83df-756625b464ab,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Speed","unit":"RPM","value":"3600","category":"Electric"}",3600,RPM,Electric,Speed
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,aa3e6914-de4f-4292-b82a-e0ed96b2e8dd,a9b0a1cd-c095-43f8-83df-756625b464ab,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"LBS","value":"4,500","category":"General"}","4,500",LBS,General,Operating Weight
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,07103362-d0c0-4c2b-a10d-b19a7d625da2,a9b0a1cd-c095-43f8-83df-756625b464ab,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,7e6412dd-6058-4685-9b3b-600622c42493,Kaeser,,,"{"kind":"flat","type":"MFGR. and Model","unit":null,"value":"KAESER - CSD 175","category":"General"}",KAESER - CSD 175,,General,MFGR. and Model
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,a842b39d-9cb6-4d12-ad5c-39e6787c40d7,a9b0a1cd-c095-43f8-83df-756625b464ab,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Free Air Delivery","unit":"CFM","value":"N/A","category":null}",N/A,CFM,,Min Free Air Delivery
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,ee500c7c-f237-43c6-bbd2-7608ccbdf1f7,a9b0a1cd-c095-43f8-83df-756625b464ab,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Discharge Pipe Size","unit":"IN","value":"2.5","category":null}",2.5,IN,,Discharge Pipe Size
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,d34bb166-bc78-4e78-8a61-e2adacad5acb,a9b0a1cd-c095-43f8-83df-756625b464ab,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling Air Flow","unit":"CFM","value":"8,915","category":null}","8,915",CFM,,Cooling Air Flow
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,aa5b2377-29e5-47e2-85df-71c675a49ed4,a9b0a1cd-c095-43f8-83df-756625b464ab,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Air","unit":"°F","value":"115","category":null}",115,°F,,Ambient Air
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,599e9ce5-388e-40f2-9c0b-3ff17e981799,a9b0a1cd-c095-43f8-83df-756625b464ab,,,,,,,"{"kind":"flat","type":"Voltage/Phase/Hz","unit":null,"value":"480/3/60","category":"Electric"}",480/3/60,,Electric,Voltage/Phase/Hz
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,93d240c8-93f6-4ab4-a0c1-f7789a4fdda3,a9b0a1cd-c095-43f8-83df-756625b464ab,,,,,,,"{"kind":"flat","type":"Min. O.A. Temp. to Condenser","unit":null,"value":"40","category":"General"}",40,,General,Min. O.A. Temp. to Condenser
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,89f60aa5-2f83-4a59-972e-2d11c5c5005e,3b13f484-345b-4186-bcea-5976b0fcf8e4,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Size","unit":"GAL","value":"1550","category":null}",1550,GAL,,Size
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,ae8ef462-d9df-4eff-be76-3be86218ce46,3b13f484-345b-4186-bcea-5976b0fcf8e4,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2,750","category":null}","2,750",LBS,,Weight
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,0d7145c5-cf4b-4454-baf0-61a01f27fe48,3b13f484-345b-4186-bcea-5976b0fcf8e4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,7e6412dd-6058-4685-9b3b-600622c42493,Kaeser,,,"{"kind":"flat","type":"MFGR. and Model","unit":null,"value":"KAESER","category":null}",KAESER,,,MFGR. and Model
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,2b6b3ab1-9a8b-40c0-aab7-3f5b536e2b0d,cb5c7d46-ddee-4ea6-bef2-1beeeea2361f,23205120-c046-4414-9bed-1cf45b2b4a53,Capacity Control Type,99eaea07-e0b6-41eb-ac1f-a6742587905a,Variable Speed Drive (VSD),,,"{"kind":"flat","type":"Type","unit":null,"value":"VARIABLE SPEED","category":null}",VARIABLE SPEED,,,Type
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,a488b42e-0647-47df-9526-43823141493f,cb5c7d46-ddee-4ea6-bef2-1beeeea2361f,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Free Air Delivery","unit":"CFM","value":"640","category":null}",640,CFM,,Free Air Delivery
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,fcab80c3-243e-402d-8267-21f6ef21c077,cb5c7d46-ddee-4ea6-bef2-1beeeea2361f,b102ba58-bcee-4904-942a-dfb895074b7c,Discharge Pressure,,,de128099-e2b7-499c-9096-06b94c3552ad,Pounds per Square Inch,"{"kind":"flat","type":"Pressure","unit":"PSI","value":"125","category":null}",125,PSI,,Pressure
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,c4d179a2-9d68-42c0-b9fd-6163ce88861f,cb5c7d46-ddee-4ea6-bef2-1beeeea2361f,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,0fac7e1f-4675-e0bb-5b6b-79b87a31af03,A-weighted Decibels,"{"kind":"flat","type":"Sound Level","unit":"dB(A)","value":"74","category":null}",74,dB(A),,Sound Level
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,5e1ecd44-240c-429d-8272-2f5117b1f207,cb5c7d46-ddee-4ea6-bef2-1beeeea2361f,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor","unit":"HP","value":"125","category":"Electric"}",125,HP,Electric,Motor
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,fc42701e-a781-4021-85ab-5adde6cedceb,cb5c7d46-ddee-4ea6-bef2-1beeeea2361f,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Voltage/Phase/Hz","unit":null,"value":"480/3/60","category":"Electric"}",480/3/60,,Electric,Voltage/Phase/Hz
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,dc37af22-e6b6-45e4-95ad-c3c4218daa08,cb5c7d46-ddee-4ea6-bef2-1beeeea2361f,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Speed","unit":"RPM","value":"3600","category":"Electric"}",3600,RPM,Electric,Speed
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,8ff851f4-e508-4ab0-a4c8-e3ab95c5d96e,cb5c7d46-ddee-4ea6-bef2-1beeeea2361f,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"LBS","value":"4,200","category":"General"}","4,200",LBS,General,Operating Weight
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,f84979ae-ced0-404b-8927-9aed7f2c373f,cb5c7d46-ddee-4ea6-bef2-1beeeea2361f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,7e6412dd-6058-4685-9b3b-600622c42493,Kaeser,,,"{"kind":"flat","type":"MFGR. and Model","unit":null,"value":"KAESER - SFC 90M","category":"General"}",KAESER - SFC 90M,,General,MFGR. and Model
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,e4b4aa8e-fde5-45ee-b2e5-d549706852e1,cb5c7d46-ddee-4ea6-bef2-1beeeea2361f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Free Air Delivery","unit":"CFM","value":"136","category":null}",136,CFM,,Min Free Air Delivery
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,8b4eea08-dd7b-43a3-a5ce-5f485b3bbe77,cb5c7d46-ddee-4ea6-bef2-1beeeea2361f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Discharge Pipe Size","unit":"IN","value":"2.5","category":null}",2.5,IN,,Discharge Pipe Size
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,f28cec6a-7edb-48d1-b5c4-465ccad839fb,cb5c7d46-ddee-4ea6-bef2-1beeeea2361f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling Air Flow","unit":"CFM","value":"8,915","category":null}","8,915",CFM,,Cooling Air Flow
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,1adaa421-42b6-4f60-ba19-a16a90ee62a3,cb5c7d46-ddee-4ea6-bef2-1beeeea2361f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Air","unit":"°F","value":"115","category":null}",115,°F,,Ambient Air
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,649a071a-573c-4712-99ef-d9c1b2545676,cb5c7d46-ddee-4ea6-bef2-1beeeea2361f,,,,,,,"{"kind":"flat","type":"Min. O.A. Temp. to Condenser","unit":null,"value":"40","category":"General"}",40,,General,Min. O.A. Temp. to Condenser
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,4a94601b-c5d6-4f4e-ae64-ec6e9c92b7d2,0bff0ec4-4e91-40b3-b343-500de7ba7cab,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Size","unit":"GAL","value":"1550","category":null}",1550,GAL,,Size
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,c5b08c5b-53f6-4a6f-ad6c-1b7318226f1f,0bff0ec4-4e91-40b3-b343-500de7ba7cab,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2,750","category":null}","2,750",LBS,,Weight
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,622f04b6-9702-42bc-a90c-e3af198f9d1b,0bff0ec4-4e91-40b3-b343-500de7ba7cab,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,7e6412dd-6058-4685-9b3b-600622c42493,Kaeser,,,"{"kind":"flat","type":"MFGR. and Model","unit":null,"value":"KAESER","category":null}",KAESER,,,MFGR. and Model
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,ca79bbd3-9acd-4baf-a0f8-5ae3e7e64fb8,eb47efa4-07ce-49d8-afe8-b4f98e449438,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Capacity","unit":"CFM","value":"2300","category":null}",2300,CFM,,Capacity
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,35eb27c2-6918-4288-b4cb-d9f7390d2fbd,eb47efa4-07ce-49d8-afe8-b4f98e449438,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage/Phase/Hz","unit":null,"value":"480/3/60","category":null}",480/3/60,,,Voltage/Phase/Hz
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,a99dd9ed-ab95-43b4-afc0-6cadbfaa6d19,eb47efa4-07ce-49d8-afe8-b4f98e449438,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"KW","value":"9","category":null}",9,KW,,Power
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,6a628eb5-e0eb-466b-a6c8-97e1590ca7da,eb47efa4-07ce-49d8-afe8-b4f98e449438,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"1,550","category":null}","1,550",LBS,,Weight
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,0cae5eff-0b8f-4860-bf7a-122380d7f6a1,eb47efa4-07ce-49d8-afe8-b4f98e449438,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,7e6412dd-6058-4685-9b3b-600622c42493,Kaeser,,,"{"kind":"flat","type":"Mfgr. and Model","unit":null,"value":"KAESER - TG780","category":null}",KAESER - TG780,,,Mfgr. and Model
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,8417426f-6e4c-4f25-9710-69b5ae4ff3c0,eb47efa4-07ce-49d8-afe8-b4f98e449438,,,,,,,"{"kind":"flat","type":"Dewpoint","unit":"F","value":"38","category":null}",38,F,,Dewpoint
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,df7ce780-8428-40df-9285-7866b7302eb2,eb47efa4-07ce-49d8-afe8-b4f98e449438,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet/Poulet Pipe Size","unit":"IN","value":"6","category":null}",6,IN,,Inlet/Poulet Pipe Size
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,a9c41b9c-1822-4824-8b51-3199c0b50b0d,b07064b1-454c-4fe1-b54f-6908ae2116f3,7d105f7f-394f-4943-89aa-5f65e1801261,Tank Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Size","unit":"GAL","value":"1550","category":null}",1550,GAL,,Size
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,362a2cc4-6595-44c5-b324-23be952bbb81,b07064b1-454c-4fe1-b54f-6908ae2116f3,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2,750","category":null}","2,750",LBS,,Weight
0256a489-2909-46f2-ae63-c4d5e4e2cb3b,9c17b3ec-ac5d-4d7e-82ba-3123b454861b,b07064b1-454c-4fe1-b54f-6908ae2116f3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,7e6412dd-6058-4685-9b3b-600622c42493,Kaeser,,,"{"kind":"flat","type":"MFGR. and Model","unit":null,"value":"KAESER","category":null}",KAESER,,,MFGR. and Model
86eebac3-a68f-4861-91d1-928430549c4e,7dfb0985-1082-47d6-aeab-13f9c75be712,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total Air","unit":"CFM","value":"1,660","category":"Airflow"}","1,660",CFM,Airflow,Total Air
86eebac3-a68f-4861-91d1-928430549c4e,8a7ddbe1-132f-4886-8f07-26427c593de0,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"220","category":"Airflow"}",220,CFM,Airflow,Outside Air
86eebac3-a68f-4861-91d1-928430549c4e,c146b86e-071a-47cb-8c45-eb7735e17556,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Approx. Ext S.P.","unit":"\"WG","value":"0.5","category":"Airflow"}",0.5,"WG,Airflow,Approx. Ext S.P.
86eebac3-a68f-4861-91d1-928430549c4e,c89f5f1b-6f81-4a72-bbd4-78c9193b867a,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,879c72c2-cb9a-4e2d-8e88-b18e13bafa3a,Fan Motor Type,,,,,"{"kind":"flat","type":"Fan Motor","unit":"MIN. HP","value":"1","category":"Airflow"}",1,MIN. HP,Airflow,Fan Motor
86eebac3-a68f-4861-91d1-928430549c4e,7f44fafa-fc74-4529-9e51-0e1ea23d0d22,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Type","unit":null,"value":"2\" THROW AWAY","category":"Airflow"}",2" THROW AWAY,,Airflow,Filter Type
86eebac3-a68f-4861-91d1-928430549c4e,f548bb71-64eb-4fd8-831c-f2986c3a4090,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"ASHRAE Efficiency","unit":"%","value":"30","category":"Airflow"}",30,%,Airflow,ASHRAE Efficiency
86eebac3-a68f-4861-91d1-928430549c4e,418cd8d3-1217-4233-9f81-7ebc27abff26,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DX","category":"Cooling Section"}",DX,,Cooling Section,Type
86eebac3-a68f-4861-91d1-928430549c4e,1b57028a-f91b-4952-85fa-b6d2cff348b2,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,,,,,,,"{"kind":"flat","type":"Max. Face Vel.","unit":"FPM","value":"500","category":"Cooling Section"}",500,FPM,Cooling Section,Max. Face Vel.
86eebac3-a68f-4861-91d1-928430549c4e,a348da6c-3f8c-44c1-8090-f75eb1e50add,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,,,,,,,"{"kind":"flat","type":"Ent. Air (DB)","unit":null,"value":"76.1","category":"Cooling Section"}",76.1,,Cooling Section,Ent. Air (DB)
86eebac3-a68f-4861-91d1-928430549c4e,07c86292-0f51-4c3e-83c8-955e504b355a,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,,,,,,,"{"kind":"flat","type":"Ent. Air (WB)","unit":null,"value":"62.8","category":"Cooling Section"}",62.8,,Cooling Section,Ent. Air (WB)
86eebac3-a68f-4861-91d1-928430549c4e,59329f89-44ae-4c0d-b242-c515f7d9ecd3,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,,,,,,,"{"kind":"flat","type":"Ambient Temp (DB)","unit":"F","value":"105","category":"Cooling Section"}",105,F,Cooling Section,Ambient Temp (DB)
86eebac3-a68f-4861-91d1-928430549c4e,c1ee6f02-f3e1-4981-bf5a-d8adfd9ca594,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,,,,,,,"{"kind":"flat","type":"Ambient Temp (WB)","unit":"F","value":"78","category":"Cooling Section"}",78,F,Cooling Section,Ambient Temp (WB)
86eebac3-a68f-4861-91d1-928430549c4e,030899b2-fa05-4d8c-8ec8-87f894d18480,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,,,,,,,"{"kind":"flat","type":"Output-Total","unit":"MIN. MBH","value":"50.5","category":"Cooling Section"}",50.5,MIN. MBH,Cooling Section,Output-Total
86eebac3-a68f-4861-91d1-928430549c4e,7b410af0-83d2-4657-9c0c-c64e24451cb0,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,,,,,,,"{"kind":"flat","type":"Output-Sens","unit":"MIN. MBH","value":"39.2","category":"Cooling Section"}",39.2,MIN. MBH,Cooling Section,Output-Sens
86eebac3-a68f-4861-91d1-928430549c4e,1071536c-626b-4603-b181-7569d5718e71,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,61378316-5d69-451a-afc7-2284c55eef7c,Seasonal Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Minimum SEER2","unit":null,"value":"13.4","category":"Cooling Section"}",13.4,,Cooling Section,Minimum SEER2
86eebac3-a68f-4861-91d1-928430549c4e,0099b4d7-f5fa-4fe6-9169-93a7e39e767a,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ELECTRIC","category":"Heating Section"}",ELECTRIC,,Heating Section,Type
86eebac3-a68f-4861-91d1-928430549c4e,e2ccf6c2-659d-42e2-ab4a-a19c29a92327,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,"{"kind":"flat","type":"Output","unit":"MIN. MBH","value":"39.2","category":"Heating Section"}",39.2,MIN. MBH,Heating Section,Output
86eebac3-a68f-4861-91d1-928430549c4e,47c2ccbf-474b-4308-b996-1019c05bb39b,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,,,,,,,"{"kind":"flat","type":"No. Stages","unit":null,"value":"1","category":"Heating Section"}",1,,Heating Section,No. Stages
86eebac3-a68f-4861-91d1-928430549c4e,7e97f202-d2dc-4354-a618-33d72e92faa3,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Unit Volts","unit":"V","value":"480","category":"Electrical"}",480,V,Electrical,Unit Volts
86eebac3-a68f-4861-91d1-928430549c4e,a37840b0-7dda-49e0-bcb2-02a7baf3316b,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
86eebac3-a68f-4861-91d1-928430549c4e,96d25c24-d78e-4d59-b6c0-31f7bbd3e797,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"23","category":"Electrical"}",23,A,Electrical,MCA
86eebac3-a68f-4861-91d1-928430549c4e,344c496b-f8f7-446f-8084-809313de2b8b,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"Overcurrent Pro","unit":"MAX. AMP","value":"25","category":"Electrical"}",25,MAX. AMP,Electrical,Overcurrent Pro
86eebac3-a68f-4861-91d1-928430549c4e,6ebf8974-c4c6-4213-850b-8c1561ad25d7,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TRANE TSK","category":"Specifications"}",TRANE TSK,,Specifications,Reference
86eebac3-a68f-4861-91d1-928430549c4e,eae65756-ba52-4a05-a6d6-abbaecb20b1a,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-454B","category":"Specifications"}",R-454B,,Specifications,Refrigerant
86eebac3-a68f-4861-91d1-928430549c4e,661a7818-05e7-4b17-9205-ec62631c1142,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"750","category":"Specifications"}",750,LBS,Specifications,Weight
86eebac3-a68f-4861-91d1-928430549c4e,0d4c4369-a7aa-4039-b9eb-8922beff2984,7eb8e892-095e-4477-a3e0-2c3ce2f46d99,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-4","category":"Specifications"}",1-4,,Specifications,Notes
a1566bad-6ed9-4934-9a4c-d0521b8d257f,6f078fc8-84fc-40ab-9c35-aae385fd4c2f,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"1 CELL","category":null}",1 CELL,,,Description
a1566bad-6ed9-4934-9a4c-d0521b8d257f,334dd297-04bd-49d3-b2c4-42f375060943,8c007360-12b5-4525-9ccc-1716c3e8c378,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Capacity","unit":"TONS","value":"1000","category":null}",1000,TONS,,Capacity
a1566bad-6ed9-4934-9a4c-d0521b8d257f,b9c4d106-6cb2-4f89-b5d7-0ca227ecbe25,8c007360-12b5-4525-9ccc-1716c3e8c378,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (TOTAL)","unit":"GPM","value":"2785","category":null}",2785,GPM,,GPM (TOTAL)
a1566bad-6ed9-4934-9a4c-d0521b8d257f,29571274-c49b-4e9e-a83c-1529c3b216ff,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temp.","unit":"°F","value":"85","category":null}",85,°F,,Leaving Water Temp.
a1566bad-6ed9-4934-9a4c-d0521b8d257f,667235fe-d1a2-459e-a742-dd50ed4fff32,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temp.","unit":"°F","value":"95","category":null}",95,°F,,Entering Water Temp.
a1566bad-6ed9-4934-9a4c-d0521b8d257f,f6facbcb-116f-4475-af69-250d1425d4d1,8c007360-12b5-4525-9ccc-1716c3e8c378,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"75","category":"Motor"}",75,HP,Motor,HP
a1566bad-6ed9-4934-9a4c-d0521b8d257f,c3c998f9-5e17-4ac1-a95a-6d16c19596c8,8c007360-12b5-4525-9ccc-1716c3e8c378,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Motor"}",480,V,Motor,Voltage
a1566bad-6ed9-4934-9a4c-d0521b8d257f,3c8629a0-eaa2-48c1-9d15-6446d2db2e11,8c007360-12b5-4525-9ccc-1716c3e8c378,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Motor"}",3,PH,Motor,Phase
a1566bad-6ed9-4934-9a4c-d0521b8d257f,bc8702ef-389e-488e-abbb-2808e069ea5d,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MCA
a1566bad-6ed9-4934-9a4c-d0521b8d257f,b444eefb-f3e8-41ff-ba3e-83eea99485ea,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MOCP
a1566bad-6ed9-4934-9a4c-d0521b8d257f,8f673ad2-da9f-4309-a852-fe22c870d719,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Amb. Design Wet Bulb","unit":"°F","value":"78","category":null}",78,°F,,Amb. Design Wet Bulb
a1566bad-6ed9-4934-9a4c-d0521b8d257f,5e4cd0c2-1d99-4151-905e-a756213b436c,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,,,"{"kind":"flat","type":"Basin Heater","unit":"KW/CELL","value":"12","category":null}",12,KW/CELL,,Basin Heater
a1566bad-6ed9-4934-9a4c-d0521b8d257f,c1a9c8f7-3735-495e-92a0-b4cf05b989d9,8c007360-12b5-4525-9ccc-1716c3e8c378,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,2c89d7be-d390-43e0-9478-68e798c99d9a,Marley,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARLEY","category":null}",MARLEY,,,Manufacturer
a1566bad-6ed9-4934-9a4c-d0521b8d257f,ab71333b-dfb9-4d77-b311-7271409f0084,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"NC8413WAN3","category":null}",NC8413WAN3,,,Model
a1566bad-6ed9-4934-9a4c-d0521b8d257f,a9ebbb32-85fb-47b4-9e8b-51675a24f70f,8c007360-12b5-4525-9ccc-1716c3e8c378,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 4, 5, 6, 7, 8, 9, 10","category":null}","1, 2, 4, 5, 6, 7, 8, 9, 10",,,Notes
a1566bad-6ed9-4934-9a4c-d0521b8d257f,1fb5fa20-3bbe-495c-a551-4db19cabc10b,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"1 CELL","category":null}",1 CELL,,,Description
a1566bad-6ed9-4934-9a4c-d0521b8d257f,cc1977df-1dd6-407b-bdeb-143b574f97ed,63ad617d-ff02-4802-b4d5-1402b9e32f5c,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Capacity","unit":"TONS","value":"1000","category":null}",1000,TONS,,Capacity
a1566bad-6ed9-4934-9a4c-d0521b8d257f,2d44c355-4e08-4bf2-8037-0a1a2effff36,63ad617d-ff02-4802-b4d5-1402b9e32f5c,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (TOTAL)","unit":"GPM","value":"2785","category":null}",2785,GPM,,GPM (TOTAL)
a1566bad-6ed9-4934-9a4c-d0521b8d257f,bd177524-719c-4a57-9c67-2140a4991402,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temp.","unit":"°F","value":"85","category":null}",85,°F,,Leaving Water Temp.
a1566bad-6ed9-4934-9a4c-d0521b8d257f,48de4abc-452c-47e3-868f-fa7ab584aca8,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temp.","unit":"°F","value":"95","category":null}",95,°F,,Entering Water Temp.
a1566bad-6ed9-4934-9a4c-d0521b8d257f,d30d8293-fdbe-474c-963c-0ed62fdd9814,63ad617d-ff02-4802-b4d5-1402b9e32f5c,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"75","category":"Motor"}",75,HP,Motor,HP
a1566bad-6ed9-4934-9a4c-d0521b8d257f,46599077-5448-48f9-ad6a-edd95cf6304d,63ad617d-ff02-4802-b4d5-1402b9e32f5c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Motor"}",480,V,Motor,Voltage
a1566bad-6ed9-4934-9a4c-d0521b8d257f,c88a86df-7453-437d-87b7-73cc6de40f1c,63ad617d-ff02-4802-b4d5-1402b9e32f5c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Motor"}",3,PH,Motor,Phase
a1566bad-6ed9-4934-9a4c-d0521b8d257f,b93f45b4-585b-4073-b0b0-6f4d4e317c54,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MCA
a1566bad-6ed9-4934-9a4c-d0521b8d257f,be13b476-11f4-4928-8782-61683d8b2754,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MOCP
a1566bad-6ed9-4934-9a4c-d0521b8d257f,3ab31232-d880-4cb6-80f2-780c847d1d3b,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Amb. Design Wet Bulb","unit":"°F","value":"78","category":null}",78,°F,,Amb. Design Wet Bulb
a1566bad-6ed9-4934-9a4c-d0521b8d257f,997e75c2-0f45-40a1-9115-8ab6681a8ddc,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,,,"{"kind":"flat","type":"Basin Heater","unit":"KW/CELL","value":"12","category":null}",12,KW/CELL,,Basin Heater
a1566bad-6ed9-4934-9a4c-d0521b8d257f,82c33136-6936-4ae3-9ac4-591aca5e85b1,63ad617d-ff02-4802-b4d5-1402b9e32f5c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,2c89d7be-d390-43e0-9478-68e798c99d9a,Marley,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARLEY","category":null}",MARLEY,,,Manufacturer
a1566bad-6ed9-4934-9a4c-d0521b8d257f,2cf60ed5-31d8-4a02-9897-0397568d7aa3,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"NC8413WAN3","category":null}",NC8413WAN3,,,Model
a1566bad-6ed9-4934-9a4c-d0521b8d257f,866e28bb-f1a5-437f-9cce-166adc421450,63ad617d-ff02-4802-b4d5-1402b9e32f5c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 4, 5, 6, 7, 8, 9, 10","category":null}","1, 2, 4, 5, 6, 7, 8, 9, 10",,,Notes
a1566bad-6ed9-4934-9a4c-d0521b8d257f,447d0021-a69a-461b-b9dc-2ea4f6232e16,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"1 CELL","category":null}",1 CELL,,,Description
a1566bad-6ed9-4934-9a4c-d0521b8d257f,be6a5950-5140-4f04-8ab5-f3762d59f6ff,bb8f4c4c-a597-4f57-863c-215206bb50a1,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Capacity","unit":"TONS","value":"1000","category":null}",1000,TONS,,Capacity
a1566bad-6ed9-4934-9a4c-d0521b8d257f,a38943c0-ae71-40b1-ab46-4c73d998f618,bb8f4c4c-a597-4f57-863c-215206bb50a1,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (TOTAL)","unit":"GPM","value":"2785","category":null}",2785,GPM,,GPM (TOTAL)
a1566bad-6ed9-4934-9a4c-d0521b8d257f,9be1a3ec-cc97-442b-b3e1-eccd033a2125,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temp.","unit":"°F","value":"85","category":null}",85,°F,,Leaving Water Temp.
a1566bad-6ed9-4934-9a4c-d0521b8d257f,23e56f69-c88d-4c3c-b675-ad95bb5df343,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temp.","unit":"°F","value":"95","category":null}",95,°F,,Entering Water Temp.
a1566bad-6ed9-4934-9a4c-d0521b8d257f,6adf6bb4-f9c0-4dcb-a11a-22ae8c8fc9fa,bb8f4c4c-a597-4f57-863c-215206bb50a1,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"75","category":"Motor"}",75,HP,Motor,HP
a1566bad-6ed9-4934-9a4c-d0521b8d257f,526ff53f-b5df-47be-9687-d7c7103324f3,bb8f4c4c-a597-4f57-863c-215206bb50a1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Motor"}",480,V,Motor,Voltage
a1566bad-6ed9-4934-9a4c-d0521b8d257f,03c5cd09-dd12-49fa-885c-7d853a39397f,bb8f4c4c-a597-4f57-863c-215206bb50a1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Motor"}",3,PH,Motor,Phase
a1566bad-6ed9-4934-9a4c-d0521b8d257f,6ed1bfe0-c56d-42c4-8e74-ce57c8cc3aaf,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MCA
a1566bad-6ed9-4934-9a4c-d0521b8d257f,e013db50-3bc9-49fd-b040-8769d7776bf2,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MOCP
a1566bad-6ed9-4934-9a4c-d0521b8d257f,4d8f15ea-0d47-4295-9208-aeaf33cc5b23,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Amb. Design Wet Bulb","unit":"°F","value":"78","category":null}",78,°F,,Amb. Design Wet Bulb
a1566bad-6ed9-4934-9a4c-d0521b8d257f,2cc97265-6b32-48fb-a49d-dc9b269ddf09,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,,,"{"kind":"flat","type":"Basin Heater","unit":"KW/CELL","value":"12","category":null}",12,KW/CELL,,Basin Heater
a1566bad-6ed9-4934-9a4c-d0521b8d257f,48842d84-4324-4d02-961f-357041600fe1,bb8f4c4c-a597-4f57-863c-215206bb50a1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,2c89d7be-d390-43e0-9478-68e798c99d9a,Marley,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARLEY","category":null}",MARLEY,,,Manufacturer
a1566bad-6ed9-4934-9a4c-d0521b8d257f,aa895bbe-147e-49ea-9f56-1c91e624e211,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"NC8413WAN3","category":null}",NC8413WAN3,,,Model
a1566bad-6ed9-4934-9a4c-d0521b8d257f,c5d1e112-0206-4f9b-bc58-ef91d1c0c74b,bb8f4c4c-a597-4f57-863c-215206bb50a1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 4, 5, 6, 7, 8, 9, 10","category":null}","1, 2, 4, 5, 6, 7, 8, 9, 10",,,Notes
a1566bad-6ed9-4934-9a4c-d0521b8d257f,58754dfe-e935-48f2-bad3-7b8970ddf563,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"1 CELL","category":null}",1 CELL,,,Description
a1566bad-6ed9-4934-9a4c-d0521b8d257f,fda9890f-c406-44ca-9f71-ecf735642940,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Capacity","unit":"TONS","value":"1000","category":null}",1000,TONS,,Capacity
a1566bad-6ed9-4934-9a4c-d0521b8d257f,64cde4f2-e43f-406f-b0ca-5f1a48f19282,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM (TOTAL)","unit":"GPM","value":"2785","category":null}",2785,GPM,,GPM (TOTAL)
a1566bad-6ed9-4934-9a4c-d0521b8d257f,b719e7f9-05e5-4c40-95c1-3255d2fd0394,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Leaving Water Temp.","unit":"°F","value":"85","category":null}",85,°F,,Leaving Water Temp.
a1566bad-6ed9-4934-9a4c-d0521b8d257f,a4aa0760-58f2-4afd-a58c-a5bb47be0978,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Entering Water Temp.","unit":"°F","value":"95","category":null}",95,°F,,Entering Water Temp.
a1566bad-6ed9-4934-9a4c-d0521b8d257f,33606e5e-3303-406a-91de-d6a06c053694,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"75","category":"Motor"}",75,HP,Motor,HP
a1566bad-6ed9-4934-9a4c-d0521b8d257f,1f8cfac5-31a9-4347-9912-8393655d32bd,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"480","category":"Motor"}",480,V,Motor,Voltage
a1566bad-6ed9-4934-9a4c-d0521b8d257f,f5842183-2d4f-4b36-ba05-9a5ea10f0785,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Motor"}",3,PH,Motor,Phase
a1566bad-6ed9-4934-9a4c-d0521b8d257f,9b4c2df8-841b-45a1-868b-5ab848da9ffa,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MCA
a1566bad-6ed9-4934-9a4c-d0521b8d257f,d4e47be8-1fd8-49d4-92c6-b75290992102,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"150","category":"Single Point Electrical"}",150,,Single Point Electrical,MOCP
a1566bad-6ed9-4934-9a4c-d0521b8d257f,7002e909-c625-4ac7-85b6-4d2f4556f958,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Amb. Design Wet Bulb","unit":"°F","value":"78","category":null}",78,°F,,Amb. Design Wet Bulb
a1566bad-6ed9-4934-9a4c-d0521b8d257f,cedb1a4a-89df-40af-bacd-82f323f7963b,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,,,"{"kind":"flat","type":"Basin Heater","unit":"KW/CELL","value":"12","category":null}",12,KW/CELL,,Basin Heater
a1566bad-6ed9-4934-9a4c-d0521b8d257f,118ab511-ef46-44e8-9623-c696802ac694,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,2c89d7be-d390-43e0-9478-68e798c99d9a,Marley,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARLEY","category":null}",MARLEY,,,Manufacturer
a1566bad-6ed9-4934-9a4c-d0521b8d257f,7caf4031-e7f3-4384-8423-78818e9e8cf6,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"NC8413WAN3","category":null}",NC8413WAN3,,,Model
a1566bad-6ed9-4934-9a4c-d0521b8d257f,69167cf9-7b12-4bc2-9fad-0a24d4686214,e7eb68fd-0e7a-446b-8c4d-6c6ddbf7ce04,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 4, 5, 6, 7, 8, 9, 10","category":null}","1, 2, 4, 5, 6, 7, 8, 9, 10",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,d088c889-15a9-4e6a-8f03-aa8feea9518c,d22531db-c70e-484a-b6f9-cf1591ae0e1a,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,fac02fb2-1806-4679-8604-d481f4e47acb,d22531db-c70e-484a-b6f9-cf1591ae0e1a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"2000","category":null}",2000,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,dda13502-68a8-4a9a-b3c9-a07dc4e25a2e,d22531db-c70e-484a-b6f9-cf1591ae0e1a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,b17b01a5-1453-4ab2-98f0-70a3aaa1eadd,d22531db-c70e-484a-b6f9-cf1591ae0e1a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"800","category":"Heating"}",800,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,66881a81-e38e-441c-b247-f0706ed98a07,d22531db-c70e-484a-b6f9-cf1591ae0e1a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"25.9","category":"Heating"}",25.9,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,c23ea367-06da-4808-8266-c3403cf85b24,d22531db-c70e-484a-b6f9-cf1591ae0e1a,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"7.5","category":"Heating"}",7.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,c5875632-0766-4b5e-8dcc-7803e3e59fab,d22531db-c70e-484a-b6f9-cf1591ae0e1a,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,1723d5ca-ad1b-4516-8f30-c570fba97ff4,d22531db-c70e-484a-b6f9-cf1591ae0e1a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,7abc5a09-939d-4adf-a6eb-b67c3e930fb9,d22531db-c70e-484a-b6f9-cf1591ae0e1a,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,682c085d-20a4-4b9a-a13d-11e718dbe01d,d22531db-c70e-484a-b6f9-cf1591ae0e1a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"14ø","category":"Connections"}",14ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,90656db1-3a37-4699-bbdf-47570bd0017e,d22531db-c70e-484a-b6f9-cf1591ae0e1a,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"20x17.5","category":"Connections"}",20x17.5,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,8a42fd7d-7725-42f1-8018-b91e53573967,d22531db-c70e-484a-b6f9-cf1591ae0e1a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
