package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
2a32c757-c925-4ac4-98df-d59b239c2065,a812c381-fb3e-4f90-9ff2-56891f364818,d22531db-c70e-484a-b6f9-cf1591ae0e1a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,df76ebbf-8beb-4989-aad0-d8b9b0afac0b,d22531db-c70e-484a-b6f9-cf1591ae0e1a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,8df3c355-68cb-4a16-916e-8017d4405c1f,31f108d3-95d2-4490-999a-bc7089752410,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,77a72069-3aa9-4dd9-8acd-2387d683d313,31f108d3-95d2-4490-999a-bc7089752410,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"600","category":null}",600,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,fc02da08-4c78-4659-b55c-d769b9e5c85f,31f108d3-95d2-4490-999a-bc7089752410,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,81b9a783-8313-4e87-be43-70615105d233,31f108d3-95d2-4490-999a-bc7089752410,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"240","category":"Heating"}",240,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,f28f5616-b738-456c-92c9-da8082f88298,31f108d3-95d2-4490-999a-bc7089752410,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"7.8","category":"Heating"}",7.8,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,6610eb02-171b-4729-bf72-b3095c03d266,31f108d3-95d2-4490-999a-bc7089752410,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,571d935b-2d77-4a61-ac5b-b6854d3ae5fc,31f108d3-95d2-4490-999a-bc7089752410,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,01684b8a-e64d-446c-a52a-a2d416e56fcb,31f108d3-95d2-4490-999a-bc7089752410,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,f6342e66-0a43-4969-9604-fa129e9c0039,31f108d3-95d2-4490-999a-bc7089752410,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,84d07ea0-98d9-498e-99b3-c06444e2e0c8,31f108d3-95d2-4490-999a-bc7089752410,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"8ø","category":"Connections"}",8ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,498895c3-0867-437d-bb67-b88a69ae9dd4,31f108d3-95d2-4490-999a-bc7089752410,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x10","category":"Connections"}",12x10,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,38625848-8e37-4711-8a2b-ea641ff4fcbe,31f108d3-95d2-4490-999a-bc7089752410,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,0d1ea3dc-c76f-4279-8ac3-34a63c60426d,31f108d3-95d2-4490-999a-bc7089752410,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,4f2be5a9-a34d-42f0-8cca-e2e67782f80b,31f108d3-95d2-4490-999a-bc7089752410,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,18863fd4-f392-4d88-a2b3-7be23ea67b9b,1213b2fb-2c55-49c3-9490-bf0721e17453,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,91971084-fba0-460c-87a7-f790f85a9403,1213b2fb-2c55-49c3-9490-bf0721e17453,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1700","category":null}",1700,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,b867391e-7d5d-4142-ad44-5c4645f0f64b,1213b2fb-2c55-49c3-9490-bf0721e17453,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,6972c843-467f-4203-b8c4-608c6e1a2773,1213b2fb-2c55-49c3-9490-bf0721e17453,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"680","category":"Heating"}",680,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,47ecc4de-360b-451b-b29d-e426e878dd19,1213b2fb-2c55-49c3-9490-bf0721e17453,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"22.0","category":"Heating"}",22.0,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,65fd3908-78a3-4abf-b889-800e7af7cdc6,1213b2fb-2c55-49c3-9490-bf0721e17453,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"6.0","category":"Heating"}",6.0,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,0b3a75dd-2561-43cb-99ad-2555c229bd81,1213b2fb-2c55-49c3-9490-bf0721e17453,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,4eb560ea-895e-4d10-bd44-4006b9e0f654,1213b2fb-2c55-49c3-9490-bf0721e17453,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,88d08f9d-ed75-4f25-b276-ca03a2c93493,1213b2fb-2c55-49c3-9490-bf0721e17453,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,4d56b42f-3f0e-4835-ae85-3e4d89d36a51,1213b2fb-2c55-49c3-9490-bf0721e17453,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"14ø","category":"Connections"}",14ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,41c0484f-48a0-4212-8c67-8ea8eed47499,1213b2fb-2c55-49c3-9490-bf0721e17453,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"20x17.5","category":"Connections"}",20x17.5,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,72a6825c-7dcf-4b27-b2cb-dc6d6573a776,1213b2fb-2c55-49c3-9490-bf0721e17453,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,e64c2f0b-6c60-443e-a931-1f98f6ae2589,1213b2fb-2c55-49c3-9490-bf0721e17453,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,9e2587b0-a5d9-48cc-bb9e-c414e359d935,1213b2fb-2c55-49c3-9490-bf0721e17453,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,7fc531ab-ee58-49be-8144-5e9d2b9816a2,aee6cf0f-62f2-4c96-a389-d45324e6e0f7,,,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,483fa8c8-c24e-44d3-a10b-33191f7c060d,aee6cf0f-62f2-4c96-a389-d45324e6e0f7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1500","category":null}",1500,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,dfdbafaa-ab32-4ff5-af30-1addac53e3f1,aee6cf0f-62f2-4c96-a389-d45324e6e0f7,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,d7ea69cf-c83b-4ba0-baae-d878dd4b7114,aee6cf0f-62f2-4c96-a389-d45324e6e0f7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"600","category":"Heating"}",600,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,9be1bdcc-d458-4c33-bbf9-70fa4e373430,aee6cf0f-62f2-4c96-a389-d45324e6e0f7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"19.4","category":"Heating"}",19.4,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,eb682545-90f5-4fb0-bf7e-a85288fe8a78,aee6cf0f-62f2-4c96-a389-d45324e6e0f7,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"5.5","category":"Heating"}",5.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,344e8d3c-ad7c-4f3c-85f4-fc8b7aa8dc07,aee6cf0f-62f2-4c96-a389-d45324e6e0f7,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,2363b600-9797-482a-9a19-dd37b98ee4c2,aee6cf0f-62f2-4c96-a389-d45324e6e0f7,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,26eaef94-9a6d-4a19-b64f-5c571d4ee773,aee6cf0f-62f2-4c96-a389-d45324e6e0f7,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,03a6efdb-83c3-44bc-8417-eb5d5980c082,aee6cf0f-62f2-4c96-a389-d45324e6e0f7,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12ø","category":"Connections"}",12ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,6099498b-34f9-497b-bab6-e8204993d07a,aee6cf0f-62f2-4c96-a389-d45324e6e0f7,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"16x15","category":"Connections"}",16x15,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,8308a123-b96a-474e-92b8-6011b43023c5,aee6cf0f-62f2-4c96-a389-d45324e6e0f7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,f24c62a1-42fc-4736-be64-ce54fdc20e66,aee6cf0f-62f2-4c96-a389-d45324e6e0f7,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,71f26287-efdc-4831-9bbb-b42c7b1a8ff6,aee6cf0f-62f2-4c96-a389-d45324e6e0f7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,b1a6a438-70ed-44cc-b76f-62a7eb2853d8,6214cea9-d077-4fd8-902e-2dc5799d1b1f,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,6e4fe1f9-a778-407b-81c9-f83d75ca40a2,6214cea9-d077-4fd8-902e-2dc5799d1b1f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1750","category":null}",1750,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,d6df56a1-8ac5-4cca-846e-d85d7ca0d910,6214cea9-d077-4fd8-902e-2dc5799d1b1f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,806b552a-59dc-41ab-b31b-2dabf98c149b,6214cea9-d077-4fd8-902e-2dc5799d1b1f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"700","category":"Heating"}",700,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,69d833b0-fa09-45b2-a936-0cb8f6cd58af,6214cea9-d077-4fd8-902e-2dc5799d1b1f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"22.7","category":"Heating"}",22.7,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,de5dffd9-6ad4-4dc8-a4b8-ca1d08182850,6214cea9-d077-4fd8-902e-2dc5799d1b1f,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"6.5","category":"Heating"}",6.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,ec8feb92-2a72-47c6-ada6-69492c47484d,6214cea9-d077-4fd8-902e-2dc5799d1b1f,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,ff7aa225-f04d-49e7-b453-71d78e71185a,6214cea9-d077-4fd8-902e-2dc5799d1b1f,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,d1e82790-8034-4660-a4b5-eb5a594ed239,6214cea9-d077-4fd8-902e-2dc5799d1b1f,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,943e4988-659b-4c85-b721-432b84dbae1d,6214cea9-d077-4fd8-902e-2dc5799d1b1f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"14ø","category":"Connections"}",14ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,c3ec36fe-516c-4fc1-8b10-837f1d30b3b2,6214cea9-d077-4fd8-902e-2dc5799d1b1f,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"20x17.5","category":"Connections"}",20x17.5,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,4e1b102e-fae5-445c-bd22-2ae435fa592f,6214cea9-d077-4fd8-902e-2dc5799d1b1f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,60894780-a03a-496f-86b2-1f7293b20384,6214cea9-d077-4fd8-902e-2dc5799d1b1f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,ba231ab8-21ba-4de1-94d2-9f6ac5b4afbc,6214cea9-d077-4fd8-902e-2dc5799d1b1f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,d4ff5b86-5662-4b47-a127-0d4f440f46ec,cf7c2e85-c6cc-46bb-b202-500a29dbc4fe,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,68e0ff65-a78c-415b-9dc5-fe9af2913cad,cf7c2e85-c6cc-46bb-b202-500a29dbc4fe,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1875","category":null}",1875,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,5e46057c-bc47-4e90-9cc4-2ef6fb9002db,cf7c2e85-c6cc-46bb-b202-500a29dbc4fe,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,7e16875b-4911-43f0-83f4-3d6961f96c0a,cf7c2e85-c6cc-46bb-b202-500a29dbc4fe,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"750","category":"Heating"}",750,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,6e7ad71e-0fe1-4c93-84cf-7a8c7153e614,cf7c2e85-c6cc-46bb-b202-500a29dbc4fe,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"24.3","category":"Heating"}",24.3,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,5695907b-6f35-48a5-847f-9ac5960f8ec0,cf7c2e85-c6cc-46bb-b202-500a29dbc4fe,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"7.0","category":"Heating"}",7.0,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,44121ff2-04c1-40f9-9860-b3ca7848d07f,cf7c2e85-c6cc-46bb-b202-500a29dbc4fe,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,8c89c69a-7f48-43ac-9f50-a724465d9c46,cf7c2e85-c6cc-46bb-b202-500a29dbc4fe,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,47a08102-f26e-42c6-9a3a-c6a3765f4a0d,cf7c2e85-c6cc-46bb-b202-500a29dbc4fe,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,67011c80-8b0f-4e76-8095-6b5e7fd5ad99,cf7c2e85-c6cc-46bb-b202-500a29dbc4fe,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"14ø","category":"Connections"}",14ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,7a7b7f35-8b41-4cee-8eb8-c6442ff15777,cf7c2e85-c6cc-46bb-b202-500a29dbc4fe,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"20x17.5","category":"Connections"}",20x17.5,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,da26ebd2-dd98-430f-a514-d2c483ca9c86,cf7c2e85-c6cc-46bb-b202-500a29dbc4fe,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,cec8e51b-1407-4db8-9db9-4c281c8cfe94,cf7c2e85-c6cc-46bb-b202-500a29dbc4fe,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,95adb82d-62ed-4f98-91e6-544959458bf9,cf7c2e85-c6cc-46bb-b202-500a29dbc4fe,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,c6261e5b-836f-42af-9b20-3220023de1e4,e1d68a42-13ea-4b9f-b458-e7688b75f484,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,b2514eea-cc63-4f78-89df-d6419120290e,e1d68a42-13ea-4b9f-b458-e7688b75f484,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1750","category":null}",1750,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,cb27f412-2426-4b9b-a411-7892df3f9009,e1d68a42-13ea-4b9f-b458-e7688b75f484,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,471f9c00-42da-446c-8911-123b8bb4e0d9,e1d68a42-13ea-4b9f-b458-e7688b75f484,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"700","category":"Heating"}",700,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,13029aa8-2f90-4ded-b9a8-0bb7e70f9252,e1d68a42-13ea-4b9f-b458-e7688b75f484,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"22.7","category":"Heating"}",22.7,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,a9a41ef8-7a5c-4204-b2b2-90c425a07e32,e1d68a42-13ea-4b9f-b458-e7688b75f484,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"6.5","category":"Heating"}",6.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,e7b75728-13e0-4e93-8731-1cdfe6d2b763,e1d68a42-13ea-4b9f-b458-e7688b75f484,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,54702907-4672-4f36-9b0c-52fe2334102b,e1d68a42-13ea-4b9f-b458-e7688b75f484,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,9ad819b1-90a4-4fe7-8b90-f3fa3e5433a4,e1d68a42-13ea-4b9f-b458-e7688b75f484,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,26de41e5-d499-42e0-bb46-fd3f46dbfb2b,e1d68a42-13ea-4b9f-b458-e7688b75f484,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"14ø","category":"Connections"}",14ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,9464bf65-9314-4ed9-91e6-805dc34c3eec,e1d68a42-13ea-4b9f-b458-e7688b75f484,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"20x17.5","category":"Connections"}",20x17.5,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,d13ae220-3b46-412d-ac6e-c61c24746ce6,e1d68a42-13ea-4b9f-b458-e7688b75f484,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,076e13e0-6400-4aa3-804d-1a1a37aad011,e1d68a42-13ea-4b9f-b458-e7688b75f484,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,29e2bdfd-135d-45d2-b00d-d7207d26a6e6,e1d68a42-13ea-4b9f-b458-e7688b75f484,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,d4b1293d-fb25-4c93-8de1-2165f92a85c9,be3e0f6f-6dbb-4fc4-85b0-4bac1da73a47,,,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,567e8aff-db85-40cb-b4f0-fff82dd94c37,be3e0f6f-6dbb-4fc4-85b0-4bac1da73a47,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1500","category":null}",1500,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,54c5a840-e56e-44a6-83a3-96dfef98175b,be3e0f6f-6dbb-4fc4-85b0-4bac1da73a47,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,2d1d26ef-3308-4b69-be48-d5167957383b,be3e0f6f-6dbb-4fc4-85b0-4bac1da73a47,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"600","category":"Heating"}",600,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,16b1e721-edf6-4687-8daf-a4cb30bb6756,be3e0f6f-6dbb-4fc4-85b0-4bac1da73a47,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"19.4","category":"Heating"}",19.4,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,29f1d051-cb69-4f57-8e2a-2af3540c42cf,be3e0f6f-6dbb-4fc4-85b0-4bac1da73a47,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"5.5","category":"Heating"}",5.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,657915a7-2031-4dc4-b80a-7221cdd98e2e,be3e0f6f-6dbb-4fc4-85b0-4bac1da73a47,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,28fc59a1-3aa8-4b04-a7f6-8d2d88242e0c,be3e0f6f-6dbb-4fc4-85b0-4bac1da73a47,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,40f7e706-3767-4377-a7d0-38a5fe0b28f3,be3e0f6f-6dbb-4fc4-85b0-4bac1da73a47,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,6c8b7372-189e-4459-8db6-b14fe818f0d8,be3e0f6f-6dbb-4fc4-85b0-4bac1da73a47,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12ø","category":"Connections"}",12ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,3cff1b09-dc15-4878-b854-bcfa0e0a538c,be3e0f6f-6dbb-4fc4-85b0-4bac1da73a47,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"16x15","category":"Connections"}",16x15,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,9e657d66-23a0-48f2-8d02-24b876b2c800,be3e0f6f-6dbb-4fc4-85b0-4bac1da73a47,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,9f0b9e8f-6b69-4096-b3d0-f552185ac5df,be3e0f6f-6dbb-4fc4-85b0-4bac1da73a47,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,0dfee4b6-86be-4015-bb7f-9ca6143df349,be3e0f6f-6dbb-4fc4-85b0-4bac1da73a47,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,1cfae198-8dfb-48dd-ac8e-76d01ad81078,1f118354-1624-4978-a5e3-875e1d4870a4,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,bcd0fe84-5772-4558-90c5-794ec4048ce4,1f118354-1624-4978-a5e3-875e1d4870a4,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"225","category":null}",225,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,dc5ba15b-273c-4caa-a1d3-ee7f40a304c1,1f118354-1624-4978-a5e3-875e1d4870a4,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,0c5bcadc-4547-42a2-8fb1-fcaa009194d6,1f118354-1624-4978-a5e3-875e1d4870a4,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"90","category":"Heating"}",90,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,885caa6a-8370-430d-b407-4ce321bd9344,1f118354-1624-4978-a5e3-875e1d4870a4,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"2.9","category":"Heating"}",2.9,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,d8948026-8cf6-4670-bfce-b23b48320ea5,1f118354-1624-4978-a5e3-875e1d4870a4,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.0","category":"Heating"}",1.0,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,a504cef3-646f-4d10-9b19-b5aeb9610f40,1f118354-1624-4978-a5e3-875e1d4870a4,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,8b31e978-9ea2-4cf7-85a0-ea953435f1f3,1f118354-1624-4978-a5e3-875e1d4870a4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,de72b72e-4c75-438b-ad2d-059e4a275ded,277,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,4fe59640-1019-445c-ac26-79ff881d63a2,1f118354-1624-4978-a5e3-875e1d4870a4,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,f22147d9-42c6-41ba-9374-ed7f86c8d0e2,1f118354-1624-4978-a5e3-875e1d4870a4,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"5ø","category":"Connections"}",5ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,da342bda-819a-4fad-8247-78311f8d624e,1f118354-1624-4978-a5e3-875e1d4870a4,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,1bbb0582-f8b2-43a5-ad7e-83b5fc972a66,1f118354-1624-4978-a5e3-875e1d4870a4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,902837c0-beec-4c29-b9cd-a7fe6f076735,1f118354-1624-4978-a5e3-875e1d4870a4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,ccd90767-ff32-4669-90a0-f9e58fad3dd3,1f118354-1624-4978-a5e3-875e1d4870a4,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,4aa05abb-ff5f-4b85-b59f-bd87759801ea,36ffa3d9-f24e-48e3-9c65-3c426381c28d,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,39ce5775-690e-40ff-8d2b-0dfe404edc28,36ffa3d9-f24e-48e3-9c65-3c426381c28d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"275","category":null}",275,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,5d5f4394-eab9-460e-9b11-e71c8c7e1236,36ffa3d9-f24e-48e3-9c65-3c426381c28d,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,91d1bcbc-4adf-420a-85af-91beaabc93dc,36ffa3d9-f24e-48e3-9c65-3c426381c28d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"110","category":"Heating"}",110,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,996b2773-083a-4929-a9d4-fd1a6c37374b,36ffa3d9-f24e-48e3-9c65-3c426381c28d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"3.6","category":"Heating"}",3.6,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,b237b409-1094-4c9d-9968-b3188022d6e9,36ffa3d9-f24e-48e3-9c65-3c426381c28d,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.0","category":"Heating"}",1.0,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,ea606cae-cb8a-475c-ae89-dd9d228c904f,36ffa3d9-f24e-48e3-9c65-3c426381c28d,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,b6e09c37-b721-47cf-b90a-c9cc5c09f309,Staged Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"1","category":"Heating"}",1,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,3f5803ba-d310-4d28-ada0-7e077a2f67c5,36ffa3d9-f24e-48e3-9c65-3c426381c28d,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,a12c44ff-9e02-448b-a958-e91d95ed2954,36ffa3d9-f24e-48e3-9c65-3c426381c28d,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,2d24b547-1ea0-4a0f-80cc-0d06af01f710,36ffa3d9-f24e-48e3-9c65-3c426381c28d,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"5ø","category":"Connections"}",5ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,75eb02ff-94af-4475-b8f4-a60f56ea6563,36ffa3d9-f24e-48e3-9c65-3c426381c28d,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,87c4d063-9adb-4632-842d-31d080c5a118,36ffa3d9-f24e-48e3-9c65-3c426381c28d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,d00dc996-53fd-412b-9f40-aac22a7c4d36,36ffa3d9-f24e-48e3-9c65-3c426381c28d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,52bb4c14-4256-4d95-b490-89a9070181e4,36ffa3d9-f24e-48e3-9c65-3c426381c28d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,2dc41708-08c2-4903-b9e8-769fc102a9af,4ae98954-287b-48d6-817e-0392cff0c014,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,c5b8aab5-8a72-4a27-a35e-8ec32b57d6cb,4ae98954-287b-48d6-817e-0392cff0c014,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"500","category":null}",500,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,5fb7b585-0968-422d-be94-bfa8bd9e2bfb,4ae98954-287b-48d6-817e-0392cff0c014,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,4f6221a4-8014-4f0f-a3ae-7844afbaba57,4ae98954-287b-48d6-817e-0392cff0c014,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"200","category":"Heating"}",200,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,edbb65dd-73fb-4689-a72b-8ae41609647a,4ae98954-287b-48d6-817e-0392cff0c014,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"6.5","category":"Heating"}",6.5,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,fcf87bf0-78f2-409e-b755-dec00f147061,4ae98954-287b-48d6-817e-0392cff0c014,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"2.0","category":"Heating"}",2.0,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,5db7caf2-22d9-4e8a-ad8e-671d4681f0a7,4ae98954-287b-48d6-817e-0392cff0c014,,,,,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"1","category":"Heating"}",1,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,a3e19d4a-352c-4409-b420-35e89090858b,4ae98954-287b-48d6-817e-0392cff0c014,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,2d548c2d-c49e-459c-9cd4-a954c3868a1a,4ae98954-287b-48d6-817e-0392cff0c014,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,eaeccbad-7981-4d71-9adf-847a34a50b44,Double-Wall Construction,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,2d77da8e-7357-44e8-91b7-d25c7d11eae8,4ae98954-287b-48d6-817e-0392cff0c014,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"8ø","category":"Connections"}",8ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,21f550ce-d59b-4bc8-9132-1057d570af13,4ae98954-287b-48d6-817e-0392cff0c014,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x10","category":"Connections"}",12x10,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,62718359-23fa-47d4-86fc-232e2d78bca9,4ae98954-287b-48d6-817e-0392cff0c014,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,02facf42-4228-4b24-a758-a5bcf49afd0e,4ae98954-287b-48d6-817e-0392cff0c014,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,175485f3-191c-4ad8-b1d1-ce8fec831e30,4ae98954-287b-48d6-817e-0392cff0c014,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,da2d5539-55a4-4857-8bc0-2759a33e14d7,a1888756-5e63-4180-9f9e-bae2a89cf0b2,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,689029ed-5fe2-4092-854d-c5f53d38fcdf,a1888756-5e63-4180-9f9e-bae2a89cf0b2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"200","category":null}",200,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,10736915-a09e-4dc3-ac83-23822862bdd7,a1888756-5e63-4180-9f9e-bae2a89cf0b2,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,df861b7c-ac48-4903-ba61-daf97ab5ca79,a1888756-5e63-4180-9f9e-bae2a89cf0b2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"80","category":"Heating"}",80,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,97803762-ac35-406a-8a6a-3150a1001fb6,a1888756-5e63-4180-9f9e-bae2a89cf0b2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"2.6","category":"Heating"}",2.6,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,be69fc2a-a121-4892-8896-7e968fcdf6b2,a1888756-5e63-4180-9f9e-bae2a89cf0b2,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.0","category":"Heating"}",1.0,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,1c109fa0-c343-41e7-b62e-61dc5785b8ca,a1888756-5e63-4180-9f9e-bae2a89cf0b2,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,91c0a04e-85d3-48b2-8e99-5f79bf26f29a,a1888756-5e63-4180-9f9e-bae2a89cf0b2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,8779a5d0-4f74-41a2-b752-87a2afba39de,a1888756-5e63-4180-9f9e-bae2a89cf0b2,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,c585e592-f844-43d0-8506-24b3bc5873a2,a1888756-5e63-4180-9f9e-bae2a89cf0b2,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"5ø","category":"Connections"}",5ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,490b2e8c-b0ca-4f82-906c-eecfb2613343,a1888756-5e63-4180-9f9e-bae2a89cf0b2,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,04d30e22-67d8-498e-a950-e9e7b5a6d5bb,a1888756-5e63-4180-9f9e-bae2a89cf0b2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,3d0497dd-14e3-491c-837a-66942a64cb31,a1888756-5e63-4180-9f9e-bae2a89cf0b2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,bf9a2542-5b83-4694-93e6-20eca600f3de,a1888756-5e63-4180-9f9e-bae2a89cf0b2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,633c8b91-3366-4775-b3b7-e23346cb014b,37133590-0fd6-46a1-aa02-bde8b89c16df,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,acce99a9-4dc7-468e-8f18-5c6726c36f11,37133590-0fd6-46a1-aa02-bde8b89c16df,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"400","category":null}",400,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,992879aa-6b4c-4762-81a7-bd4b4b2dd250,37133590-0fd6-46a1-aa02-bde8b89c16df,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,c581c5be-44c6-4d26-b776-b4f174954967,37133590-0fd6-46a1-aa02-bde8b89c16df,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"160","category":"Heating"}",160,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,ba9b8581-0c35-4171-805f-c0cc71107a9d,37133590-0fd6-46a1-aa02-bde8b89c16df,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"5.2","category":"Heating"}",5.2,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,20e1da3d-6d02-4920-8be6-d5f1dd931d23,37133590-0fd6-46a1-aa02-bde8b89c16df,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,4684344e-23ba-4d25-b1ff-16635fd82aaa,37133590-0fd6-46a1-aa02-bde8b89c16df,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,649a7e69-e735-4726-bf05-318a8dcab00c,37133590-0fd6-46a1-aa02-bde8b89c16df,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,45e1d66d-827f-48c2-b628-401a114040a9,37133590-0fd6-46a1-aa02-bde8b89c16df,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
