package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
2a32c757-c925-4ac4-98df-d59b239c2065,d2749221-0c8b-4403-89f1-b38bcb1afaff,37133590-0fd6-46a1-aa02-bde8b89c16df,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,6b2419f3-a849-4f1d-a94f-d54b5e22a675,37133590-0fd6-46a1-aa02-bde8b89c16df,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,c2284433-dae5-44c8-9786-506afbef30d7,37133590-0fd6-46a1-aa02-bde8b89c16df,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,3ed335b2-e79d-43f6-8277-24092cdd44f3,37133590-0fd6-46a1-aa02-bde8b89c16df,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,545b3f07-6602-4432-9be1-67959470814b,37133590-0fd6-46a1-aa02-bde8b89c16df,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,1d3239d0-0978-404c-99a6-246c27c0d6ff,25007497-123a-48d4-aab4-b77e83aaf7fd,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,af0e5a34-939e-49c2-9491-1223577e08c4,25007497-123a-48d4-aab4-b77e83aaf7fd,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1400","category":null}",1400,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,59ed980b-604a-4893-ba2e-82c6d89904d5,25007497-123a-48d4-aab4-b77e83aaf7fd,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,3d80e812-b36c-4365-9499-243bd20ce927,25007497-123a-48d4-aab4-b77e83aaf7fd,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"560","category":"Heating"}",560,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,48718244-fea2-4ef0-97f9-425aad7aaf86,25007497-123a-48d4-aab4-b77e83aaf7fd,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"18.1","category":"Heating"}",18.1,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,d43450cd-591b-4ff4-86a7-b4717084378a,25007497-123a-48d4-aab4-b77e83aaf7fd,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"5.0","category":"Heating"}",5.0,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,10857cc5-b295-42bd-817f-a7c6a3285c89,25007497-123a-48d4-aab4-b77e83aaf7fd,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,50c10e7b-13a9-42d4-bc61-9f9400410dd4,25007497-123a-48d4-aab4-b77e83aaf7fd,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,7bcab11b-2efe-4fbf-a018-f3fdeddd8c03,25007497-123a-48d4-aab4-b77e83aaf7fd,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,336e3ebf-0f05-4756-a23a-6a157446b9c7,25007497-123a-48d4-aab4-b77e83aaf7fd,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12ø","category":"Connections"}",12ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,ab2f2719-a2c0-45e5-a7b8-c4d4e6f24d31,25007497-123a-48d4-aab4-b77e83aaf7fd,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"16x15","category":"Connections"}",16x15,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,64c001a9-c93d-4627-ac44-6759478861ec,25007497-123a-48d4-aab4-b77e83aaf7fd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,098b69af-b00c-4cf7-be17-867419de7646,25007497-123a-48d4-aab4-b77e83aaf7fd,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,7550fa46-f689-4498-8221-982b34fce878,25007497-123a-48d4-aab4-b77e83aaf7fd,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,1bcb153c-7072-4d0e-8eab-bffb27ddd17a,31ebd3bb-55c3-4aca-9aa7-51066608b84f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"12.5","category":"Heating"}",12.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,6157ac3f-3d2f-4689-b2b6-1cc4d1570b12,31ebd3bb-55c3-4aca-9aa7-51066608b84f,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,269259e6-7a3c-430e-82e1-77c529a0370f,31ebd3bb-55c3-4aca-9aa7-51066608b84f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1200","category":null}",1200,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,76a1b672-9e8e-4b32-b928-03e6a6d1d637,31ebd3bb-55c3-4aca-9aa7-51066608b84f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,54a102e6-9794-4332-ab4d-fd0913219441,31ebd3bb-55c3-4aca-9aa7-51066608b84f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"1400","category":"Heating"}",1400,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,7ce13b1b-17c6-4417-ac31-681292c0a145,31ebd3bb-55c3-4aca-9aa7-51066608b84f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"45.4","category":"Heating"}",45.4,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,ad0b7f1d-2ada-4fb0-a5ae-728912209b50,31ebd3bb-55c3-4aca-9aa7-51066608b84f,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,e345177a-179c-48a3-b8f5-fd24aebf9b7b,31ebd3bb-55c3-4aca-9aa7-51066608b84f,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,d216d33c-0a76-44ca-a1b9-1e2c3860e002,31ebd3bb-55c3-4aca-9aa7-51066608b84f,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,8f94ed75-3252-46f7-94ea-e8494d2a0059,31ebd3bb-55c3-4aca-9aa7-51066608b84f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"10ø","category":"Connections"}",10ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,7960e24d-6ce6-41e9-b813-8f18f3a9e5e1,31ebd3bb-55c3-4aca-9aa7-51066608b84f,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"14x12.5","category":"Connections"}",14x12.5,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,9b693cf8-62b4-4b1f-959f-3e1db11a6c44,31ebd3bb-55c3-4aca-9aa7-51066608b84f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,82f58fc7-870b-4bbb-84c2-e89ab7b5e40c,31ebd3bb-55c3-4aca-9aa7-51066608b84f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,339e3af2-1a3e-458c-a700-0471fa54e15b,31ebd3bb-55c3-4aca-9aa7-51066608b84f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,a1bbcf75-e259-4771-840f-bdc65b5c716f,96fbbf6f-a411-443c-9003-0a1ec5af1396,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,f98159ba-a2b6-47b7-be0e-71b118bb8e90,96fbbf6f-a411-443c-9003-0a1ec5af1396,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1500","category":null}",1500,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,078c967a-75ae-4d3b-9427-a178ef9753d4,96fbbf6f-a411-443c-9003-0a1ec5af1396,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,d960f3c6-f129-4855-ba08-6141efa7ce33,96fbbf6f-a411-443c-9003-0a1ec5af1396,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"600","category":"Heating"}",600,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,c6f395ff-d919-4bd9-bac3-c11e2b21dd1d,96fbbf6f-a411-443c-9003-0a1ec5af1396,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"19.4","category":"Heating"}",19.4,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,7c168318-752e-498e-bb8b-a677cb511fbc,96fbbf6f-a411-443c-9003-0a1ec5af1396,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"5.5","category":"Heating"}",5.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,1b548d3c-a9fe-4f89-ba6b-09c28bea3283,96fbbf6f-a411-443c-9003-0a1ec5af1396,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,facf1727-14c3-4466-9311-f160d65627c5,96fbbf6f-a411-443c-9003-0a1ec5af1396,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,7d32f3f1-bb88-4820-ba63-57b67f3d0a63,96fbbf6f-a411-443c-9003-0a1ec5af1396,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,bb8f0229-ac3a-475d-8494-d5030899c48d,96fbbf6f-a411-443c-9003-0a1ec5af1396,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12ø","category":"Connections"}",12ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,28abddbf-0e26-49e4-bfe6-242aeb257b62,96fbbf6f-a411-443c-9003-0a1ec5af1396,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"16x15","category":"Connections"}",16x15,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,dcfa34e8-592d-4f4a-a694-1e4a19c4a1e6,96fbbf6f-a411-443c-9003-0a1ec5af1396,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,c5a24885-9d40-4071-a7a5-edce6670a83b,96fbbf6f-a411-443c-9003-0a1ec5af1396,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,631a090b-95af-461c-a534-2aee6f8cad20,96fbbf6f-a411-443c-9003-0a1ec5af1396,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,ccfccdc4-6aea-43fe-a6a3-5a3fdf451e3c,f694af83-dd8d-4adf-81b2-6e9caae33169,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,4d106670-b998-4ba6-a81b-735045b65fa2,f694af83-dd8d-4adf-81b2-6e9caae33169,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"300","category":null}",300,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,3360c8bd-8711-4d3f-9116-c8f4cd58cb33,f694af83-dd8d-4adf-81b2-6e9caae33169,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,a903bc3b-c7c6-43b7-837f-a20ce98ad390,f694af83-dd8d-4adf-81b2-6e9caae33169,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"120","category":"Heating"}",120,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,1a5579b0-0431-49ba-a209-7bbee4c1ac81,f694af83-dd8d-4adf-81b2-6e9caae33169,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"3.9","category":"Heating"}",3.9,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,d1e2e45c-9255-4cc6-b7d4-bf472c1fcb02,f694af83-dd8d-4adf-81b2-6e9caae33169,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,4e8fad64-fd1b-456a-8ebb-a24e16c600b3,f694af83-dd8d-4adf-81b2-6e9caae33169,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,e588b6dd-a7b7-4640-afaf-ca04449dcc0d,f694af83-dd8d-4adf-81b2-6e9caae33169,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,6916fb16-7817-441d-bbc6-6f5a0b3879d2,f694af83-dd8d-4adf-81b2-6e9caae33169,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,b3e932a9-e704-49bd-95c3-211837ccece2,f694af83-dd8d-4adf-81b2-6e9caae33169,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,9eef9e8a-e04c-4649-b898-5705fac79af5,f694af83-dd8d-4adf-81b2-6e9caae33169,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,e6cf9077-f8c8-4755-9aa8-607945721d98,f694af83-dd8d-4adf-81b2-6e9caae33169,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,d3a1464c-3db5-43bc-854a-325b6677a51a,f694af83-dd8d-4adf-81b2-6e9caae33169,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,71e999f9-c2d8-425f-85fb-caa43a77ec08,f694af83-dd8d-4adf-81b2-6e9caae33169,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,6abec638-9380-4c5c-a956-7d6ca13eb6c1,1cc201e6-1dc6-4557-b017-3451182764e6,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,9009a0ff-682a-4c10-9b1c-d40acfe506d2,1cc201e6-1dc6-4557-b017-3451182764e6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"300","category":null}",300,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,f30d2696-b3cd-4503-9570-7f7bf145063b,1cc201e6-1dc6-4557-b017-3451182764e6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,bf5a4660-74ab-4f67-b31e-5607cbf11c6b,1cc201e6-1dc6-4557-b017-3451182764e6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"120","category":"Heating"}",120,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,b43f9e0e-fb20-4de4-9e0e-1c5c873c5015,1cc201e6-1dc6-4557-b017-3451182764e6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"3.9","category":"Heating"}",3.9,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,88a09f8f-c1e0-4063-bdec-c58209118412,1cc201e6-1dc6-4557-b017-3451182764e6,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,233efee0-9ff1-4011-8625-1dba6f9d2536,1cc201e6-1dc6-4557-b017-3451182764e6,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,a55f3b73-6fcd-4ac6-a2a8-8c99e947d212,1cc201e6-1dc6-4557-b017-3451182764e6,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,7dd87ad0-042e-4538-ab97-e98f4e525e0a,1cc201e6-1dc6-4557-b017-3451182764e6,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,ca4634dc-b861-410f-8cad-77a10d4df336,1cc201e6-1dc6-4557-b017-3451182764e6,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,f82c5b06-910d-4437-b3c2-6b6e5e74f314,1cc201e6-1dc6-4557-b017-3451182764e6,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,fedd4420-07ca-4d56-b788-a16e139abb1b,1cc201e6-1dc6-4557-b017-3451182764e6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,9ddd8fed-23e2-4bfc-9d9d-ae8a82c8154b,1cc201e6-1dc6-4557-b017-3451182764e6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,cd6a1a40-5e09-4e30-9a6b-d8a5ea47d324,1cc201e6-1dc6-4557-b017-3451182764e6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,2a63e85d-b8c5-4bdb-8c8a-04f230df9d77,cc6cc4c5-4f0b-40c2-86f6-c8feb8e22d62,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,f0512a04-5ee0-4853-b77e-5b1096b789d0,cc6cc4c5-4f0b-40c2-86f6-c8feb8e22d62,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"2350","category":null}",2350,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,db36c39a-eb04-4df0-9cb8-e1010370900c,cc6cc4c5-4f0b-40c2-86f6-c8feb8e22d62,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,87fa0903-789f-44f6-83a4-b45a4c3ed61c,cc6cc4c5-4f0b-40c2-86f6-c8feb8e22d62,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"940","category":"Heating"}",940,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,8d754063-c34a-45c0-81d5-9d81a8b4dfe7,cc6cc4c5-4f0b-40c2-86f6-c8feb8e22d62,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"30.5","category":"Heating"}",30.5,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,99d660c3-b29a-4ee8-9475-5a509ccadc6d,cc6cc4c5-4f0b-40c2-86f6-c8feb8e22d62,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"8.5","category":"Heating"}",8.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,d969fe0f-41d0-443e-b95d-0288e3f5b9f3,cc6cc4c5-4f0b-40c2-86f6-c8feb8e22d62,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,6bffa993-5e9b-4dce-b6e9-424eecbba91d,cc6cc4c5-4f0b-40c2-86f6-c8feb8e22d62,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,9b7676d5-4b7b-4ee0-8935-ae4132fb5ee9,cc6cc4c5-4f0b-40c2-86f6-c8feb8e22d62,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,a9a15e83-52fe-4bd0-a89c-bed5f845cb3a,cc6cc4c5-4f0b-40c2-86f6-c8feb8e22d62,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"14ø","category":"Connections"}",14ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,f8701b5a-20f5-4d54-bdce-3ac8702404cb,cc6cc4c5-4f0b-40c2-86f6-c8feb8e22d62,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"20x17.5","category":"Connections"}",20x17.5,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,d94cf941-9dcc-4ca0-84ad-fcc957ac7982,cc6cc4c5-4f0b-40c2-86f6-c8feb8e22d62,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,c104f05b-04a4-4ea6-ad8d-43b4d328521c,cc6cc4c5-4f0b-40c2-86f6-c8feb8e22d62,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,47fa8570-e123-47f3-9bf9-ec3d1ddec967,cc6cc4c5-4f0b-40c2-86f6-c8feb8e22d62,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,db604795-0640-4b32-a094-18efa0a81ecc,c6310485-60cb-40b1-a14a-0123071916c3,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,b7d4f5b2-2904-4d0b-b3bf-ee39c0fa45a4,c6310485-60cb-40b1-a14a-0123071916c3,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"375","category":null}",375,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,3c554790-9a70-436b-987f-a43045e26cc3,c6310485-60cb-40b1-a14a-0123071916c3,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,7d55d1cf-9454-4a33-8f90-7fcb4b709c06,c6310485-60cb-40b1-a14a-0123071916c3,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"150","category":"Heating"}",150,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,6a4214b7-178c-48ec-a5cb-07db448e8429,c6310485-60cb-40b1-a14a-0123071916c3,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"4.9","category":"Heating"}",4.9,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,b4fba560-0041-487b-8f0e-8340c15e9783,c6310485-60cb-40b1-a14a-0123071916c3,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,3a32839b-a14a-44ad-81da-10d47ada2270,c6310485-60cb-40b1-a14a-0123071916c3,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,8a57402a-3191-47d0-b7bf-b3701dea98f5,c6310485-60cb-40b1-a14a-0123071916c3,,,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,e1412754-75fe-4cfd-869f-83739f545cf7,c6310485-60cb-40b1-a14a-0123071916c3,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,76f4deee-cb96-4ecf-91d1-4875337df633,c6310485-60cb-40b1-a14a-0123071916c3,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6ø","category":"Connections"}",6ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,f964aacc-1f7c-4b75-a164-ed393add3918,c6310485-60cb-40b1-a14a-0123071916c3,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":"Connections"}",12x8,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,5042f2fd-2572-466c-b768-44c19121c6c3,c6310485-60cb-40b1-a14a-0123071916c3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,c9cd0771-4472-46e7-be81-fff521b08ce0,c6310485-60cb-40b1-a14a-0123071916c3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,911f75b6-1832-4423-82d7-2c14940d5511,c6310485-60cb-40b1-a14a-0123071916c3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,b852aef5-4143-4476-a7fc-931e7046d337,4c21ab58-949f-4095-a619-5db82d09b7ef,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,c4ecac07-33b1-4683-bfb4-74f001a53cf6,4c21ab58-949f-4095-a619-5db82d09b7ef,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1050","category":null}",1050,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,4fcf4222-ea61-4f93-b983-fe993cb9352a,4c21ab58-949f-4095-a619-5db82d09b7ef,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,42d7383a-4986-4771-9455-8f0c99ebecb9,4c21ab58-949f-4095-a619-5db82d09b7ef,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"420","category":"Heating"}",420,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,93248283-35ea-438c-b067-d603c26b0b8b,4c21ab58-949f-4095-a619-5db82d09b7ef,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"13.6","category":"Heating"}",13.6,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,8610a24f-7fff-48ee-8c63-9a749337e371,4c21ab58-949f-4095-a619-5db82d09b7ef,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"4.0","category":"Heating"}",4.0,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,744dc806-9567-43f3-b6c6-80240d3e1700,4c21ab58-949f-4095-a619-5db82d09b7ef,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,16a1ba81-5d3c-49b2-bbfb-204a15c8d8dc,4c21ab58-949f-4095-a619-5db82d09b7ef,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,eb322e45-b38b-4c80-b310-7cc2c75cf2bb,4c21ab58-949f-4095-a619-5db82d09b7ef,872de9cc-c08c-4c47-a1a4-310dbe553e38,Casing Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,828cb33f-e382-4bbd-90ca-91b2934792cf,4c21ab58-949f-4095-a619-5db82d09b7ef,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"10ø","category":"Connections"}",10ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,be077a08-0ac4-4611-88f3-013c0bd66dba,4c21ab58-949f-4095-a619-5db82d09b7ef,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"14x12.5","category":"Connections"}",14x12.5,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,e1bdf3e2-bad7-4086-851d-03aef038b689,4c21ab58-949f-4095-a619-5db82d09b7ef,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,e7d7cc92-5315-4c8c-b58f-b5ae068d55b8,4c21ab58-949f-4095-a619-5db82d09b7ef,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,f72efd24-3d62-4b79-9698-cf2d039930c2,4c21ab58-949f-4095-a619-5db82d09b7ef,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,7abc942e-d162-45ef-8675-657eada0479a,5a997cd7-7a4d-47bb-ad5a-ef512b98f63c,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,3d95a760-a387-47be-b997-df7ddb021832,5a997cd7-7a4d-47bb-ad5a-ef512b98f63c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"950","category":null}",950,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,9e110c1a-260b-491d-a1d6-0fe10a219764,5a997cd7-7a4d-47bb-ad5a-ef512b98f63c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,57382981-f1c1-493b-973d-b4445ce6f787,5a997cd7-7a4d-47bb-ad5a-ef512b98f63c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"380","category":"Heating"}",380,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,57dd5cfb-5e51-4504-924d-210879841ff4,5a997cd7-7a4d-47bb-ad5a-ef512b98f63c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"12.3","category":"Heating"}",12.3,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,1916a7e5-df8b-417c-b969-42e6f32386a2,5a997cd7-7a4d-47bb-ad5a-ef512b98f63c,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"3.5","category":"Heating"}",3.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,46710c24-9b1c-4d7d-baf3-3df5a5a96247,5a997cd7-7a4d-47bb-ad5a-ef512b98f63c,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,8a252dc3-c86d-4d7e-84f4-541bd3eceb44,5a997cd7-7a4d-47bb-ad5a-ef512b98f63c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"277/1","category":"Heating"}",277/1,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,5f9f0e5c-9ee1-4769-9c11-a0365816f8e4,5a997cd7-7a4d-47bb-ad5a-ef512b98f63c,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,30970678-01ad-450e-aae8-fc7cd458c3e8,5a997cd7-7a4d-47bb-ad5a-ef512b98f63c,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"10ø","category":"Connections"}",10ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,80bef12e-9895-4118-8436-a44a35960616,5a997cd7-7a4d-47bb-ad5a-ef512b98f63c,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"14x12.5","category":"Connections"}",14x12.5,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,5631d9cd-ab87-4534-a9b0-56803427d3ee,5a997cd7-7a4d-47bb-ad5a-ef512b98f63c,,,,,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,0f9075ca-0f08-436f-a3d9-bd669a26d76d,5a997cd7-7a4d-47bb-ad5a-ef512b98f63c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,3fc87a43-787d-48d7-aa73-757bc94776f4,5a997cd7-7a4d-47bb-ad5a-ef512b98f63c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,e009ec50-725f-4bf4-b2c5-32ce0e7c052d,b2b32063-af00-4fb6-9161-77ad2b3a2371,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":null,"value":"25","category":null}",25,,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,590412d3-da32-4630-be47-e1e3039778e6,b2b32063-af00-4fb6-9161-77ad2b3a2371,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"2300","category":null}",2300,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,464cfc23-bff2-40ad-a99a-e33920526b0b,b2b32063-af00-4fb6-9161-77ad2b3a2371,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max. \"WG)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max. "WG)
2a32c757-c925-4ac4-98df-d59b239c2065,096f0caf-8981-41d4-88d7-7e5d13fed751,b2b32063-af00-4fb6-9161-77ad2b3a2371,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM","unit":"CFM","value":"920","category":"Heating"}",920,CFM,Heating,Minimum CFM
2a32c757-c925-4ac4-98df-d59b239c2065,242a8e2f-8d72-4ece-906a-49d5ea2a3193,b2b32063-af00-4fb6-9161-77ad2b3a2371,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MBH","unit":"MBH","value":"29.8","category":"Heating"}",29.8,MBH,Heating,MBH
2a32c757-c925-4ac4-98df-d59b239c2065,765ec284-06bb-4ec7-b7d5-bede69901876,b2b32063-af00-4fb6-9161-77ad2b3a2371,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"KW","value":"8.5","category":"Heating"}",8.5,KW,Heating,KW
2a32c757-c925-4ac4-98df-d59b239c2065,4fd103af-ab31-43ad-8660-b2ae9cedb356,b2b32063-af00-4fb6-9161-77ad2b3a2371,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,b6e09c37-b721-47cf-b90a-c9cc5c09f309,Staged Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"2","category":"Heating"}",2,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,175bef2c-d1a6-4d70-b8b7-680d854e3539,b2b32063-af00-4fb6-9161-77ad2b3a2371,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,,,"{"kind":"flat","type":"Heater (Volts/Phase)","unit":null,"value":"480/3","category":"Heating"}",480/3,,Heating,Heater (Volts/Phase)
2a32c757-c925-4ac4-98df-d59b239c2065,5c8ff761-00d7-4013-87aa-7e2ddd39291c,b2b32063-af00-4fb6-9161-77ad2b3a2371,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,7707a442-1838-4ce2-b819-b3271941c22d,b2b32063-af00-4fb6-9161-77ad2b3a2371,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"14ø","category":"Connections"}",14ø,in,Connections,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,9c6a849f-b596-4beb-8594-f410cbe58f25,b2b32063-af00-4fb6-9161-77ad2b3a2371,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"20x17.5","category":"Connections"}",20x17.5,,Connections,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,b35e84dd-bc71-4db0-8f41-0027aa505595,b2b32063-af00-4fb6-9161-77ad2b3a2371,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,02f9c037-e673-46a8-a6c6-b7df246361b7,b2b32063-af00-4fb6-9161-77ad2b3a2371,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,a47cd478-81d9-45ab-a9c2-6cb52bed56f3,b2b32063-af00-4fb6-9161-77ad2b3a2371,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,5","category":null}","1,2,3,4,5",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,5214bbb0-9dc4-4972-acc6-7ff95d9eef68,e09867e3-9501-4258-b64d-50d560442a71,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":"NC","value":"25","category":null}",25,NC,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,0b0a50c6-47df-4ae3-ae0c-c85ce476203a,e09867e3-9501-4258-b64d-50d560442a71,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"350","category":null}",350,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,ef6932ac-8def-47a1-ba51-995c539e79e3,e09867e3-9501-4258-b64d-50d560442a71,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,86287a2b-0182-4569-aad1-ca842d6389d9,e09867e3-9501-4258-b64d-50d560442a71,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM (Heating)","unit":"CFM","value":"140","category":null}",140,CFM,,Minimum CFM (Heating)
2a32c757-c925-4ac4-98df-d59b239c2065,42d629af-f3a1-416e-8285-c14a27cc88ab,e09867e3-9501-4258-b64d-50d560442a71,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"4.5","category":"Heating"}",4.5,MBH,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,503b941e-ba2f-4e1e-9f7d-8eeb2abbf655,e09867e3-9501-4258-b64d-50d560442a71,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"1.5","category":"Heating"}",1.5,KW,Heating,Capacity
2a32c757-c925-4ac4-98df-d59b239c2065,50e15317-4afb-467c-a60f-791e4341af69,e09867e3-9501-4258-b64d-50d560442a71,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Steps (Elec Heat)","unit":null,"value":"SCR","category":"Heating"}",SCR,,Heating,Steps (Elec Heat)
2a32c757-c925-4ac4-98df-d59b239c2065,9e020c90-71a7-4694-a6e4-18d02bc25436,e09867e3-9501-4258-b64d-50d560442a71,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"277","category":"Heater Electrical"}",277,V,Heater Electrical,Voltage
2a32c757-c925-4ac4-98df-d59b239c2065,9e2dd09f-d079-401d-b7e4-d8d1250dc43e,e09867e3-9501-4258-b64d-50d560442a71,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heater Electrical"}",1,,Heater Electrical,Phase
2a32c757-c925-4ac4-98df-d59b239c2065,edf6d3a2-14db-4382-9c21-0a125bd5323c,e09867e3-9501-4258-b64d-50d560442a71,92978d7c-fc16-4ef5-83d0-f80371156b10,Insulation Type,,,,,"{"kind":"flat","type":"Casing Type","unit":null,"value":"INT. LINED","category":null}",INT. LINED,,,Casing Type
2a32c757-c925-4ac4-98df-d59b239c2065,31f945d5-f15a-4b6d-96fa-7900de71b342,e09867e3-9501-4258-b64d-50d560442a71,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"6","category":null}",6,in,,Inlet Size
2a32c757-c925-4ac4-98df-d59b239c2065,b52f359f-0a2f-4d69-8a0a-8a1f9001ede8,e09867e3-9501-4258-b64d-50d560442a71,,,,,,,"{"kind":"flat","type":"Outlet Size (Approx)","unit":null,"value":"12x8","category":null}",12x8,,,Outlet Size (Approx)
2a32c757-c925-4ac4-98df-d59b239c2065,3124ffe9-363a-4b42-85e2-1661447dfe5b,e09867e3-9501-4258-b64d-50d560442a71,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Reference","unit":null,"value":"TITUS","category":null}",TITUS,,,Reference
2a32c757-c925-4ac4-98df-d59b239c2065,271a8dca-be98-4ffb-94f2-9983e182c8ed,e09867e3-9501-4258-b64d-50d560442a71,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DESV","category":null}",DESV,,,Model
2a32c757-c925-4ac4-98df-d59b239c2065,5e96ef9e-4335-4046-b22b-4baa4c3c13d7,e09867e3-9501-4258-b64d-50d560442a71,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4,6","category":null}","1,2,3,4,6",,,Notes
2a32c757-c925-4ac4-98df-d59b239c2065,4b9c9126-166f-43b9-b58d-2a14978399a2,2e40e907-2282-4a38-b52f-0cced5cd6a5e,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max NC Discharge (.5\" WG)","unit":"NC","value":"25","category":null}",25,NC,,Max NC Discharge (.5" WG)
2a32c757-c925-4ac4-98df-d59b239c2065,84bef29b-a36f-4922-98ed-7811a8c27c38,2e40e907-2282-4a38-b52f-0cced5cd6a5e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Cooling CFM (Max)","unit":"CFM","value":"1150","category":null}",1150,CFM,,Cooling CFM (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,598f2b18-a7fb-47de-96d9-fced95b92f9c,2e40e907-2282-4a38-b52f-0cced5cd6a5e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Unit S.P. Drop (Max)","unit":"\"WG","value":"0.3","category":null}",0.3,"WG,,Unit S.P. Drop (Max)
2a32c757-c925-4ac4-98df-d59b239c2065,815289f0-0bee-4ab7-9efd-375489628122,2e40e907-2282-4a38-b52f-0cced5cd6a5e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Minimum CFM (Heating)","unit":"CFM","value":"1150","category":null}",1150,CFM,,Minimum CFM (Heating)
